WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1967,13,1967-12-24,682,44,8,6,4,64,126,0.18,556,0,0,0,0,0,0,44,8,6,4,64,614,223,223,192,0,990.0,966.6,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,45.4,45.4,38.5,0.0,112.9,18960
1967,14,1967-12-31,766,45,7,6,4,74,137,0.18,629,0,0,0,0,0,0,45,7,6,4,74,688,209,209,209,0,990.0,967.0,0.32,0.12,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,41.8,41.8,41.8,0.0,125.5,21089
1967,15,1968-01-07,908,46,7,6,4,76,139,0.15,769,0,0,0,0,0,0,46,7,6,4,76,828,236,236,236,212,990.0,967.5,0.42,0.18,989.4,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,45.7,45.7,45.7,40.2,148.6,24965
1967,16,1968-01-14,1412,46,7,6,4,76,139,0.1,1051,221,27,5,7,6,174,73,12,13,10,250,1151,262,262,262,262,990.0,969.2,0.78,0.42,988.8,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.8,30213
1967,17,1968-01-21,2657,49,8,7,5,81,150,0.06,1100,1407,51,9,18,46,1281,100,18,25,51,1362,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.6,24958
1967,18,1968-01-28,3652,51,8,8,6,95,170,0.05,1100,2382,48,9,16,71,2236,100,18,25,77,2331,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.7,20609
1967,19,1968-02-04,5090,55,10,10,8,114,197,0.04,1100,3793,45,8,15,72,3653,100,18,25,80,3767,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.83,0.83,0.83,0.83,22.8,22.8,22.8,22.8,91.4,15349
1967,20,1968-02-11,5173,55,10,10,8,114,197,0.04,1100,3876,45,8,15,72,3736,100,18,25,80,3850,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.4,22.4,22.4,22.4,89.7,15070
1967,21,1968-02-18,4635,55,10,10,8,114,197,0.04,1100,3338,44,8,15,72,3198,100,18,25,80,3312,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,25.1,25.1,25.1,25.1,100.3,16846
1967,22,1968-02-25,4568,58,11,12,11,137,230,0.05,1100,3237,41,6,13,68,3108,100,18,25,80,3245,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.4,25.4,25.4,25.4,101.7,17086
1967,23,1968-03-03,4351,68,14,17,21,195,315,0.07,1100,2936,32,3,8,59,2833,100,18,25,80,3028,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.6,26.6,26.6,26.6,106.3,17865
1967,24,1968-03-10,4031,60,11,12,14,151,249,0.06,1100,2681,39,6,12,65,2556,100,18,25,80,2708,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,113.3,19033
1967,25,1968-03-17,3828,59,11,12,13,144,239,0.06,1100,2489,41,7,12,67,2361,100,18,25,80,2505,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.1,19847
1967,26,1968-03-24,4657,59,11,12,13,144,239,0.05,1100,3318,41,7,13,67,3190,100,18,25,80,3334,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,25.0,25.0,25.0,25.0,100.1,16811
1967,27,1968-03-31,5435,68,13,17,23,164,287,0.05,157,4991,974,4,7,56,3948,1042,18,25,80,4112,1243,275,275,275,275,990.0,978.2,0.92,0.48,988.6,9.9,9.9,9.9,9.9,0.12,0.12,0.12,0.12,3.1,3.1,3.1,3.1,12.5,2092
1967,28,1968-04-07,5434,76,14,18,25,189,324,0.06,471,4638,652,4,6,54,3921,728,18,25,80,4111,1243,275,275,275,275,990.0,978.2,0.92,0.48,988.6,9.9,9.9,9.9,9.9,0.35,0.35,0.35,0.35,9.4,9.4,9.4,9.4,37.5,6308
1967,29,1968-04-14,4778,84,14,20,27,219,364,0.08,1100,3314,16,4,5,53,3236,100,18,25,80,3455,1243,275,275,275,275,990.0,977.1,0.92,0.48,988.6,11.0,11.0,11.0,11.0,0.84,0.84,0.84,0.84,24.3,24.3,24.3,24.3,97.3,16349
1967,30,1968-04-21,4069,84,14,20,27,219,364,0.09,1100,2605,16,4,5,53,2527,100,18,25,80,2746,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.6,18911
1967,31,1968-04-28,3461,73,14,18,24,209,339,0.1,1100,2022,26,4,6,55,1929,100,18,25,80,2138,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.2,21376
1967,32,1968-05-05,2988,65,14,17,23,202,321,0.11,1100,1567,35,3,8,57,1463,100,18,25,80,1665,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.9,34.9,34.9,34.9,139.5,23433
1967,33,1968-05-12,2612,65,14,17,23,202,321,0.12,1100,1191,35,4,7,57,1087,100,18,25,80,1289,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.9,25177
1967,34,1968-05-19,2343,65,14,17,23,202,321,0.14,1100,922,35,4,7,56,818,100,18,25,79,1020,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.3,39.3,39.3,39.3,157.2,26403
1967,35,1968-05-26,2101,64,13,16,22,195,311,0.15,1100,689,35,4,8,48,593,100,18,25,70,788,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.9,40.9,40.9,40.9,163.6,27482
1967,36,1968-06-02,1804,62,12,14,16,153,257,0.14,1100,447,38,6,11,27,364,100,18,25,43,517,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,173.0,29058
1967,37,1968-06-09,1523,62,12,14,16,153,257,0.17,1100,166,31,5,8,10,111,93,17,22,26,264,1232,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.5,30667
1967,38,1968-06-16,1231,62,12,14,16,153,257,0.21,974,0,0,0,0,0,0,62,12,14,16,153,1062,243,243,243,243,990.0,968.6,0.64,0.34,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.7,29518
1967,39,1968-06-23,1126,62,12,14,16,153,257,0.23,869,0,0,0,0,0,0,62,12,14,16,153,957,227,227,227,219,990.0,968.3,0.53,0.25,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,42.2,42.2,42.2,40.7,161.3,27100
1967,40,1968-06-30,988,58,11,11,11,138,231,0.23,757,0,0,0,0,0,0,58,11,11,11,138,838,252,252,252,0,990.0,967.8,0.42,0.17,989.4,21.1,21.1,21.1,0.0,0.94,0.94,0.94,0.0,48.2,48.2,48.2,0.0,144.5,24273
1967,41,1968-07-07,884,58,11,11,11,136,227,0.26,657,0,0,0,0,0,0,58,11,11,11,136,737,219,219,219,0,990.0,967.4,0.34,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.4,21575
1967,42,1968-07-14,763,58,11,11,11,136,227,0.3,536,0,0,0,0,0,0,58,11,11,11,136,616,241,241,188,0,990.0,967.0,0.27,0.08,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.93,0.0,48.3,48.3,37.2,0.0,107.2,18012
1967,43,1968-07-21,690,58,11,11,11,136,227,0.33,463,0,0,0,0,0,0,58,11,11,11,136,543,231,231,0,0,990.0,966.7,0.23,0.06,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.9,15941
1967,44,1968-07-28,620,56,10,9,8,123,208,0.34,412,0,0,0,0,0,0,56,10,9,8,123,488,206,206,0,0,990.0,966.4,0.2,0.05,989.7,23.1,23.1,0.0,0.0,0.93,0.93,0.0,0.0,42.3,42.3,0.0,0.0,84.6,14219
1967,45,1968-08-04,573,54,9,8,6,107,184,0.32,389,0,0,0,0,0,0,54,9,8,6,107,460,194,194,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.6,13542
1967,46,1968-08-11,535,58,10,10,7,117,202,0.38,333,0,0,0,0,0,0,58,10,10,7,117,411,166,166,0,0,990.0,966.0,0.18,0.04,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,34.5,34.5,0.0,0.0,69.1,11606
1967,47,1968-08-18,492,58,10,10,7,117,202,0.41,290,0,0,0,0,0,0,58,10,10,7,117,368,145,145,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,30.1,30.1,0.0,0.0,60.3,10128
1967,48,1968-08-25,464,58,10,10,7,117,202,0.43,262,0,0,0,0,0,0,58,10,10,7,117,340,262,0,0,0,990.0,965.7,0.16,0.02,989.8,23.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9519
1967,49,1968-09-01,435,48,8,7,4,79,146,0.34,289,0,0,0,0,0,0,48,8,7,4,79,352,144,144,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.7,10190
1967,50,1968-09-08,411,48,8,7,4,79,146,0.35,265,0,0,0,0,0,0,48,8,7,4,79,328,246,137,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.2,0.0,0.0,0.94,0.91,0.0,0.0,53.5,28.8,0.0,0.0,57.6,9682
1967,51,1968-09-15,391,48,8,7,4,79,146,0.37,245,0,0,0,0,0,0,48,8,7,4,79,308,245,0,0,0,990.0,965.4,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.5,0.0,0.0,0.0,53.5,8985
1967,52,1968-09-22,371,48,8,7,4,79,146,0.39,225,0,0,0,0,0,0,48,8,7,4,79,288,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8270
1967,53,1968-09-29,354,48,8,7,4,79,146,0.41,208,0,0,0,0,0,0,48,8,7,4,79,271,208,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.5,0.0,0.0,0.0,45.5,2184
1968,1,1968-10-01,338,44,7,6,3,60,120,0.36,218,0,0,0,0,0,0,44,7,6,3,60,275,218,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8075
1968,2,1968-10-08,312,42,6,4,3,57,114,0.37,198,0,0,0,0,0,0,42,6,4,3,57,251,198,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7297
1968,3,1968-10-15,294,41,6,4,3,56,110,0.37,184,0,0,0,0,0,0,41,6,4,3,56,235,184,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6805
1968,4,1968-10-22,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6440
1968,5,1968-10-29,281,40,6,4,3,54,107,0.38,173,0,0,0,0,0,0,40,6,4,3,54,223,173,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.1,0.0,0.0,0.0,38.1,6403
1968,6,1968-11-05,307,40,6,4,3,53,106,0.35,201,0,0,0,0,0,0,40,6,4,3,53,251,201,0,0,0,990.0,964.9,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7440
1968,7,1968-11-12,339,40,6,4,3,53,106,0.31,233,0,0,0,0,0,0,40,6,4,3,53,283,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8626
1968,8,1968-11-19,400,40,6,4,3,53,106,0.27,294,0,0,0,0,0,0,40,6,4,3,53,344,185,152,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.93,0.92,0.0,0.0,39.8,32.3,0.0,0.0,62.8,10555
1968,9,1968-11-26,462,41,6,4,3,56,111,0.24,350,0,0,0,0,0,0,41,6,4,3,56,402,175,175,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,36.9,36.9,0.0,0.0,73.9,12410
1968,10,1968-12-03,502,44,8,6,4,64,126,0.25,376,0,0,0,0,0,0,44,8,6,4,64,434,188,188,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13235
1968,11,1968-12-10,538,42,7,5,3,61,119,0.22,419,0,0,0,0,0,0,42,7,5,3,61,473,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.0,44.0,0.0,0.0,87.9,14773
1968,12,1968-12-17,584,42,7,5,3,61,118,0.2,466,0,0,0,0,0,0,42,7,5,3,61,520,233,233,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.5,16373
1968,13,1968-12-24,643,42,7,5,3,61,118,0.18,525,0,0,0,0,0,0,42,7,5,3,61,579,262,262,0,0,990.0,966.5,0.25,0.08,989.7,22.7,22.7,0.0,0.0,0.95,0.95,0.0,0.0,54.3,54.3,0.0,0.0,108.5,18228
1968,14,1968-12-31,700,45,7,5,3,73,136,0.19,564,0,0,0,0,0,0,45,7,5,3,73,622,214,214,190,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,43.1,43.1,38.1,0.0,113.5,19064
1968,15,1969-01-07,744,46,7,6,4,76,139,0.19,605,0,0,0,0,0,0,46,7,6,4,76,664,201,201,201,0,990.0,966.9,0.3,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,120.1,20175
1968,16,1969-01-14,809,46,7,6,4,76,139,0.17,670,0,0,0,0,0,0,46,7,6,4,76,729,223,223,223,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.5,22432
1968,17,1969-01-21,888,46,7,6,4,76,139,0.16,749,0,0,0,0,0,0,46,7,6,4,76,808,249,249,249,0,990.0,967.5,0.39,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.9,24506
1968,18,1969-01-28,969,47,7,6,4,83,148,0.15,820,0,0,0,0,0,0,47,7,6,4,83,881,243,243,243,210,990.0,967.8,0.46,0.21,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.93,46.2,46.2,46.2,39.5,155.7,26153
1968,19,1969-02-04,1088,49,8,7,5,93,162,0.15,926,0,0,0,0,0,0,49,8,7,5,93,990,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.3,28939
1968,20,1969-02-11,1255,49,8,7,5,93,162,0.13,1064,29,8,1,1,0,16,57,9,8,5,109,1140,266,266,266,266,990.0,968.7,0.75,0.43,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,187.8,31545
1968,21,1969-02-18,2061,49,8,7,5,93,162,0.08,1100,799,51,9,16,24,698,100,17,23,29,791,1240,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.92,0.92,0.92,0.92,41.5,41.5,41.5,41.5,165.8,27861
1968,22,1969-02-25,4566,57,10,11,11,136,227,0.05,785,3553,357,7,13,66,3109,414,18,25,77,3245,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.62,0.62,0.62,0.62,19.9,19.9,19.9,19.9,79.6,13368
1968,23,1969-03-04,6415,68,14,17,21,195,315,0.05,0,6100,1132,4,7,59,4897,1200,18,25,80,5092,1243,275,275,275,275,990.1,979.6,0.92,0.48,988.7,8.6,8.6,8.6,8.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,24,1969-03-11,6689,68,14,17,21,195,315,0.05,0,6374,1132,3,8,59,5171,1200,18,25,80,5366,1243,275,275,275,275,990.1,979.9,0.92,0.48,988.7,8.3,8.3,8.3,8.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,25,1969-03-18,7107,68,14,17,21,195,315,0.04,0,6792,1132,3,8,59,5589,1200,18,25,80,5784,1243,275,275,275,275,990.2,980.4,0.92,0.48,988.8,7.9,7.9,7.9,7.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,26,1969-03-25,7847,68,14,17,21,195,315,0.04,0,7532,1132,4,8,59,6329,1200,18,25,80,6524,1243,275,275,275,275,990.3,981.1,0.92,0.48,988.9,7.3,7.3,7.3,7.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,27,1969-04-01,8506,84,14,20,27,219,364,0.04,0,8142,1116,4,5,53,6964,1200,18,25,80,7183,1243,275,275,275,275,990.4,981.6,0.92,0.48,989.0,7.0,7.0,7.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,28,1969-04-08,8183,84,14,20,27,219,364,0.04,0,7819,1116,4,5,53,6641,1200,18,25,80,6860,1243,275,275,275,275,990.4,981.3,0.92,0.48,989.0,7.1,7.1,7.1,7.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,29,1969-04-15,7239,84,14,20,27,219,364,0.05,0,6875,1116,4,5,53,5697,1200,18,25,80,5916,1243,275,275,275,275,990.2,980.5,0.92,0.48,988.8,7.7,7.7,7.7,7.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,30,1969-04-22,6240,84,14,20,27,219,364,0.06,0,5876,1116,4,4,53,4698,1200,18,25,80,4917,1243,275,275,275,275,990.1,979.3,0.92,0.48,988.7,8.8,8.8,8.8,8.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1968,31,1969-04-29,5337,74,14,18,24,214,346,0.07,628,4362,496,4,6,55,3799,571,18,25,80,4014,1243,275,275,275,275,990.0,978.0,0.92,0.48,988.6,10.1,10.1,10.1,10.1,0.47,0.47,0.47,0.47,12.9,12.9,12.9,12.9,51.4,8638
1968,32,1969-05-06,4419,71,14,18,24,213,340,0.08,1100,2979,29,3,7,56,2883,100,18,25,80,3096,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.9,17624
1968,33,1969-05-13,3632,71,14,18,24,213,340,0.09,1100,2192,28,4,6,56,2096,100,18,25,80,2309,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,123.0,20664
1968,34,1969-05-20,3065,71,14,18,24,213,340,0.11,1100,1625,29,4,7,56,1529,100,18,25,80,1742,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.4,34.4,34.4,34.4,137.4,23086
1968,35,1969-05-27,2611,68,13,16,21,195,316,0.12,1100,1195,31,4,8,58,1092,100,18,25,80,1288,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,149.9,25180
1968,36,1969-06-03,2245,62,12,14,16,153,257,0.11,1100,888,38,6,11,55,778,100,18,25,71,931,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.8,26842
1968,37,1969-06-10,1938,66,12,14,16,177,287,0.15,1100,550,33,5,10,32,468,100,18,25,49,645,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28312
1968,38,1969-06-17,1647,67,13,15,17,181,293,0.18,1100,254,32,5,9,14,191,99,18,24,31,372,1242,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.3,29951
1968,39,1969-06-24,1412,67,13,15,17,181,293,0.21,1082,37,8,1,1,2,23,75,14,16,19,204,1189,270,270,270,270,990.0,969.2,0.83,0.46,988.7,19.0,19.0,19.0,19.0,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.8,31048
1968,40,1969-07-01,1221,63,12,13,13,155,256,0.21,965,0,0,0,0,0,0,63,12,13,13,155,1053,241,241,241,241,990.0,968.6,0.63,0.32,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.7,43.7,43.7,43.7,174.8,29368
1968,41,1969-07-08,1099,63,12,13,13,155,256,0.23,843,0,0,0,0,0,0,63,12,13,13,155,931,229,229,229,215,990.0,968.2,0.51,0.23,989.3,20.7,20.7,20.7,20.6,0.94,0.94,0.94,0.94,42.7,42.7,42.7,40.0,156.8,26343
1968,42,1969-07-15,983,63,12,13,13,155,256,0.26,727,0,0,0,0,0,0,63,12,13,13,155,815,242,242,242,0,990.0,967.8,0.4,0.15,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.3,23396
1968,43,1969-07-22,896,63,12,13,13,155,256,0.29,640,0,0,0,0,0,0,63,12,13,13,155,728,213,213,213,0,990.0,967.5,0.34,0.12,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,41.6,41.6,41.6,0.0,124.7,20943
1968,44,1969-07-29,802,60,10,11,9,133,225,0.28,577,0,0,0,0,0,0,60,10,11,9,133,659,192,192,192,0,990.0,967.1,0.3,0.1,989.6,22.2,22.2,22.2,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.5,19070
1968,45,1969-08-05,722,58,10,10,7,117,202,0.28,520,0,0,0,0,0,0,58,10,10,7,117,598,247,247,184,0,990.0,966.8,0.26,0.08,989.7,22.4,22.4,22.5,0.0,0.94,0.94,0.93,0.0,50.0,50.0,36.7,0.0,105.1,17664
1968,46,1969-08-12,654,58,10,10,7,117,202,0.31,452,0,0,0,0,0,0,58,10,10,7,117,530,226,226,0,0,990.0,966.5,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,46.6,46.6,0.0,0.0,93.3,15673
1968,47,1969-08-19,592,58,10,10,7,117,202,0.34,390,0,0,0,0,0,0,58,10,10,7,117,468,195,195,0,0,990.0,966.3,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13517
1968,48,1969-08-26,555,56,9,9,6,111,194,0.35,361,0,0,0,0,0,0,56,9,9,6,111,437,180,180,0,0,990.0,966.1,0.19,0.04,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,37.4,37.4,0.0,0.0,74.8,12574
1968,49,1969-09-02,518,48,8,7,4,79,146,0.28,372,0,0,0,0,0,0,48,8,7,4,79,435,186,186,0,0,990.0,965.9,0.19,0.04,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.7,13051
1968,50,1969-09-09,484,48,8,7,4,79,146,0.3,338,0,0,0,0,0,0,48,8,7,4,79,401,169,169,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,35.3,35.3,0.0,0.0,70.6,11865
1968,51,1969-09-16,459,48,8,7,4,79,146,0.32,313,0,0,0,0,0,0,48,8,7,4,79,376,156,156,0,0,990.0,965.7,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.7,11041
1968,52,1969-09-23,436,48,8,7,4,79,146,0.33,290,0,0,0,0,0,0,48,8,7,4,79,353,145,145,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10241
1968,53,1969-09-30,429,48,8,7,4,79,146,0.34,283,0,0,0,0,0,0,48,8,7,4,79,346,141,141,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.91,0.91,0.0,0.0,29.6,29.6,0.0,0.0,59.2,1420
1969,1,1969-10-01,419,44,7,6,3,60,120,0.29,299,0,0,0,0,0,0,44,7,6,3,60,356,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.4,10650
1969,2,1969-10-08,424,44,7,6,3,60,120,0.28,304,0,0,0,0,0,0,44,7,6,3,60,361,152,152,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.3,10801
1969,3,1969-10-15,444,44,7,6,3,60,120,0.27,324,0,0,0,0,0,0,44,7,6,3,60,381,162,162,0,0,990.0,965.6,0.17,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11465
1969,4,1969-10-22,459,44,7,6,3,60,120,0.26,339,0,0,0,0,0,0,44,7,6,3,60,396,169,169,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11960
1969,5,1969-10-29,480,42,7,6,3,57,116,0.24,363,0,0,0,0,0,0,42,7,6,3,57,419,181,181,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.5,12849
1969,6,1969-11-05,498,42,7,6,3,56,114,0.23,384,0,0,0,0,0,0,42,7,6,3,56,439,192,192,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13531
1969,7,1969-11-12,509,42,7,6,3,56,114,0.22,395,0,0,0,0,0,0,42,7,6,3,56,450,197,197,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.3,41.3,0.0,0.0,82.7,13886
1969,8,1969-11-19,556,42,7,6,3,56,114,0.21,442,0,0,0,0,0,0,42,7,6,3,56,497,221,221,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.9,15603
1969,9,1969-11-26,647,42,7,6,3,58,117,0.18,530,0,0,0,0,0,0,42,7,6,3,58,586,251,251,184,0,990.0,966.5,0.26,0.08,989.7,22.7,22.7,22.8,0.0,0.94,0.94,0.93,0.0,51.9,51.9,37.3,0.0,109.2,18340
1969,10,1969-12-03,700,44,8,6,4,64,126,0.18,574,0,0,0,0,0,0,44,8,6,4,64,632,204,204,192,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,41.1,41.1,38.6,0.0,115.4,19383
1969,11,1969-12-10,775,44,8,6,4,64,126,0.16,649,0,0,0,0,0,0,44,8,6,4,64,707,216,216,216,0,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,130.0,21836
1969,12,1969-12-17,830,44,8,6,4,64,126,0.15,704,0,0,0,0,0,0,44,8,6,4,64,762,234,234,234,0,990.0,967.2,0.36,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.4,23411
1969,13,1969-12-24,899,44,8,6,4,64,126,0.14,773,0,0,0,0,0,0,44,8,6,4,64,831,257,257,257,0,990.0,967.5,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.8,25171
1969,14,1969-12-31,931,48,8,6,4,78,146,0.16,784,0,0,0,0,0,0,48,8,6,4,78,847,261,261,261,0,990.0,967.6,0.43,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.9,25344
1969,15,1970-01-07,1026,49,8,7,5,81,150,0.15,876,0,0,0,0,0,0,49,8,7,5,81,940,219,219,219,219,990.0,968.0,0.51,0.25,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27605
1969,16,1970-01-14,1204,49,8,7,5,81,150,0.12,1044,10,3,0,0,0,5,52,8,7,5,86,1112,261,261,261,261,990.0,968.5,0.71,0.41,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.9,31403
1969,17,1970-01-21,1434,49,8,7,5,81,150,0.1,1100,184,45,8,8,6,116,94,16,15,11,197,1225,275,275,275,275,990.0,969.3,0.88,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.5,31171
1969,18,1970-01-28,1763,51,8,8,6,95,170,0.1,1100,493,48,9,16,18,401,100,18,24,24,496,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29291
1969,19,1970-02-04,2093,55,10,10,8,114,197,0.09,1100,796,44,8,15,32,696,100,18,25,40,810,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27530
1969,20,1970-02-11,2721,55,10,10,8,114,197,0.07,1100,1424,45,8,15,57,1299,100,18,25,65,1413,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.8,24666
1969,21,1970-02-18,3893,55,10,10,8,114,197,0.05,1100,2596,45,8,15,72,2456,100,18,25,80,2570,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,116.8,19615
1969,22,1970-02-25,4620,60,11,13,13,148,247,0.05,1100,3273,39,6,12,66,3149,100,18,25,80,3297,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,25.1,25.1,25.1,25.1,100.6,16899
1969,23,1970-03-04,4855,68,14,17,21,195,315,0.06,1100,3440,32,4,8,59,3337,100,18,25,80,3532,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,23.9,23.9,23.9,23.9,95.6,16061
1969,24,1970-03-11,4961,68,14,17,21,195,315,0.06,1100,3546,32,4,8,59,3443,100,18,25,80,3638,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.3,23.3,23.3,23.3,93.4,15684
1969,25,1970-03-18,4842,68,14,17,21,195,315,0.07,1100,3427,32,4,8,59,3324,100,18,25,80,3519,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,24.0,24.0,24.0,24.0,95.9,16106
1969,26,1970-03-25,4412,68,14,17,21,195,315,0.07,1100,2997,32,3,8,59,2894,100,18,25,80,3089,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.3,26.3,26.3,26.3,105.0,17646
1969,27,1970-04-01,4074,70,14,18,25,168,295,0.07,1100,2679,30,3,7,55,2583,100,18,25,80,2751,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.3,18864
1969,28,1970-04-08,3767,70,14,18,25,168,295,0.08,1100,2372,30,4,7,55,2276,100,18,25,80,2444,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.7,20104
1969,29,1970-04-15,3399,70,14,18,25,168,295,0.09,1100,2004,30,4,7,55,1908,100,18,25,80,2076,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.8,21636
1969,30,1970-04-22,3013,70,14,18,25,168,295,0.1,1100,1618,30,4,7,55,1522,100,18,25,80,1690,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.8,23321
1969,31,1970-04-29,2615,59,13,14,19,175,281,0.11,1100,1234,40,4,10,60,1117,100,18,25,80,1292,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.4,37.4,37.4,37.4,149.8,25162
1969,32,1970-05-06,2258,55,13,13,17,178,276,0.12,1100,882,45,5,12,54,766,100,18,25,71,944,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.4,26782
1969,33,1970-05-13,1964,55,13,13,17,178,276,0.14,1100,588,45,5,12,36,490,100,18,25,53,668,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28175
1969,34,1970-05-20,1666,55,13,13,17,178,276,0.17,1100,290,43,5,11,17,213,98,18,24,34,391,1240,275,275,275,275,990.0,970.0,0.91,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29850
1969,35,1970-05-27,1444,54,12,12,15,161,257,0.18,1100,87,18,3,4,5,55,72,16,16,21,216,1206,275,275,275,275,990.0,969.3,0.85,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.6,31178
1969,36,1970-06-03,1251,53,12,12,13,120,210,0.17,1040,1,0,0,0,0,1,53,12,12,13,121,1117,260,260,260,260,990.0,968.7,0.72,0.4,988.9,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.8,31053
1969,37,1970-06-10,1106,53,12,12,13,120,210,0.19,896,0,0,0,0,0,0,53,12,12,13,120,973,233,233,233,227,990.0,968.2,0.55,0.27,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,42.2,166.6,27980
1969,38,1970-06-17,966,53,12,12,13,120,210,0.22,756,0,0,0,0,0,0,53,12,12,13,120,833,252,252,252,0,990.0,967.8,0.42,0.17,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,144.8,24328
1969,39,1970-06-24,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,967.3,0.33,0.12,989.5,21.9,21.9,21.9,0.0,0.93,0.93,0.93,0.0,41.9,41.9,41.9,0.0,125.8,21130
1969,40,1970-07-01,738,50,10,9,9,108,186,0.25,552,0,0,0,0,0,0,50,10,9,9,108,621,234,234,192,0,990.0,966.9,0.28,0.09,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.93,0.0,47.1,47.1,38.2,0.0,110.6,18585
1969,41,1970-07-08,666,50,10,9,9,108,186,0.28,480,0,0,0,0,0,0,50,10,9,9,108,549,240,240,0,0,990.0,966.6,0.24,0.07,989.7,22.7,22.7,0.0,0.0,0.94,0.94,0.0,0.0,49.3,49.3,0.0,0.0,98.7,16575
1969,42,1970-07-15,599,51,10,9,9,112,191,0.32,407,0,0,0,0,0,0,51,10,9,9,112,477,203,203,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.4,14175
1969,43,1970-07-22,569,58,11,11,11,136,227,0.4,342,0,0,0,0,0,0,58,11,11,11,136,422,171,171,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.3,11813
1969,44,1970-07-29,541,55,9,9,8,119,202,0.37,338,0,0,0,0,0,0,55,9,9,8,119,413,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11787
1969,45,1970-08-05,503,54,9,8,6,107,184,0.37,319,0,0,0,0,0,0,54,9,8,6,107,390,159,159,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11167
1969,46,1970-08-12,477,54,9,8,6,107,184,0.39,293,0,0,0,0,0,0,54,9,8,6,107,364,146,146,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10267
1969,47,1970-08-19,456,54,9,8,6,107,184,0.4,272,0,0,0,0,0,0,54,9,8,6,107,343,232,140,0,0,990.0,965.7,0.16,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,49.9,29.1,0.0,0.0,58.2,9782
1969,48,1970-08-26,431,52,8,7,5,102,177,0.41,254,0,0,0,0,0,0,52,8,7,5,102,323,234,141,0,0,990.0,965.5,0.15,0.02,989.8,23.9,24.2,0.0,0.0,0.94,0.91,0.0,0.0,50.6,29.6,0.0,0.0,54.8,9213
1969,49,1970-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,210,139,0,0,990.0,965.4,0.15,0.02,989.8,24.1,24.2,0.0,0.0,0.93,0.91,0.0,0.0,45.4,29.2,0.0,0.0,57.9,9730
1969,50,1970-09-09,384,47,7,6,4,77,143,0.37,240,0,0,0,0,0,0,47,7,6,4,77,302,240,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8817
1969,51,1970-09-16,367,48,8,7,4,79,146,0.4,221,0,0,0,0,0,0,48,8,7,4,79,284,221,0,0,0,990.0,965.2,0.14,0.01,989.8,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8133
1969,52,1970-09-23,344,48,8,7,4,79,146,0.42,198,0,0,0,0,0,0,48,8,7,4,79,261,198,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7255
1969,53,1970-09-30,335,48,8,7,4,79,146,0.43,189,0,0,0,0,0,0,48,8,7,4,79,252,189,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,989
1970,1,1970-10-01,335,44,7,6,3,60,120,0.36,215,0,0,0,0,0,0,44,7,6,3,60,272,215,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7978
1970,2,1970-10-08,323,44,7,6,3,60,120,0.37,203,0,0,0,0,0,0,44,7,6,3,60,260,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7509
1970,3,1970-10-15,322,44,7,6,3,60,120,0.37,202,0,0,0,0,0,0,44,7,6,3,60,259,202,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7456
1970,4,1970-10-22,324,44,7,6,3,60,120,0.37,204,0,0,0,0,0,0,44,7,6,3,60,261,204,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7524
1970,5,1970-10-29,328,42,7,6,3,57,116,0.36,211,0,0,0,0,0,0,42,7,6,3,57,267,211,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.6,0.0,0.0,0.0,46.6,7821
1970,6,1970-11-05,343,42,7,6,3,56,114,0.33,229,0,0,0,0,0,0,42,7,6,3,56,284,229,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8495
1970,7,1970-11-12,383,42,7,6,3,56,114,0.3,269,0,0,0,0,0,0,42,7,6,3,56,324,209,139,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.6,29.4,0.0,0.0,58.2,9773
1970,8,1970-11-19,406,42,7,6,3,56,114,0.28,292,0,0,0,0,0,0,42,7,6,3,56,347,146,146,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.8,30.8,0.0,0.0,61.5,10332
1970,9,1970-11-26,429,42,7,6,3,58,117,0.27,312,0,0,0,0,0,0,42,7,6,3,58,368,156,156,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,65.9,11072
1970,10,1970-12-03,470,44,8,6,4,64,126,0.27,344,0,0,0,0,0,0,44,8,6,4,64,402,172,172,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.3,12144
1970,11,1970-12-10,537,42,7,5,3,61,119,0.22,418,0,0,0,0,0,0,42,7,5,3,61,472,209,209,0,0,990.0,966.0,0.2,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.9,14761
1970,12,1970-12-17,583,42,7,5,3,61,118,0.2,465,0,0,0,0,0,0,42,7,5,3,61,519,232,232,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16325
1970,13,1970-12-24,668,42,7,5,3,61,118,0.18,550,0,0,0,0,0,0,42,7,5,3,61,604,221,221,188,0,990.0,966.6,0.27,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,45.1,45.1,38.0,0.0,111.9,18804
1970,14,1970-12-31,734,45,7,5,3,73,136,0.19,598,0,0,0,0,0,0,45,7,5,3,73,657,199,199,199,0,990.0,966.8,0.3,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.8,39.8,39.8,0.0,119.4,20065
1970,15,1971-01-07,817,46,7,6,4,76,139,0.17,678,0,0,0,0,0,0,46,7,6,4,76,737,226,226,226,0,990.0,967.2,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.0,45.0,45.0,0.0,134.9,22661
1970,16,1971-01-14,881,46,7,6,4,76,139,0.16,742,0,0,0,0,0,0,46,7,6,4,76,801,247,247,247,0,990.0,967.4,0.39,0.16,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,144.8,24326
1970,17,1971-01-21,943,46,7,6,4,76,139,0.15,804,0,0,0,0,0,0,46,7,6,4,76,863,258,258,258,209,990.0,967.7,0.44,0.2,989.4,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.93,49.4,49.4,49.4,39.3,153.7,25828
1970,18,1971-01-28,992,47,7,6,4,83,148,0.15,843,0,0,0,0,0,0,47,7,6,4,83,904,210,210,210,210,990.0,967.9,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.93,0.93,0.93,0.93,39.6,39.6,39.6,39.6,158.6,26642
1970,19,1971-02-04,1089,49,8,7,5,93,162,0.15,927,0,0,0,0,0,0,49,8,7,5,93,991,231,231,231,231,990.0,968.2,0.56,0.29,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.1,43.1,43.1,43.1,172.5,28978
1970,20,1971-02-11,1237,49,8,7,5,93,162,0.13,1054,21,6,1,0,0,12,55,9,7,5,105,1126,263,263,263,263,990.0,968.6,0.74,0.42,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,46.8,46.8,46.8,46.8,187.1,31441
1970,21,1971-02-18,1631,49,8,7,5,93,162,0.1,1100,369,50,9,14,11,284,99,17,21,16,377,1238,275,275,275,275,990.0,969.9,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.7,44.7,44.7,44.7,178.9,30048
1970,22,1971-02-25,2070,53,9,9,8,114,195,0.09,1100,775,46,8,15,32,671,100,18,25,40,786,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.5,27637
1970,23,1971-03-04,2427,59,11,12,13,144,239,0.1,1100,1088,41,7,13,59,968,100,18,25,72,1112,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26019
1970,24,1971-03-11,2819,59,11,12,13,144,239,0.08,1100,1480,41,7,13,67,1352,100,18,25,80,1496,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.2,24222
1970,25,1971-03-18,3045,59,11,12,13,144,239,0.08,1100,1706,41,7,13,67,1578,100,18,25,80,1722,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.9,23166
1970,26,1971-03-25,3124,59,11,12,13,144,239,0.08,1100,1785,41,7,13,67,1657,100,18,25,80,1801,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.7,22798
1970,27,1971-04-01,2975,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,139.8,23494
1970,28,1971-04-08,2740,54,13,14,19,117,217,0.08,1100,1423,46,5,11,61,1300,100,18,25,80,1417,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.3,24586
1970,29,1971-04-15,2472,54,13,14,19,117,217,0.09,1100,1155,46,5,11,61,1032,100,18,25,80,1149,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.7,25818
1970,30,1971-04-22,2239,54,13,14,19,117,217,0.1,1100,922,45,4,10,61,799,100,18,25,80,916,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,159.9,26868
1970,31,1971-04-29,2048,49,10,11,12,115,199,0.1,1100,748,51,7,13,44,632,100,18,25,56,748,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27732
1970,32,1971-05-06,1832,47,10,10,10,115,192,0.1,1100,540,53,8,15,28,436,100,18,25,38,551,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.0,28901
1970,33,1971-05-13,1655,47,10,10,10,115,192,0.12,1100,363,53,8,15,18,268,100,18,25,28,383,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.5,44.5,44.5,44.5,178.0,29901
1970,34,1971-05-20,1505,47,10,10,10,115,192,0.13,1100,213,48,7,11,11,134,95,18,21,21,249,1234,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.1,30762
1970,35,1971-05-27,1365,46,10,9,9,107,183,0.13,1100,82,20,4,4,4,48,67,14,14,14,156,1195,275,275,275,275,990.0,969.1,0.83,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.2,31619
1970,36,1971-06-03,1227,45,10,9,9,88,161,0.13,1063,2,0,0,0,0,1,45,10,9,9,89,1128,265,265,265,265,990.0,968.6,0.74,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.2,31788
1970,37,1971-06-10,1100,51,11,11,12,115,203,0.19,897,0,0,0,0,0,0,51,11,11,12,115,972,233,233,233,228,990.0,968.2,0.55,0.27,989.2,20.6,20.6,20.6,20.5,0.94,0.94,0.94,0.94,43.5,43.5,43.5,42.3,166.8,28016
1970,38,1971-06-17,962,53,12,12,13,120,210,0.22,752,0,0,0,0,0,0,53,12,12,13,120,829,250,250,250,0,990.0,967.8,0.41,0.17,989.4,21.2,21.2,21.2,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.3,24249
1970,39,1971-06-24,840,53,12,12,13,120,210,0.25,630,0,0,0,0,0,0,53,12,12,13,120,707,210,210,210,0,990.0,967.3,0.33,0.12,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20777
1970,40,1971-07-01,720,50,10,9,9,108,186,0.26,534,0,0,0,0,0,0,50,10,9,9,108,603,240,240,187,0,990.0,966.8,0.27,0.08,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,48.5,48.5,37.2,0.0,107.7,18094
1970,41,1971-07-08,619,50,10,9,9,108,186,0.3,433,0,0,0,0,0,0,50,10,9,9,108,502,216,216,0,0,990.0,966.4,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.8,44.8,0.0,0.0,89.7,15069
1970,42,1971-07-15,570,51,10,9,9,112,191,0.34,378,0,0,0,0,0,0,51,10,9,9,112,449,189,189,0,0,990.0,966.2,0.19,0.05,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.1,13125
1970,43,1971-07-22,535,58,11,11,11,136,227,0.42,308,0,0,0,0,0,0,58,11,11,11,136,388,154,154,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,31.9,31.9,0.0,0.0,63.7,10708
1970,44,1971-07-29,494,55,9,9,8,119,202,0.41,291,0,0,0,0,0,0,55,9,9,8,119,366,165,147,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,30.6,0.0,0.0,60.8,10212
1970,45,1971-08-05,469,54,9,8,6,107,184,0.39,285,0,0,0,0,0,0,54,9,8,6,107,356,161,143,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.91,0.0,0.0,34.0,29.8,0.0,0.0,59.5,10000
1970,46,1971-08-12,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9409
1970,47,1971-08-19,421,54,9,8,6,107,184,0.44,237,0,0,0,0,0,0,54,9,8,6,107,308,237,0,0,0,990.0,965.5,0.14,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8635
1970,48,1971-08-26,396,52,8,7,5,102,177,0.45,218,0,0,0,0,0,0,52,8,7,5,102,288,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7995
1970,49,1971-09-02,379,46,7,6,4,75,138,0.36,241,0,0,0,0,0,0,46,7,6,4,75,300,241,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8845
1970,50,1971-09-09,359,46,7,6,4,75,138,0.38,221,0,0,0,0,0,0,46,7,6,4,75,280,221,0,0,0,990.0,965.2,0.14,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
1970,51,1971-09-16,346,46,7,6,4,75,138,0.4,208,0,0,0,0,0,0,46,7,6,4,75,267,208,0,0,0,990.0,965.1,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.7,0.0,0.0,0.0,45.7,7676
1970,52,1971-09-23,332,46,7,6,4,75,138,0.41,194,0,0,0,0,0,0,46,7,6,4,75,253,194,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7127
1970,53,1971-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,965
1971,1,1971-10-01,310,41,6,4,3,56,110,0.35,200,0,0,0,0,0,0,41,6,4,3,56,251,200,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7396
1971,2,1971-10-08,289,41,6,4,3,56,110,0.38,179,0,0,0,0,0,0,41,6,4,3,56,230,179,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6629
1971,3,1971-10-15,278,41,6,4,3,56,110,0.4,168,0,0,0,0,0,0,41,6,4,3,56,219,168,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6195
1971,4,1971-10-22,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6451
1971,5,1971-10-29,311,40,6,4,3,54,107,0.35,203,0,0,0,0,0,0,40,6,4,3,54,253,203,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7509
1971,6,1971-11-05,328,40,6,4,3,53,106,0.32,222,0,0,0,0,0,0,40,6,4,3,53,272,222,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8247
1971,7,1971-11-12,335,40,6,4,3,53,106,0.32,229,0,0,0,0,0,0,40,6,4,3,53,279,229,0,0,0,990.0,965.1,0.13,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8488
1971,8,1971-11-19,354,40,6,4,3,53,106,0.3,248,0,0,0,0,0,0,40,6,4,3,53,298,248,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9177
1971,9,1971-11-26,396,40,6,4,3,55,109,0.28,286,0,0,0,0,0,0,40,6,4,3,55,338,143,143,0,0,990.0,965.4,0.15,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,30.3,30.3,0.0,0.0,60.5,10171
1971,10,1971-12-03,403,42,7,5,3,61,118,0.29,285,0,0,0,0,0,0,42,7,5,3,61,339,162,143,0,0,990.0,965.4,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.91,0.0,0.0,34.5,30.2,0.0,0.0,60.4,10146
1971,11,1971-12-10,433,42,7,5,3,61,118,0.27,315,0,0,0,0,0,0,42,7,5,3,61,369,157,157,0,0,990.0,965.6,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11175
1971,12,1971-12-17,463,42,7,5,3,61,118,0.26,345,0,0,0,0,0,0,42,7,5,3,61,399,172,172,0,0,990.0,965.7,0.17,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,36.3,36.3,0.0,0.0,72.6,12192
1971,13,1971-12-24,506,42,7,5,3,61,118,0.23,388,0,0,0,0,0,0,42,7,5,3,61,442,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.7,40.7,0.0,0.0,81.4,13666
1971,14,1971-12-31,610,41,6,4,3,65,119,0.2,491,0,0,0,0,0,0,41,6,4,3,65,542,219,219,183,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,45.3,45.3,37.1,0.0,101.2,17006
1971,15,1972-01-07,677,43,6,4,3,70,128,0.19,549,0,0,0,0,0,0,43,6,4,3,70,603,233,233,193,0,990.0,966.6,0.27,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,47.6,47.6,38.7,0.0,111.8,18785
1971,16,1972-01-14,755,46,7,6,4,76,139,0.18,616,0,0,0,0,0,0,46,7,6,4,76,675,205,205,205,0,990.0,966.9,0.31,0.11,989.6,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.3,20552
1971,17,1972-01-21,820,46,7,6,4,76,139,0.17,681,0,0,0,0,0,0,46,7,6,4,76,740,227,227,227,0,990.0,967.2,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.1,45.1,45.1,0.0,135.3,22733
1971,18,1972-01-28,846,44,7,5,4,76,138,0.16,708,0,0,0,0,0,0,44,7,5,4,76,765,236,236,236,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23453
1971,19,1972-02-04,847,43,7,5,4,78,137,0.16,710,0,0,0,0,0,0,43,7,5,4,78,765,236,236,236,0,990.0,967.3,0.36,0.15,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23510
1971,20,1972-02-11,845,43,7,5,4,78,137,0.16,708,0,0,0,0,0,0,43,7,5,4,78,763,236,236,236,0,990.0,967.3,0.36,0.14,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.7,23466
1971,21,1972-02-18,849,39,6,5,4,64,118,0.14,730,0,0,0,0,0,0,39,6,5,4,64,781,243,243,243,0,990.0,967.3,0.37,0.16,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.7,24135
1971,22,1972-02-25,854,37,6,5,4,57,111,0.13,742,0,0,0,0,0,0,37,6,5,4,57,792,247,247,247,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.7,24478
1971,23,1972-03-03,915,41,8,7,6,67,129,0.14,786,0,0,0,0,0,0,41,8,7,6,67,842,242,242,242,206,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.93,46.7,46.7,46.7,38.9,151.1,25383
1971,24,1972-03-10,971,41,8,7,6,67,129,0.13,842,0,0,0,0,0,0,41,8,7,6,67,898,210,210,210,210,990.0,967.8,0.48,0.22,989.3,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,39.8,39.8,39.8,39.8,159.2,26751
1971,25,1972-03-17,1019,41,8,7,6,67,129,0.13,890,0,0,0,0,0,0,41,8,7,6,67,946,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,168.2,28257
1971,26,1972-03-24,1107,41,8,7,6,67,129,0.12,978,0,0,0,0,0,0,41,8,7,6,67,1034,244,244,244,244,990.0,968.2,0.61,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.2,30281
1971,27,1972-03-31,1204,44,10,9,9,71,145,0.12,1056,2,0,0,0,0,1,45,10,9,9,72,1122,264,264,264,264,990.0,968.5,0.73,0.42,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.8,31724
1971,28,1972-04-07,1440,45,11,10,10,72,148,0.1,1100,192,47,6,11,13,113,92,17,21,23,185,1231,275,275,275,275,990.0,969.3,0.9,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.2,31116
1971,29,1972-04-14,1638,45,11,10,10,72,148,0.09,1100,390,55,7,15,26,286,100,18,25,36,358,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.6,29999
1971,30,1972-04-21,1791,45,11,10,10,72,148,0.08,1100,543,55,7,15,36,430,100,18,25,46,502,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.4,29133
1971,31,1972-04-28,1874,46,10,10,10,96,173,0.09,1100,601,53,7,15,35,489,100,18,25,45,585,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28662
1971,32,1972-05-05,1799,47,10,10,10,115,192,0.11,1100,507,53,8,15,26,405,100,18,25,36,520,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.2,29091
1971,33,1972-05-12,1718,47,10,10,10,115,192,0.11,1100,426,53,8,15,22,328,100,18,25,32,443,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,175.9,29549
1971,34,1972-05-19,1598,47,10,10,10,115,192,0.12,1100,306,53,8,14,15,215,100,18,24,25,330,1242,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.9,30220
1971,35,1972-05-26,1489,47,10,10,10,115,194,0.13,1100,195,46,7,10,10,120,94,18,20,20,236,1232,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.7,30858
1971,36,1972-06-02,1366,53,12,12,13,120,210,0.15,1100,56,14,3,3,3,32,67,15,15,16,152,1197,275,275,275,275,990.0,969.1,0.84,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,188.2,31613
1971,37,1972-06-09,1232,53,12,12,13,120,210,0.17,1022,0,0,0,0,0,0,53,12,12,13,120,1099,255,255,255,255,990.0,968.6,0.7,0.38,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.2,30773
1971,38,1972-06-16,1096,53,12,12,13,120,210,0.19,886,0,0,0,0,0,0,53,12,12,13,120,963,231,231,231,224,990.0,968.2,0.54,0.26,989.2,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.0,43.0,43.0,41.6,164.6,27647
1971,39,1972-06-23,952,53,12,12,13,120,210,0.22,742,0,0,0,0,0,0,53,12,12,13,120,819,247,247,247,0,990.0,967.7,0.41,0.16,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.6,23964
1971,40,1972-06-30,764,50,10,9,9,109,189,0.25,574,0,0,0,0,0,0,50,10,9,9,109,644,229,229,202,0,990.0,967.0,0.29,0.1,989.6,22.3,22.3,22.2,0.0,0.93,0.93,0.93,0.0,45.7,45.7,39.8,0.0,114.2,19179
1971,41,1972-07-07,630,50,10,9,9,108,186,0.3,444,0,0,0,0,0,0,50,10,9,9,108,513,222,222,0,0,990.0,966.4,0.22,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.9,15434
1971,42,1972-07-14,567,50,10,9,9,108,186,0.33,381,0,0,0,0,0,0,50,10,9,9,108,450,190,190,0,0,990.0,966.2,0.19,0.05,989.8,23.4,23.4,0.0,0.0,0.93,0.93,0.0,0.0,39.4,39.4,0.0,0.0,78.8,13240
1971,43,1972-07-21,518,50,10,9,9,108,186,0.36,332,0,0,0,0,0,0,50,10,9,9,108,401,166,166,0,0,990.0,965.9,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,34.6,34.6,0.0,0.0,69.1,11616
1971,44,1972-07-28,479,48,9,7,7,99,172,0.36,306,0,0,0,0,0,0,48,9,7,7,99,372,153,153,0,0,990.0,965.8,0.17,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,32.0,32.0,0.0,0.0,64.0,10757
1971,45,1972-08-04,451,47,8,6,5,89,155,0.34,296,0,0,0,0,0,0,47,8,6,5,89,357,148,148,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.91,0.91,0.0,0.0,31.0,31.0,0.0,0.0,62.0,10410
1971,46,1972-08-11,423,54,9,8,6,107,184,0.43,239,0,0,0,0,0,0,54,9,8,6,107,310,239,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.8,0.0,0.0,0.0,51.8,8700
1971,47,1972-08-18,398,54,9,8,6,107,184,0.46,214,0,0,0,0,0,0,54,9,8,6,107,285,214,0,0,0,990.0,965.4,0.14,0.01,989.9,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7840
1971,48,1972-08-25,375,54,9,8,6,107,184,0.49,191,0,0,0,0,0,0,54,9,8,6,107,262,191,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6930
1971,49,1972-09-01,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7874
