WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2001,4,2001-10-22,208,31,4,3,2,33,73,0.35,135,0,0,0,0,0,0,31,4,3,2,33,173,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,4998
2001,5,2001-10-29,212,33,4,3,2,41,84,0.4,128,0,0,0,0,0,0,33,4,3,2,41,169,128,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4707
2001,6,2001-11-05,241,36,5,3,2,47,93,0.38,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5464
2001,7,2001-11-12,274,36,5,3,2,47,93,0.34,181,0,0,0,0,0,0,36,5,3,2,47,225,181,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.8,0.0,0.0,0.0,39.8,6693
2001,8,2001-11-19,319,38,5,3,2,51,102,0.32,217,0,0,0,0,0,0,38,5,3,2,51,265,217,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8060
2001,9,2001-11-26,365,40,6,4,3,55,109,0.3,256,0,0,0,0,0,0,40,6,4,3,55,307,256,0,0,0,990.0,965.2,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9465
2001,10,2001-12-03,417,42,7,5,3,61,118,0.28,299,0,0,0,0,0,0,42,7,5,3,61,353,149,149,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.6,31.6,0.0,0.0,63.2,10613
2001,11,2001-12-10,408,42,7,5,3,61,118,0.29,290,0,0,0,0,0,0,42,7,5,3,61,344,145,145,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,60.9,10236
2001,12,2001-12-17,419,40,6,4,3,58,112,0.27,307,0,0,0,0,0,0,40,6,4,3,58,358,153,153,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10914
2001,13,2001-12-24,443,38,5,4,3,54,104,0.23,339,0,0,0,0,0,0,38,5,4,3,54,386,169,169,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.5,12007
2001,14,2001-12-31,500,40,5,4,3,64,117,0.24,382,0,0,0,0,0,0,40,5,4,3,64,433,191,191,0,0,990.0,965.9,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,40.1,40.1,0.0,0.0,80.3,13487
2001,15,2002-01-07,530,41,6,4,3,66,120,0.23,410,0,0,0,0,0,0,41,6,4,3,66,461,205,205,0,0,990.0,966.0,0.2,0.05,989.8,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,43.1,43.1,0.0,0.0,86.3,14496
2001,16,2002-01-14,574,41,6,4,3,66,120,0.21,454,0,0,0,0,0,0,41,6,4,3,66,505,227,227,0,0,990.0,966.2,0.21,0.06,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,47.6,47.6,0.0,0.0,95.2,15987
2001,17,2002-01-21,587,34,5,4,3,45,91,0.15,496,0,0,0,0,0,0,34,5,4,3,45,539,248,248,0,0,990.0,966.2,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.7,51.7,0.0,0.0,103.3,17361
2001,18,2002-01-28,612,34,5,4,3,48,97,0.16,515,0,0,0,0,0,0,34,5,4,3,48,560,257,257,0,0,990.0,966.4,0.24,0.08,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,107.1,17989
2001,19,2002-02-04,667,36,6,5,4,54,105,0.16,562,0,0,0,0,0,0,36,6,5,4,54,609,187,187,187,0,990.0,966.6,0.27,0.09,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,37.8,37.8,37.8,0.0,113.5,19074
2001,20,2002-02-11,712,36,6,5,4,54,105,0.15,607,0,0,0,0,0,0,36,6,5,4,54,654,202,202,202,0,990.0,966.8,0.3,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.6,40.6,40.6,0.0,121.8,20461
2001,21,2002-02-18,791,36,6,5,4,54,105,0.13,686,0,0,0,0,0,0,36,6,5,4,54,733,228,228,228,0,990.0,967.1,0.34,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.7,45.7,45.7,0.0,137.0,23014
2001,22,2002-02-25,858,38,6,5,4,59,115,0.13,743,0,0,0,0,0,0,38,6,5,4,59,794,247,247,247,0,990.0,967.3,0.38,0.16,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.7,24472
2001,23,2002-03-04,961,41,8,7,6,67,129,0.13,832,0,0,0,0,0,0,41,8,7,6,67,888,236,236,236,214,990.0,967.7,0.47,0.22,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,45.1,45.1,45.1,40.5,158.3,26590
2001,24,2002-03-11,1151,41,8,7,6,67,129,0.11,1022,0,0,0,0,0,0,41,8,7,6,67,1078,255,255,255,255,990.0,968.4,0.67,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.6,31181
2001,25,2002-03-18,1462,41,8,7,6,67,129,0.09,1100,233,59,10,12,10,140,100,18,19,16,207,1237,275,275,275,275,990.0,969.4,0.91,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.5,30989
2001,26,2002-03-25,1554,41,8,7,6,67,129,0.08,1100,325,59,10,17,15,224,100,18,24,21,291,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.3,30466
2001,27,2002-04-01,1665,45,11,10,10,72,148,0.09,1100,417,55,7,15,28,311,100,18,25,38,383,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.7,29850
2001,28,2002-04-08,1746,45,11,10,10,72,148,0.08,1100,498,55,7,15,33,387,100,18,25,43,459,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,175.0,29394
2001,29,2002-04-15,1769,45,11,10,10,72,148,0.08,1100,521,55,7,15,35,408,100,18,25,45,480,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.2,29264
2001,30,2002-04-22,1874,45,11,10,10,72,148,0.08,1100,626,55,7,15,42,507,100,18,25,52,579,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.7,42.7,42.7,42.7,170.6,28661
2001,31,2002-04-29,1960,46,10,10,10,102,179,0.09,1100,680,53,7,15,38,565,100,18,25,48,668,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28169
2001,32,2002-05-06,2017,49,10,10,12,133,216,0.11,1100,701,50,7,14,38,590,100,18,25,50,723,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,165.8,27856
2001,33,2002-05-13,1948,55,13,13,17,178,276,0.14,1100,572,45,5,12,35,475,100,18,25,52,653,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.0,28232
2001,34,2002-05-20,1898,55,13,13,17,178,276,0.15,1100,522,45,4,11,32,428,100,18,25,49,606,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.8,28521
2001,35,2002-05-27,1741,54,12,12,15,161,257,0.15,1100,384,45,5,12,23,297,100,18,25,39,458,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.1,29420
2001,36,2002-06-03,1558,53,12,12,13,120,210,0.13,1100,248,46,6,12,15,168,99,18,24,28,288,1241,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.2,30445
2001,37,2002-06-10,1330,53,12,12,13,120,210,0.16,1081,38,9,1,2,2,22,62,13,14,15,142,1172,270,270,270,270,990.0,968.9,0.8,0.46,988.7,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.9,46.9,46.9,46.9,187.8,31542
2001,38,2002-06-17,1152,53,12,12,13,120,210,0.18,942,0,0,0,0,0,0,53,12,12,13,120,1019,235,235,235,235,990.0,968.4,0.6,0.31,989.1,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.1,29072
2001,39,2002-06-24,937,53,12,12,13,120,210,0.23,727,0,0,0,0,0,0,53,12,12,13,120,804,232,232,232,206,990.0,967.6,0.4,0.16,989.4,21.4,21.4,21.4,21.0,0.94,0.94,0.94,0.93,44.8,44.8,44.8,38.4,139.9,23501
2001,40,2002-07-01,725,50,10,9,9,108,186,0.26,539,0,0,0,0,0,0,50,10,9,9,108,608,227,227,196,0,990.0,966.8,0.27,0.09,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,45.9,45.9,38.8,0.0,108.4,18205
2001,41,2002-07-08,587,50,10,9,9,108,186,0.32,401,0,0,0,0,0,0,50,10,9,9,108,470,200,200,0,0,990.0,966.2,0.2,0.05,989.8,23.2,23.2,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.1,13956
2001,42,2002-07-15,505,50,10,9,9,108,186,0.37,319,0,0,0,0,0,0,50,10,9,9,108,388,159,159,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11169
2001,43,2002-07-22,451,50,10,9,9,108,186,0.41,265,0,0,0,0,0,0,50,10,9,9,108,334,225,141,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,48.3,29.4,0.0,0.0,56.7,9533
2001,44,2002-07-29,409,48,8,7,6,97,168,0.41,240,0,0,0,0,0,0,48,8,7,6,97,305,240,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8787
2001,45,2002-08-05,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,965.3,0.14,0.01,989.9,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.3,0.0,0.0,0.0,48.3,8114
2001,46,2002-08-12,343,47,8,6,5,89,155,0.45,188,0,0,0,0,0,0,47,8,6,5,89,249,188,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6875
2001,47,2002-08-19,320,47,8,6,5,89,155,0.48,165,0,0,0,0,0,0,47,8,6,5,89,226,165,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.8,0.0,0.0,0.0,35.8,6011
2001,48,2002-08-26,298,46,7,5,4,85,149,0.5,148,0,0,0,0,0,0,46,7,5,4,85,208,148,0,0,0,990.0,964.9,0.11,0.0,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5424
2001,49,2002-09-02,267,40,6,4,3,65,118,0.44,149,0,0,0,0,0,0,40,6,4,3,65,199,149,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5455
2001,50,2002-09-09,259,35,6,4,3,50,98,0.38,160,0,0,0,0,0,0,35,6,4,3,50,206,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5913
2001,51,2002-09-16,245,35,6,4,3,50,98,0.4,146,0,0,0,0,0,0,35,6,4,3,50,192,146,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5382
2001,52,2002-09-23,238,40,6,4,3,65,118,0.5,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4363
2001,53,2002-09-30,229,40,6,4,3,65,118,0.52,111,0,0,0,0,0,0,40,6,4,3,65,161,111,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,570
2002,1,2002-10-01,222,37,5,3,2,50,97,0.44,125,0,0,0,0,0,0,37,5,3,2,50,170,125,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4602
2002,2,2002-10-08,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,4004
2002,3,2002-10-15,206,37,5,3,2,50,97,0.47,109,0,0,0,0,0,0,37,5,3,2,50,154,109,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,3920
2002,4,2002-10-22,202,37,5,3,2,50,97,0.48,105,0,0,0,0,0,0,37,5,3,2,50,150,105,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.4,0.0,0.0,0.0,22.4,3761
2002,5,2002-10-29,200,32,4,2,2,38,79,0.4,120,0,0,0,0,0,0,32,4,2,2,38,159,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4390
2002,6,2002-11-05,200,29,4,2,2,30,67,0.33,133,0,0,0,0,0,0,29,4,2,2,30,168,133,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4914
2002,7,2002-11-12,212,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5356
2002,8,2002-11-19,233,29,4,2,2,30,67,0.29,166,0,0,0,0,0,0,29,4,2,2,30,201,166,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.5,0.0,0.0,0.0,36.5,6133
2002,9,2002-11-26,239,29,4,2,2,31,69,0.29,169,0,0,0,0,0,0,29,4,2,2,31,205,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
2002,10,2002-12-03,265,31,5,3,2,36,77,0.29,188,0,0,0,0,0,0,31,5,3,2,36,227,188,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6974
2002,11,2002-12-10,292,31,5,3,2,36,77,0.26,215,0,0,0,0,0,0,31,5,3,2,36,254,215,0,0,0,990.0,964.9,0.13,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8035
2002,12,2002-12-17,322,31,5,3,2,36,77,0.24,245,0,0,0,0,0,0,31,5,3,2,36,284,245,0,0,0,990.0,965.0,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.3,0.0,0.0,0.0,54.3,9125
2002,13,2002-12-24,355,31,5,3,2,36,77,0.22,278,0,0,0,0,0,0,31,5,3,2,36,317,194,146,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.4,0.0,0.0,0.93,0.92,0.0,0.0,42.4,31.1,0.0,0.0,60.2,10120
2002,14,2002-12-31,428,29,5,3,2,33,73,0.17,354,0,0,0,0,0,0,29,5,3,2,33,393,177,177,0,0,990.0,965.5,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.1,12622
2002,15,2003-01-07,491,31,5,4,2,38,80,0.16,411,0,0,0,0,0,0,31,5,4,2,38,451,205,205,0,0,990.0,965.8,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.4,43.4,0.0,0.0,86.8,14580
2002,16,2003-01-14,577,34,5,4,3,45,91,0.16,486,0,0,0,0,0,0,34,5,4,3,45,529,243,243,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.8,50.8,0.0,0.0,101.5,17060
2002,17,2003-01-21,644,41,6,4,3,66,120,0.19,524,0,0,0,0,0,0,41,6,4,3,66,575,235,235,183,0,990.0,966.5,0.25,0.08,989.7,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,48.4,48.4,37.1,0.0,107.5,18056
2002,18,2003-01-28,718,41,6,4,3,71,127,0.18,591,0,0,0,0,0,0,41,6,4,3,71,643,197,197,197,0,990.0,966.8,0.29,0.11,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,39.3,39.3,39.3,0.0,118.0,19824
2002,19,2003-02-04,799,43,7,5,4,78,137,0.17,662,0,0,0,0,0,0,43,7,5,4,78,717,220,220,220,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,131.9,22161
2002,20,2003-02-11,887,43,7,5,4,78,137,0.15,750,0,0,0,0,0,0,43,7,5,4,78,805,250,250,250,0,990.0,967.5,0.39,0.17,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.7,48.7,48.7,0.0,146.1,24551
2002,21,2003-02-18,987,43,7,5,4,78,137,0.14,850,0,0,0,0,0,0,43,7,5,4,78,905,222,222,222,214,990.0,967.8,0.48,0.23,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,42.1,42.1,42.1,40.6,161.2,27079
2002,22,2003-02-25,1092,45,7,6,6,90,156,0.14,935,0,0,0,0,0,0,45,7,6,6,90,995,233,233,233,233,990.0,968.2,0.57,0.3,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,43.5,43.5,43.5,43.5,173.8,29202
2002,23,2003-03-04,1202,49,9,9,9,107,183,0.15,1019,0,0,0,0,0,0,49,9,9,9,107,1086,254,254,254,254,990.0,968.5,0.68,0.38,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.7,30858
2002,24,2003-03-11,1393,49,9,9,9,107,183,0.13,1097,113,28,5,5,5,68,77,14,14,14,175,1203,274,274,274,274,990.0,969.1,0.85,0.48,988.7,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.1,31424
2002,25,2003-03-18,1709,49,9,9,9,107,183,0.11,1100,426,51,9,15,20,329,100,18,24,29,436,1242,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.0,44.0,44.0,44.0,176.2,29600
2002,26,2003-03-25,1952,49,9,9,9,107,183,0.09,1100,669,51,9,16,32,560,100,18,25,41,667,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.9,28209
2002,27,2003-04-01,2092,45,11,10,10,72,148,0.07,1100,844,55,7,15,57,710,100,18,25,67,782,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.8,27521
2002,28,2003-04-08,2330,45,11,10,10,72,148,0.06,1100,1082,55,7,15,68,937,100,18,25,78,1009,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.5,26457
2002,29,2003-04-15,3179,48,11,11,12,85,169,0.05,1100,1910,51,6,13,67,1770,100,18,25,80,1856,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,134.6,22616
2002,30,2003-04-22,3828,70,14,18,25,168,295,0.08,1100,2433,30,4,7,55,2337,100,18,25,80,2505,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.2,19850
2002,31,2003-04-29,3788,66,14,17,23,192,313,0.08,1100,2374,33,3,7,56,2272,100,18,25,80,2465,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.1,20016
2002,32,2003-05-06,3494,65,14,17,23,202,321,0.09,1100,2073,35,4,7,57,1969,100,18,25,80,2171,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.4,21239
2002,33,2003-05-13,3126,65,14,17,23,202,321,0.1,1100,1705,35,4,8,57,1601,100,18,25,80,1803,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.7,22803
2002,34,2003-05-20,2792,65,14,17,23,202,321,0.12,1100,1371,35,4,8,57,1267,100,18,25,80,1469,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.9,24345
2002,35,2003-05-27,2447,64,13,16,21,188,302,0.12,1100,1044,35,4,8,58,936,100,18,25,79,1124,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.4,25932
2002,36,2003-06-03,2170,62,12,14,16,153,257,0.12,1100,813,38,6,11,50,708,100,18,25,66,861,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.8,27174
2002,37,2003-06-10,1884,62,12,14,16,153,257,0.14,1100,527,38,5,11,32,439,100,18,25,48,592,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.3,28605
2002,38,2003-06-17,1539,62,12,14,16,153,257,0.17,1100,182,30,5,8,11,127,92,17,22,27,280,1232,275,275,275,275,990.0,969.6,0.9,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.0,30578
2002,39,2003-06-24,1252,62,12,14,16,153,257,0.21,995,0,0,0,0,0,0,62,12,14,16,153,1083,248,248,248,248,990.0,968.7,0.67,0.36,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.5,44.5,44.5,44.5,177.9,29894
2002,40,2003-07-01,1030,58,11,11,11,136,227,0.22,803,0,0,0,0,0,0,58,11,11,11,136,883,236,236,236,220,990.0,968.0,0.46,0.2,989.3,21.0,21.0,21.0,20.6,0.94,0.94,0.94,0.94,44.7,44.7,44.7,41.0,151.7,25490
2002,41,2003-07-08,830,58,11,11,11,136,227,0.27,603,0,0,0,0,0,0,58,11,11,11,136,683,226,226,211,0,990.0,967.2,0.31,0.11,989.6,22.0,22.0,21.9,0.0,0.94,0.94,0.93,0.0,44.7,44.7,41.2,0.0,118.8,19951
2002,42,2003-07-15,659,58,11,11,11,136,227,0.35,432,0,0,0,0,0,0,58,11,11,11,136,512,216,216,0,0,990.0,966.5,0.22,0.06,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.6,14879
2002,43,2003-07-22,550,58,11,11,11,136,227,0.41,323,0,0,0,0,0,0,58,11,11,11,136,403,161,161,0,0,990.0,966.1,0.18,0.03,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.7,11198
2002,44,2003-07-29,494,55,9,9,8,119,202,0.41,291,0,0,0,0,0,0,55,9,9,8,119,366,165,147,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.6,30.6,0.0,0.0,60.8,10216
2002,45,2003-08-05,443,54,9,8,6,107,184,0.42,259,0,0,0,0,0,0,54,9,8,6,107,330,239,139,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.94,0.91,0.0,0.0,51.6,29.0,0.0,0.0,55.8,9367
2002,46,2003-08-12,406,54,9,8,6,107,184,0.45,222,0,0,0,0,0,0,54,9,8,6,107,293,222,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8132
2002,47,2003-08-19,371,49,8,6,5,94,163,0.44,207,0,0,0,0,0,0,49,8,6,5,94,271,207,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.2,0.0,0.0,0.0,45.2,7588
2002,48,2003-08-26,338,46,7,5,4,85,149,0.44,188,0,0,0,0,0,0,46,7,5,4,85,248,188,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6899
2002,49,2003-09-02,305,40,6,4,3,65,118,0.39,187,0,0,0,0,0,0,40,6,4,3,65,237,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6878
2002,50,2003-09-09,281,40,6,4,3,65,118,0.42,163,0,0,0,0,0,0,40,6,4,3,65,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5989
2002,51,2003-09-16,259,40,6,4,3,65,118,0.45,141,0,0,0,0,0,0,40,6,4,3,65,191,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5187
2002,52,2003-09-23,238,40,6,4,3,65,118,0.49,120,0,0,0,0,0,0,40,6,4,3,65,170,120,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4398
2002,53,2003-09-30,228,40,6,4,3,65,118,0.52,110,0,0,0,0,0,0,40,6,4,3,65,160,110,0,0,0,990.0,964.6,0.09,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,567
2003,1,2003-10-01,218,37,5,3,2,50,97,0.44,121,0,0,0,0,0,0,37,5,3,2,50,166,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.3,0.0,0.0,0.0,26.3,4423
2003,2,2003-10-08,226,37,5,3,2,50,97,0.43,129,0,0,0,0,0,0,37,5,3,2,50,174,129,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4691
2003,3,2003-10-15,200,36,4,3,2,47,93,0.47,107,0,0,0,0,0,0,36,4,3,2,47,151,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3852
2003,4,2003-10-22,190,31,4,3,2,33,73,0.38,117,0,0,0,0,0,0,31,4,3,2,33,155,117,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4308
2003,5,2003-10-29,201,29,4,2,2,31,69,0.34,132,0,0,0,0,0,0,29,4,2,2,31,168,132,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4881
2003,6,2003-11-05,217,30,4,2,2,32,70,0.33,146,0,0,0,0,0,0,30,4,2,2,32,182,146,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5432
2003,7,2003-11-12,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.5,0.0,0.0,0.0,27.5,4624
2003,8,2003-11-19,230,31,4,2,2,34,74,0.32,155,0,0,0,0,0,0,31,4,2,2,34,193,155,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5742
2003,9,2003-11-26,245,29,4,2,2,31,69,0.28,175,0,0,0,0,0,0,29,4,2,2,31,211,175,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6513
2003,10,2003-12-03,276,31,5,3,2,36,77,0.28,199,0,0,0,0,0,0,31,5,3,2,36,238,199,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7389
2003,11,2003-12-10,313,31,5,3,2,36,77,0.25,236,0,0,0,0,0,0,31,5,3,2,36,275,236,0,0,0,990.0,965.0,0.13,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8831
2003,12,2003-12-17,369,31,5,3,2,36,77,0.21,292,0,0,0,0,0,0,31,5,3,2,36,331,223,161,0,0,990.0,965.2,0.15,0.03,989.8,24.2,24.2,0.0,0.0,0.94,0.92,0.0,0.0,48.7,34.2,0.0,0.0,63.4,10650
2003,13,2003-12-24,418,31,5,3,2,36,77,0.18,341,0,0,0,0,0,0,31,5,3,2,36,380,170,170,0,0,990.0,965.5,0.17,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.3,12148
2003,14,2003-12-31,477,33,5,3,2,43,89,0.19,388,0,0,0,0,0,0,33,5,3,2,43,430,194,194,0,0,990.0,965.7,0.18,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13749
2003,15,2004-01-07,532,37,5,4,3,54,103,0.19,428,0,0,0,0,0,0,37,5,4,3,54,475,214,214,0,0,990.0,966.0,0.2,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.3,15175
2003,16,2004-01-14,618,41,6,4,3,66,120,0.19,498,0,0,0,0,0,0,41,6,4,3,66,549,236,236,183,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.0,49.0,37.0,0.0,103.3,17347
2003,17,2004-01-21,721,41,6,4,3,66,120,0.17,601,0,0,0,0,0,0,41,6,4,3,66,652,200,200,200,0,990.0,966.8,0.29,0.11,989.6,22.5,22.5,22.5,0.0,0.93,0.93,0.93,0.0,39.9,39.9,39.9,0.0,119.8,20131
2003,18,2004-01-28,772,41,6,4,3,71,127,0.16,645,0,0,0,0,0,0,41,6,4,3,71,698,215,215,215,0,990.0,967.0,0.32,0.12,989.6,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.1,43.1,43.1,0.0,129.4,21731
2003,19,2004-02-04,861,43,7,5,4,78,137,0.16,724,0,0,0,0,0,0,43,7,5,4,78,779,241,241,241,0,990.0,967.3,0.37,0.15,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.1,23866
2003,20,2004-02-11,965,43,7,5,4,78,137,0.14,828,0,0,0,0,0,0,43,7,5,4,78,883,235,235,235,214,990.0,967.8,0.46,0.21,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,44.9,44.9,44.9,40.5,157.7,26496
2003,21,2004-02-18,1193,43,7,5,4,78,137,0.12,1031,24,7,1,0,0,14,50,8,5,4,92,1096,257,257,257,257,990.0,968.5,0.7,0.4,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.6,31009
2003,22,2004-02-25,1568,47,8,7,6,96,166,0.1,1100,302,51,9,10,11,218,99,17,17,18,315,1234,275,275,275,275,990.0,969.7,0.9,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.0,30413
2003,23,2004-03-03,2027,59,11,12,13,144,239,0.12,1100,688,41,7,13,37,590,100,18,25,50,734,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.0,27891
2003,24,2004-03-10,2615,59,11,12,13,144,239,0.09,1100,1276,41,7,13,62,1152,100,18,25,75,1296,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.7,25157
2003,25,2004-03-17,3624,59,11,12,13,144,239,0.07,1100,2285,41,7,12,67,2157,100,18,25,80,2301,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,123.2,20703
2003,26,2004-03-24,4314,59,11,12,13,144,239,0.06,1100,2975,41,7,13,67,2847,100,18,25,80,2991,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.8,26.8,26.8,26.8,107.1,17998
2003,27,2004-03-31,4264,68,13,17,23,164,287,0.07,1100,2877,31,4,7,56,2776,100,18,25,80,2941,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.1,27.1,27.1,27.1,108.2,18179
2003,28,2004-04-07,4075,70,14,18,25,168,295,0.07,1100,2680,30,4,7,55,2584,100,18,25,80,2752,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.3,18859
2003,29,2004-04-14,3994,70,14,18,25,168,295,0.07,1100,2599,30,4,7,55,2503,100,18,25,80,2671,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,114.0,19159
2003,30,2004-04-21,3999,70,14,18,25,168,295,0.07,1100,2604,30,4,7,55,2508,100,18,25,80,2676,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,113.9,19140
2003,31,2004-04-28,3864,67,14,17,23,187,309,0.08,1100,2454,32,4,7,56,2353,100,18,25,80,2541,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.3,29.3,29.3,29.3,117.3,19699
2003,32,2004-05-05,3569,65,14,17,23,202,321,0.09,1100,2148,35,4,7,57,2044,100,18,25,80,2246,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.6,20927
2003,33,2004-05-12,3286,65,14,17,23,202,321,0.1,1100,1865,35,4,8,57,1761,100,18,25,80,1963,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,32.9,32.9,32.9,32.9,131.7,22117
2003,34,2004-05-19,2848,65,14,17,23,202,321,0.11,1100,1427,35,4,8,57,1323,100,18,25,80,1525,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.4,24086
2003,35,2004-05-26,2500,64,13,16,22,195,311,0.12,1100,1088,35,4,8,57,983,100,18,25,79,1178,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.9,25688
2003,36,2004-06-02,2217,62,12,14,16,153,257,0.12,1100,860,38,6,11,53,751,100,18,25,69,904,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.5,26969
2003,37,2004-06-09,1970,62,12,14,16,153,257,0.13,1100,613,38,6,11,38,520,100,18,25,54,673,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.4,28128
2003,38,2004-06-16,1609,62,12,14,16,153,257,0.16,1100,252,35,5,9,15,185,97,17,23,31,338,1239,275,275,275,275,990.0,969.8,0.91,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30167
2003,39,2004-06-23,1288,62,12,14,16,153,257,0.2,1017,13,3,0,0,0,8,65,12,14,16,161,1110,254,254,254,254,990.0,968.8,0.71,0.38,988.9,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.8,30199
2003,40,2004-06-30,1044,58,11,11,11,138,231,0.22,812,0,0,0,0,0,0,58,11,11,11,138,894,239,239,239,220,990.0,968.0,0.47,0.21,989.3,20.9,20.9,20.9,20.6,0.94,0.94,0.94,0.94,45.2,45.2,45.2,41.1,153.2,25744
2003,41,2004-07-07,829,58,11,11,11,136,227,0.28,602,0,0,0,0,0,0,58,11,11,11,136,682,213,213,204,0,990.0,967.2,0.31,0.11,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,42.0,42.0,40.2,0.0,118.4,19886
2003,42,2004-07-14,669,58,11,11,11,136,227,0.34,442,0,0,0,0,0,0,58,11,11,11,136,522,221,221,0,0,990.0,966.6,0.22,0.06,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,45.1,45.1,0.0,0.0,90.2,15158
2003,43,2004-07-21,567,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11761
2003,44,2004-07-28,502,56,10,9,8,123,208,0.41,294,0,0,0,0,0,0,56,10,9,8,123,370,166,148,0,0,990.0,965.9,0.16,0.03,989.8,23.7,23.8,0.0,0.0,0.92,0.92,0.0,0.0,34.8,30.9,0.0,0.0,61.3,10296
2003,45,2004-08-04,453,54,9,8,6,107,184,0.41,269,0,0,0,0,0,0,54,9,8,6,107,340,208,141,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.0,0.0,0.0,0.93,0.91,0.0,0.0,44.6,29.4,0.0,0.0,57.2,9609
2003,46,2004-08-11,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,965.4,0.14,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8260
2003,47,2004-08-18,370,50,8,6,5,96,167,0.45,203,0,0,0,0,0,0,50,8,6,5,96,268,203,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7441
2003,48,2004-08-25,356,47,8,6,5,89,155,0.44,201,0,0,0,0,0,0,47,8,6,5,89,262,201,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7355
2003,49,2004-09-01,313,46,7,6,4,75,138,0.44,175,0,0,0,0,0,0,46,7,6,4,75,234,175,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6430
2003,50,2004-09-08,288,42,6,4,3,69,126,0.44,162,0,0,0,0,0,0,42,6,4,3,69,215,162,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5929
2003,51,2004-09-15,265,40,6,4,3,65,118,0.44,147,0,0,0,0,0,0,40,6,4,3,65,197,147,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5382
2003,52,2004-09-22,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4911
2003,53,2004-09-29,241,40,6,4,3,65,118,0.49,123,0,0,0,0,0,0,40,6,4,3,65,173,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,1279
2004,1,2004-10-01,235,37,5,3,2,50,97,0.41,138,0,0,0,0,0,0,37,5,3,2,50,183,138,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5070
2004,2,2004-10-08,225,37,5,3,2,50,97,0.43,128,0,0,0,0,0,0,37,5,3,2,50,173,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4711
2004,3,2004-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4051
2004,4,2004-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3999
2004,5,2004-10-29,210,36,5,3,2,48,94,0.45,115,0,0,0,0,0,0,36,5,3,2,48,160,115,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.1,0.0,0.0,0.0,25.1,4215
2004,6,2004-11-05,210,35,4,2,2,44,89,0.42,121,0,0,0,0,0,0,35,4,2,2,44,163,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4432
2004,7,2004-11-12,220,29,4,2,2,30,67,0.3,153,0,0,0,0,0,0,29,4,2,2,30,188,153,0,0,0,990.0,964.5,0.1,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5671
2004,8,2004-11-19,237,29,4,2,2,30,67,0.28,170,0,0,0,0,0,0,29,4,2,2,30,205,170,0,0,0,990.0,964.6,0.11,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6323
2004,9,2004-11-26,324,32,4,2,2,38,81,0.26,242,0,0,0,0,0,0,32,4,2,2,38,282,179,147,0,0,990.0,965.0,0.14,0.02,989.8,24.6,24.5,0.0,0.0,0.93,0.91,0.0,0.0,39.0,31.3,0.0,0.0,52.4,8808
2004,10,2004-12-03,303,42,7,5,3,61,118,0.39,185,0,0,0,0,0,0,42,7,5,3,61,239,185,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.5,0.0,0.0,0.0,40.5,6809
2004,11,2004-12-10,335,32,5,3,2,39,82,0.25,252,0,0,0,0,0,0,32,5,3,2,39,293,252,0,0,0,990.0,965.1,0.14,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9382
2004,12,2004-12-17,351,31,5,3,2,36,77,0.22,274,0,0,0,0,0,0,31,5,3,2,36,313,214,141,0,0,990.0,965.2,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,46.8,30.0,0.0,0.0,59.7,10023
2004,13,2004-12-24,379,31,5,3,2,36,77,0.2,302,0,0,0,0,0,0,31,5,3,2,36,341,151,151,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.2,32.2,0.0,0.0,64.4,10816
2004,14,2004-12-31,408,33,5,3,2,43,89,0.22,319,0,0,0,0,0,0,33,5,3,2,43,362,159,159,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.7,11372
2004,15,2005-01-07,484,34,5,4,3,45,91,0.19,393,0,0,0,0,0,0,34,5,4,3,45,436,196,196,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.5,41.5,0.0,0.0,83.0,13937
2004,16,2005-01-14,572,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,50.3,50.3,0.0,0.0,100.6,16906
2004,17,2005-01-21,596,34,5,4,3,45,91,0.15,505,0,0,0,0,0,0,34,5,4,3,45,548,252,252,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.5,52.5,0.0,0.0,105.1,17654
2004,18,2005-01-28,664,34,5,4,3,48,97,0.15,567,0,0,0,0,0,0,34,5,4,3,48,612,215,215,192,0,990.0,966.6,0.27,0.1,989.6,22.7,22.7,22.8,0.0,0.94,0.94,0.93,0.0,43.8,43.8,38.7,0.0,115.2,19349
2004,19,2005-02-04,744,36,6,5,4,54,105,0.14,639,0,0,0,0,0,0,36,6,5,4,54,686,213,213,213,0,990.0,966.9,0.31,0.12,989.6,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,42.6,42.6,42.6,0.0,127.8,21475
2004,20,2005-02-11,814,36,6,5,4,54,105,0.13,709,0,0,0,0,0,0,36,6,5,4,54,756,236,236,236,0,990.0,967.2,0.36,0.15,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,46.9,46.9,46.9,0.0,140.7,23642
2004,21,2005-02-18,894,36,6,5,4,54,105,0.12,789,0,0,0,0,0,0,36,6,5,4,54,836,253,253,253,206,990.0,967.5,0.42,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,49.0,49.0,49.0,39.1,152.6,25637
2004,22,2005-02-25,982,38,6,5,4,59,115,0.12,867,0,0,0,0,0,0,38,6,5,4,59,918,216,216,216,216,990.0,967.8,0.49,0.24,989.3,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,41.2,41.2,41.2,41.2,164.9,27708
2004,23,2005-03-04,1103,41,8,7,6,67,129,0.12,974,0,0,0,0,0,0,41,8,7,6,67,1030,243,243,243,243,990.0,968.2,0.6,0.33,989.1,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,179.8,30211
2004,24,2005-03-11,1185,41,8,7,6,67,129,0.11,1056,0,0,0,0,0,0,41,8,7,6,67,1112,264,264,264,264,990.0,968.5,0.71,0.42,988.9,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.4,47.4,47.4,47.4,189.8,31883
2004,25,2005-03-18,1253,41,8,7,6,67,129,0.1,1099,24,7,1,1,1,12,48,9,8,7,79,1166,274,274,274,274,990.0,968.7,0.79,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.2,32297
2004,26,2005-03-25,1291,41,8,7,6,67,129,0.1,1100,62,19,3,3,2,32,60,11,10,8,99,1183,275,275,275,275,990.0,968.8,0.82,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.7,32030
2004,27,2005-04-01,1275,45,11,10,10,72,148,0.12,1100,27,8,2,1,1,13,53,13,11,11,85,1178,275,275,275,275,990.0,968.8,0.81,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.8,47.8,47.8,47.8,191.2,32120
2004,28,2005-04-08,1260,45,11,10,10,72,148,0.12,1100,12,3,0,0,0,6,48,11,10,10,78,1171,275,275,275,275,990.0,968.7,0.8,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,47.9,47.9,47.9,47.9,191.8,32214
2004,29,2005-04-15,1232,44,10,9,9,70,144,0.12,1087,0,0,0,0,0,0,44,10,9,9,70,1152,271,271,271,271,990.0,968.6,0.77,0.46,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,192.4,32330
2004,30,2005-04-22,1237,40,10,8,5,62,125,0.1,1100,12,4,1,0,0,6,44,11,8,5,68,1164,275,275,275,275,990.0,968.6,0.79,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.5,32342
2004,31,2005-04-29,1264,45,10,9,8,99,172,0.14,1083,7,2,0,0,0,3,47,10,9,8,103,1151,270,270,270,270,990.0,968.7,0.77,0.46,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.6,32027
2004,32,2005-05-06,1307,47,10,10,10,115,192,0.15,1099,15,3,0,0,0,9,50,10,10,10,124,1172,274,274,274,274,990.0,968.9,0.8,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.6,47.6,47.6,47.6,190.5,32011
2004,33,2005-05-13,1303,47,10,10,10,115,192,0.15,1099,11,2,0,0,0,6,49,10,10,10,121,1170,274,274,274,274,990.0,968.9,0.8,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.7,32034
2004,34,2005-05-20,1252,47,10,10,10,115,192,0.15,1060,0,0,0,0,0,0,47,10,10,10,115,1127,265,265,265,265,990.0,968.7,0.74,0.43,988.8,19.6,19.6,19.6,19.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.2,31617
2004,35,2005-05-27,1182,46,10,9,9,107,183,0.15,998,0,0,0,0,0,0,46,10,9,9,107,1065,249,249,249,249,990.0,968.5,0.65,0.35,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,45.3,45.3,45.3,45.3,181.3,30458
2004,36,2005-06-03,1046,45,10,9,9,88,161,0.15,885,0,0,0,0,0,0,45,10,9,9,88,949,230,230,230,224,990.0,968.0,0.52,0.26,989.2,20.8,20.8,20.8,20.7,0.94,0.94,0.94,0.94,43.3,43.3,43.3,42.0,165.8,27854
2004,37,2005-06-10,903,45,10,9,9,88,161,0.18,742,0,0,0,0,0,0,45,10,9,9,88,806,247,247,247,0,990.0,967.5,0.39,0.16,989.4,21.5,21.5,21.5,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.3,24235
2004,38,2005-06-17,697,45,10,9,9,88,161,0.23,536,0,0,0,0,0,0,45,10,9,9,88,600,239,239,199,0,990.0,966.7,0.26,0.09,989.7,22.5,22.5,22.4,0.0,0.94,0.94,0.93,0.0,48.6,48.6,39.5,0.0,108.5,18222
2004,39,2005-06-24,566,45,10,9,9,88,161,0.28,405,0,0,0,0,0,0,45,10,9,9,88,469,202,202,0,0,990.0,966.2,0.2,0.05,989.8,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,42.2,42.2,0.0,0.0,84.5,14189
2004,40,2005-07-01,493,42,9,8,6,70,135,0.27,358,0,0,0,0,0,0,42,9,8,6,70,417,179,179,0,0,990.0,965.8,0.18,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.1,12623
2004,41,2005-07-08,445,42,9,8,6,70,135,0.3,310,0,0,0,0,0,0,42,9,8,6,70,369,155,155,0,0,990.0,965.6,0.16,0.03,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.3,10966
2004,42,2005-07-15,414,42,9,8,6,70,135,0.33,279,0,0,0,0,0,0,42,9,8,6,70,338,177,142,0,0,990.0,965.5,0.15,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,37.8,29.8,0.0,0.0,59.1,9932
2004,43,2005-07-22,381,42,9,8,6,70,135,0.35,246,0,0,0,0,0,0,42,9,8,6,70,305,246,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9061
2004,44,2005-07-29,361,40,7,6,4,64,123,0.34,237,0,0,0,0,0,0,40,7,6,4,64,292,237,0,0,0,990.0,965.2,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.2,0.0,0.0,0.0,52.2,8767
2004,45,2005-08-05,329,39,7,5,4,60,115,0.35,214,0,0,0,0,0,0,39,7,5,4,60,265,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.3,0.0,0.0,0.0,47.3,7948
2004,46,2005-08-12,302,39,7,5,4,60,115,0.38,187,0,0,0,0,0,0,39,7,5,4,60,238,187,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6890
2004,47,2005-08-19,282,39,7,5,4,60,115,0.41,167,0,0,0,0,0,0,39,7,5,4,60,218,167,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6141
2004,48,2005-08-26,275,38,6,4,3,57,111,0.41,163,0,0,0,0,0,0,38,6,4,3,57,213,163,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5998
2004,49,2005-09-02,266,34,6,4,3,44,91,0.34,175,0,0,0,0,0,0,34,6,4,3,44,219,175,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6477
2004,50,2005-09-09,249,34,6,4,3,44,91,0.37,158,0,0,0,0,0,0,34,6,4,3,44,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5808
2004,51,2005-09-16,212,34,6,4,3,44,91,0.43,121,0,0,0,0,0,0,34,6,4,3,44,165,121,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4444
2004,52,2005-09-23,199,34,6,4,3,44,91,0.46,108,0,0,0,0,0,0,34,6,4,3,44,152,108,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.4,0.0,0.0,0.0,23.4,3929
2004,53,2005-09-30,193,34,6,4,3,44,91,0.47,102,0,0,0,0,0,0,34,6,4,3,44,146,102,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,524
2005,1,2005-10-01,180,24,4,2,2,20,52,0.29,128,0,0,0,0,0,0,24,4,2,2,20,158,128,0,0,0,990.0,964.4,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,4751
2005,2,2005-10-08,173,24,4,2,2,20,52,0.3,121,0,0,0,0,0,0,24,4,2,2,20,151,121,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4472
2005,3,2005-10-15,165,25,4,2,2,21,55,0.33,110,0,0,0,0,0,0,25,4,2,2,21,141,110,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4019
2005,4,2005-10-22,158,31,4,3,2,33,73,0.46,85,0,0,0,0,0,0,31,4,3,2,33,123,85,0,0,0,990.0,964.5,0.08,0.0,989.9,25.4,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.9,0.0,0.0,0.0,17.9,3000
2005,5,2005-10-29,166,26,4,2,2,25,59,0.36,106,0,0,0,0,0,0,26,4,2,2,25,139,106,0,0,0,990.0,964.5,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3855
2005,6,2005-11-05,170,23,4,2,2,19,50,0.29,120,0,0,0,0,0,0,23,4,2,2,19,149,120,0,0,0,990.0,964.5,0.09,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4387
2005,7,2005-11-12,191,23,4,2,2,19,50,0.26,141,0,0,0,0,0,0,23,4,2,2,19,170,141,0,0,0,990.0,964.4,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5244
2005,8,2005-11-19,245,27,4,2,2,26,62,0.25,183,0,0,0,0,0,0,27,4,2,2,26,216,183,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6827
2005,9,2005-11-26,276,31,4,2,2,36,77,0.28,199,0,0,0,0,0,0,31,4,2,2,36,237,199,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.1,0.0,0.0,0.0,44.1,7414
2005,10,2005-12-03,266,38,5,4,3,54,104,0.39,162,0,0,0,0,0,0,38,5,4,3,54,209,162,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5971
2005,11,2005-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.9,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.5,0.0,0.0,0.0,50.5,8483
2005,12,2005-12-17,354,31,5,3,2,36,77,0.22,277,0,0,0,0,0,0,31,5,3,2,36,316,196,141,0,0,990.0,965.2,0.15,0.03,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.7,30.1,0.0,0.0,59.9,10062
2005,13,2005-12-24,398,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.2,34.2,0.0,0.0,68.3,11481
2005,14,2005-12-31,537,33,5,3,2,43,89,0.17,448,0,0,0,0,0,0,33,5,3,2,43,490,210,210,186,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,22.9,0.0,0.94,0.94,0.93,0.0,44.1,44.1,37.8,0.0,93.5,15714
2005,15,2006-01-07,584,39,5,4,3,58,111,0.19,472,0,0,0,0,0,0,39,5,4,3,58,522,236,236,0,0,990.0,966.2,0.22,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.4,49.4,0.0,0.0,98.7,16587
2005,16,2006-01-14,567,46,7,6,4,76,139,0.25,428,0,0,0,0,0,0,46,7,6,4,76,487,214,214,0,0,990.0,966.2,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15082
2005,17,2006-01-21,672,34,5,4,3,45,91,0.14,581,0,0,0,0,0,0,34,5,4,3,45,624,206,206,196,0,990.0,966.6,0.28,0.1,989.6,22.7,22.7,22.7,0.0,0.93,0.93,0.93,0.0,41.9,41.9,39.7,0.0,117.8,19798
2005,18,2006-01-28,804,37,5,4,3,59,110,0.14,693,0,0,0,0,0,0,37,5,4,3,59,741,231,231,231,0,990.0,967.1,0.35,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23176
2005,19,2006-02-04,917,43,7,5,4,78,137,0.15,780,0,0,0,0,0,0,43,7,5,4,78,835,260,260,260,0,990.0,967.6,0.42,0.18,989.4,21.4,21.4,21.4,0.0,0.94,0.94,0.94,0.0,50.2,50.2,50.2,0.0,150.5,25286
2005,20,2006-02-11,998,43,7,5,4,78,137,0.14,861,0,0,0,0,0,0,43,7,5,4,78,916,215,215,215,215,990.0,967.9,0.49,0.24,989.3,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,40.7,40.7,40.7,40.7,163.0,27381
2005,21,2006-02-18,1026,43,7,5,4,78,137,0.13,889,0,0,0,0,0,0,43,7,5,4,78,944,222,222,222,222,990.0,968.0,0.52,0.26,989.2,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,42.0,42.0,42.0,42.0,167.9,28212
2005,22,2006-02-25,1069,45,7,6,6,90,156,0.15,912,0,0,0,0,0,0,45,7,6,6,90,972,228,228,228,228,990.0,968.1,0.54,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.6,42.6,42.6,42.6,170.6,28657
2005,23,2006-03-04,1217,49,9,9,9,107,183,0.15,1032,2,0,0,0,0,1,49,9,9,9,108,1100,258,258,258,258,990.0,968.6,0.7,0.4,988.9,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.8,31043
2005,24,2006-03-11,1464,49,9,9,9,107,183,0.13,1100,181,42,7,8,8,113,91,16,17,17,220,1225,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.6,31009
2005,25,2006-03-18,1776,49,9,9,9,107,183,0.1,1100,493,51,9,16,24,393,100,18,25,33,500,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,173.9,29214
2005,26,2006-03-25,2186,49,9,9,9,107,183,0.08,1100,903,51,9,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.3,27104
2005,27,2006-04-01,2469,54,13,14,19,117,217,0.09,1100,1152,46,4,11,61,1029,100,18,25,80,1146,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.8,25831
2005,28,2006-04-08,2640,54,13,14,19,117,217,0.08,1100,1323,46,5,11,61,1200,100,18,25,80,1317,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.1,25051
2005,29,2006-04-15,2668,54,13,14,19,117,217,0.08,1100,1351,46,5,11,61,1228,100,18,25,80,1345,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.3,24921
2005,30,2006-04-22,2601,54,13,14,19,117,217,0.08,1100,1284,46,5,11,61,1161,100,18,25,80,1278,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.2,25230
2005,31,2006-04-29,2564,54,13,13,17,160,259,0.1,1100,1204,45,4,11,62,1080,100,18,25,80,1241,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.2,25400
2005,32,2006-05-06,2503,55,13,13,17,178,276,0.11,1100,1127,45,4,11,63,1002,100,18,25,80,1180,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.8,25675
2005,33,2006-05-13,2401,55,13,13,17,178,276,0.11,1100,1025,44,5,12,62,901,100,18,25,79,1079,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.6,26141
2005,34,2006-05-20,2267,63,13,16,22,198,314,0.14,1100,852,36,4,8,57,746,100,18,25,79,944,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.2,26745
2005,35,2006-05-27,2091,64,13,16,21,188,302,0.14,1100,688,35,4,8,47,591,100,18,25,68,779,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,41.0,41.0,41.0,41.0,163.9,27527
2005,36,2006-06-03,1887,62,12,14,16,153,257,0.14,1100,530,38,6,11,33,442,100,18,25,49,595,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.1,28583
2005,37,2006-06-10,1571,62,12,14,16,153,257,0.16,1100,214,35,5,9,13,150,97,17,23,29,303,1238,275,275,275,275,990.0,969.7,0.91,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30387
2005,38,2006-06-17,1312,62,12,14,16,153,257,0.2,1042,12,3,0,0,0,7,65,12,14,16,160,1134,260,260,260,260,990.0,968.9,0.75,0.41,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.8,30707
2005,39,2006-06-24,1049,62,12,14,16,153,257,0.25,792,0,0,0,0,0,0,62,12,14,16,153,880,233,233,233,218,990.0,968.0,0.46,0.2,989.3,20.9,20.9,20.9,20.6,0.94,0.94,0.94,0.94,43.9,43.9,43.9,40.3,149.1,25048
2005,40,2006-07-01,825,58,11,11,11,136,227,0.28,598,0,0,0,0,0,0,58,11,11,11,136,678,224,224,209,0,990.0,967.2,0.31,0.11,989.6,22.0,22.0,21.9,0.0,0.94,0.94,0.93,0.0,44.3,44.3,41.0,0.0,117.9,19808
2005,41,2006-07-08,641,58,11,11,11,136,227,0.36,414,0,0,0,0,0,0,58,11,11,11,136,494,207,207,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,42.5,42.5,0.0,0.0,84.9,14265
2005,42,2006-07-15,542,56,10,10,10,132,221,0.41,321,0,0,0,0,0,0,56,10,10,10,132,399,160,160,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11155
2005,43,2006-07-22,475,50,10,9,9,108,186,0.39,289,0,0,0,0,0,0,50,10,9,9,108,358,182,149,0,0,990.0,965.7,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.93,0.92,0.0,0.0,38.7,31.2,0.0,0.0,61.0,10251
2005,44,2006-07-29,426,48,8,7,6,97,168,0.39,258,0,0,0,0,0,0,48,8,7,6,97,322,258,0,0,0,990.0,965.5,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.2,0.0,0.0,0.0,56.2,9442
2005,45,2006-08-05,385,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,965.3,0.14,0.02,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.3,0.0,0.0,0.0,50.3,8451
2005,46,2006-08-12,353,47,8,6,5,89,155,0.44,198,0,0,0,0,0,0,47,8,6,5,89,259,198,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7236
