WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2005,47,2006-08-19,321,47,8,6,5,89,155,0.48,166,0,0,0,0,0,0,47,8,6,5,89,227,166,0,0,0,990.0,965.0,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6061
2005,48,2006-08-26,293,46,7,5,4,85,149,0.51,143,0,0,0,0,0,0,46,7,5,4,85,202,143,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.0,0.0,0.0,0.0,31.0,5202
2005,49,2006-09-02,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5846
2005,50,2006-09-09,251,40,6,4,3,65,118,0.47,133,0,0,0,0,0,0,40,6,4,3,65,183,133,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4871
2005,51,2006-09-16,239,38,6,4,3,59,110,0.46,128,0,0,0,0,0,0,38,6,4,3,59,177,128,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4703
2005,52,2006-09-23,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4898
2005,53,2006-09-30,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,629
2006,1,2006-10-01,213,31,4,3,2,33,73,0.34,140,0,0,0,0,0,0,31,4,3,2,33,178,140,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5178
2006,2,2006-10-08,222,34,4,3,2,42,86,0.39,135,0,0,0,0,0,0,34,4,3,2,42,177,135,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4986
2006,3,2006-10-15,223,37,5,3,2,50,97,0.43,126,0,0,0,0,0,0,37,5,3,2,50,171,126,0,0,0,990.0,964.5,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4631
2006,4,2006-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.0,0.0,0.0,0.0,27.0,4528
2006,5,2006-10-29,229,36,5,3,2,48,94,0.41,134,0,0,0,0,0,0,36,5,3,2,48,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4916
2006,6,2006-11-05,241,36,5,3,2,47,93,0.39,148,0,0,0,0,0,0,36,5,3,2,47,192,148,0,0,0,990.0,964.6,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5454
2006,7,2006-11-12,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6048
2006,8,2006-11-19,283,36,5,3,2,47,93,0.33,190,0,0,0,0,0,0,36,5,3,2,47,234,190,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.0,0.0,0.0,0.0,42.0,7054
2006,9,2006-11-26,321,36,5,3,2,49,96,0.3,225,0,0,0,0,0,0,36,5,3,2,49,269,225,0,0,0,990.0,965.0,0.13,0.02,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.7,0.0,0.0,0.0,49.7,8356
2006,10,2006-12-03,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,235,138,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,51.6,29.2,0.0,0.0,55.8,9371
2006,11,2006-12-10,407,38,5,4,3,54,104,0.26,303,0,0,0,0,0,0,38,5,4,3,54,350,151,151,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.1,10773
2006,12,2006-12-17,473,38,5,4,3,54,104,0.22,369,0,0,0,0,0,0,38,5,4,3,54,416,184,184,0,0,990.0,965.7,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.8,38.8,0.0,0.0,77.6,13040
2006,13,2006-12-24,546,38,5,4,3,54,104,0.19,442,0,0,0,0,0,0,38,5,4,3,54,489,221,221,0,0,990.0,966.1,0.2,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,93.0,15620
2006,14,2006-12-31,586,44,6,5,3,72,134,0.23,452,0,0,0,0,0,0,44,6,5,3,72,509,226,226,0,0,990.0,966.2,0.21,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15885
2006,15,2007-01-07,675,46,7,6,4,76,139,0.21,536,0,0,0,0,0,0,46,7,6,4,76,595,240,240,193,0,990.0,966.6,0.26,0.08,989.7,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,49.1,49.1,38.6,0.0,109.1,18336
2006,16,2007-01-14,787,46,7,6,4,76,139,0.18,648,0,0,0,0,0,0,46,7,6,4,76,707,216,216,216,0,990.0,967.0,0.33,0.12,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,42.9,42.9,42.9,0.0,128.7,21619
2006,17,2007-01-21,968,46,7,6,4,76,139,0.14,829,0,0,0,0,0,0,46,7,6,4,76,888,244,244,244,225,990.0,967.8,0.47,0.22,989.3,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.94,46.7,46.7,46.7,42.3,158.1,26565
2006,18,2007-01-28,1446,47,7,6,4,83,148,0.1,1082,215,32,5,8,6,161,79,13,14,11,245,1190,270,270,270,270,990.0,969.3,0.83,0.46,988.7,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.2,30778
2006,19,2007-02-04,2209,49,8,7,5,93,162,0.07,1100,947,51,9,18,29,839,100,18,25,34,932,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.8,27006
2006,20,2007-02-11,3277,55,10,10,8,114,197,0.06,1100,1980,45,8,15,68,1844,100,18,25,76,1958,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.89,0.89,0.89,0.89,33.0,33.0,33.0,33.0,132.2,22207
2006,21,2007-02-18,4531,55,10,10,8,114,197,0.04,1100,3234,45,8,15,72,3094,100,18,25,80,3208,1243,275,275,275,275,990.0,976.7,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.6,25.6,25.6,25.6,102.5,17219
2006,22,2007-02-25,4632,60,11,13,13,148,247,0.05,1100,3284,39,6,12,66,3160,100,18,25,80,3309,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.85,0.85,0.85,0.85,25.1,25.1,25.1,25.1,100.3,16858
2006,23,2007-03-04,4520,68,14,17,21,195,315,0.07,1100,3105,32,4,8,59,3002,100,18,25,80,3197,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.4,11.4,11.4,11.4,0.85,0.85,0.85,0.85,25.7,25.7,25.7,25.7,102.7,17259
2006,24,2007-03-11,4113,68,14,17,21,195,315,0.08,1100,2698,32,3,8,59,2595,100,18,25,80,2790,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.9,27.9,27.9,27.9,111.5,18732
2006,25,2007-03-18,3729,62,12,14,16,165,271,0.07,1100,2357,37,5,10,63,2240,100,18,25,80,2406,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.2,30.2,30.2,30.2,120.6,20263
2006,26,2007-03-25,3527,59,11,12,13,144,239,0.07,1100,2188,41,7,13,67,2060,100,18,25,80,2204,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.6,21103
2006,27,2007-04-01,3484,70,14,18,25,168,295,0.08,1100,2089,29,4,7,55,1993,100,18,25,80,2161,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.7,31.7,31.7,31.7,126.7,21284
2006,28,2007-04-08,3435,70,14,18,25,168,295,0.09,1100,2040,30,4,6,55,1944,100,18,25,80,2112,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,127.9,21485
2006,29,2007-04-15,3272,70,14,18,25,168,295,0.09,1100,1877,29,4,7,55,1781,100,18,25,80,1949,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,131.9,22163
2006,30,2007-04-22,3074,70,14,18,25,168,295,0.1,1100,1679,30,4,7,55,1583,100,18,25,80,1751,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.1,23032
2006,31,2007-04-29,2930,59,13,14,19,175,281,0.1,1100,1548,40,4,10,60,1432,100,18,25,80,1607,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.1,23706
2006,32,2007-05-06,2756,57,13,14,18,184,288,0.1,1100,1368,42,4,10,61,1249,100,18,25,80,1433,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,145.9,24511
2006,33,2007-05-13,2509,65,14,17,23,202,321,0.13,1100,1088,34,3,8,57,984,100,18,25,80,1186,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.2,38.2,38.2,38.2,152.7,25650
2006,34,2007-05-20,2263,65,14,17,23,202,321,0.14,1100,842,35,4,8,56,739,100,18,25,79,941,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.3,26762
2006,35,2007-05-27,2047,64,13,16,21,188,302,0.15,1100,644,35,4,8,44,551,100,18,25,65,739,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.1,27743
2006,36,2007-06-03,1752,62,12,14,16,153,257,0.15,1100,395,38,6,11,24,315,100,18,25,40,468,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.7,29355
2006,37,2007-06-10,1453,62,12,14,16,153,257,0.18,1100,96,22,3,5,6,59,84,15,19,22,212,1219,275,275,275,275,990.0,969.3,0.87,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.1,31088
2006,38,2007-06-17,1230,62,12,14,16,153,257,0.21,973,0,0,0,0,0,0,62,12,14,16,153,1061,243,243,243,243,990.0,968.6,0.65,0.34,989.0,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29479
2006,39,2007-06-24,1024,62,12,14,16,153,257,0.25,767,0,0,0,0,0,0,62,12,14,16,153,855,235,235,235,212,990.0,968.0,0.44,0.18,989.4,21.0,21.0,21.0,20.7,0.94,0.94,0.94,0.94,44.7,44.7,44.7,39.4,145.3,24403
2006,40,2007-07-01,886,58,11,11,11,136,227,0.26,659,0,0,0,0,0,0,58,11,11,11,136,739,219,219,219,0,990.0,967.4,0.35,0.13,989.5,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,42.8,42.8,42.8,0.0,128.3,21557
2006,41,2007-07-08,748,58,11,11,11,136,227,0.3,521,0,0,0,0,0,0,58,11,11,11,136,601,233,233,189,0,990.0,966.9,0.27,0.08,989.7,22.4,22.4,22.3,0.0,0.94,0.94,0.93,0.0,47.0,47.0,37.3,0.0,104.7,17586
2006,42,2007-07-15,641,58,11,11,11,136,227,0.35,414,0,0,0,0,0,0,58,11,11,11,136,494,207,207,0,0,990.0,966.5,0.21,0.05,989.7,23.0,23.0,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,85.1,14294
2006,43,2007-07-22,572,58,11,11,11,136,227,0.4,345,0,0,0,0,0,0,58,11,11,11,136,425,172,172,0,0,990.0,966.2,0.18,0.04,989.8,23.4,23.4,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.1,11949
2006,44,2007-07-29,516,55,9,9,8,119,202,0.39,313,0,0,0,0,0,0,55,9,9,8,119,388,156,156,0,0,990.0,965.9,0.17,0.03,989.8,23.7,23.7,0.0,0.0,0.92,0.92,0.0,0.0,32.6,32.6,0.0,0.0,65.1,10941
2006,45,2007-08-05,471,54,9,8,6,107,184,0.39,287,0,0,0,0,0,0,54,9,8,6,107,358,162,145,0,0,990.0,965.7,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.3,0.0,0.0,60.2,10108
2006,46,2007-08-12,430,54,9,8,6,107,184,0.43,246,0,0,0,0,0,0,54,9,8,6,107,317,246,0,0,0,990.0,965.5,0.15,0.02,989.8,23.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8930
2006,47,2007-08-19,408,54,9,8,6,107,184,0.45,224,0,0,0,0,0,0,54,9,8,6,107,295,224,0,0,0,990.0,965.4,0.14,0.01,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8187
2006,48,2007-08-26,378,52,8,7,5,102,177,0.47,200,0,0,0,0,0,0,52,8,7,5,102,269,200,0,0,0,990.0,965.3,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7289
2006,49,2007-09-02,350,46,7,6,4,75,138,0.39,212,0,0,0,0,0,0,46,7,6,4,75,271,212,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7849
2006,50,2007-09-09,321,46,7,6,4,75,138,0.43,183,0,0,0,0,0,0,46,7,6,4,75,242,183,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.0,0.0,0.0,0.0,40.0,6720
2006,51,2007-09-16,300,46,7,6,4,75,138,0.46,162,0,0,0,0,0,0,46,7,6,4,75,221,162,0,0,0,990.0,964.9,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5918
2006,52,2007-09-23,287,46,7,6,4,75,138,0.48,149,0,0,0,0,0,0,46,7,6,4,75,208,149,0,0,0,990.0,964.9,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5470
2006,53,2007-09-30,276,46,7,6,4,75,138,0.5,138,0,0,0,0,0,0,46,7,6,4,75,197,138,0,0,0,990.0,964.8,0.11,0.0,989.9,24.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,719
2007,1,2007-10-01,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5882
2007,2,2007-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5556
2007,3,2007-10-15,255,41,6,4,3,56,110,0.43,145,0,0,0,0,0,0,41,6,4,3,56,196,145,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.6,0.0,0.0,0.0,31.6,5307
2007,4,2007-10-22,254,41,6,4,3,56,110,0.43,144,0,0,0,0,0,0,41,6,4,3,56,195,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5276
2007,5,2007-10-29,248,40,6,4,3,54,107,0.43,141,0,0,0,0,0,0,40,6,4,3,54,191,141,0,0,0,990.0,964.7,0.11,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5159
2007,6,2007-11-05,254,39,5,3,2,52,104,0.41,149,0,0,0,0,0,0,39,5,3,2,52,199,149,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5491
2007,7,2007-11-12,272,36,5,3,2,47,93,0.34,179,0,0,0,0,0,0,36,5,3,2,47,223,179,0,0,0,990.0,964.8,0.12,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.5,0.0,0.0,0.0,39.5,6633
2007,8,2007-11-19,294,36,5,3,2,47,93,0.32,201,0,0,0,0,0,0,36,5,3,2,47,245,201,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7431
2007,9,2007-11-26,333,37,5,3,2,51,100,0.3,233,0,0,0,0,0,0,37,5,3,2,51,280,233,0,0,0,990.0,965.1,0.14,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8655
2007,10,2007-12-03,385,42,7,5,3,61,118,0.31,267,0,0,0,0,0,0,42,7,5,3,61,321,207,140,0,0,990.0,965.3,0.15,0.02,989.8,24.2,24.3,0.0,0.0,0.93,0.91,0.0,0.0,45.1,29.5,0.0,0.0,57.8,9705
2007,11,2007-12-10,432,42,7,5,3,61,118,0.27,314,0,0,0,0,0,0,42,7,5,3,61,368,157,157,0,0,990.0,965.5,0.16,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.1,33.1,0.0,0.0,66.1,11106
2007,12,2007-12-17,504,42,7,5,3,61,118,0.24,386,0,0,0,0,0,0,42,7,5,3,61,440,193,193,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.6,40.6,0.0,0.0,81.2,13636
2007,13,2007-12-24,709,42,7,5,3,61,118,0.17,591,0,0,0,0,0,0,42,7,5,3,61,645,220,220,210,0,990.0,966.7,0.29,0.1,989.6,22.5,22.5,22.3,0.0,0.94,0.94,0.93,0.0,44.6,44.6,42.0,0.0,119.1,20009
2007,14,2007-12-31,834,48,7,6,4,78,145,0.17,689,0,0,0,0,0,0,48,7,6,4,78,751,229,229,229,0,990.0,967.2,0.35,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.5,45.5,45.5,0.0,136.4,22909
2007,15,2008-01-07,928,49,8,7,5,81,150,0.16,778,0,0,0,0,0,0,49,8,7,5,81,842,259,259,259,0,990.0,967.6,0.43,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,149.9,25183
2007,16,2008-01-14,1166,49,8,7,5,81,150,0.13,965,50,11,2,2,1,32,60,10,9,6,113,1046,251,251,251,247,990.0,968.4,0.64,0.34,989.0,20.1,20.1,20.1,20.0,0.94,0.94,0.94,0.94,45.5,45.5,45.5,44.4,174.6,29338
2007,17,2008-01-21,1531,49,8,7,5,81,150,0.1,1100,281,51,10,13,9,198,100,18,20,14,279,1238,275,275,275,275,990.0,969.6,0.91,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.5,45.5,45.5,45.5,182.2,30609
2007,18,2008-01-28,1786,51,8,8,6,95,170,0.09,1100,516,48,9,16,18,423,100,18,25,25,518,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.6,29163
2007,19,2008-02-04,1964,55,10,10,8,114,197,0.1,1100,667,45,8,15,27,572,100,18,25,35,686,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28147
2007,20,2008-02-11,2304,49,8,7,5,93,162,0.07,1100,1042,51,9,18,32,931,100,18,25,37,1024,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.2,26574
2007,21,2008-02-18,3044,49,8,7,5,93,162,0.05,1100,1782,51,10,18,55,1648,100,18,25,60,1741,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.0,23184
2007,22,2008-02-25,3268,51,8,8,7,107,184,0.06,1100,1984,48,9,16,63,1846,100,18,25,71,1953,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,132.0,22181
2007,23,2008-03-03,3108,59,11,12,13,144,239,0.08,1100,1769,41,7,13,67,1641,100,18,25,80,1785,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.1,22871
2007,24,2008-03-10,2957,59,11,12,13,144,239,0.08,1100,1618,41,7,13,67,1490,100,18,25,80,1634,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.3,23577
2007,25,2008-03-17,2845,59,11,12,13,144,239,0.08,1100,1506,41,7,13,67,1378,100,18,25,80,1522,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.5,24102
2007,26,2008-03-24,2828,59,11,12,13,144,239,0.08,1100,1489,41,7,13,67,1361,100,18,25,80,1505,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,143.9,24178
2007,27,2008-03-31,2946,54,12,13,18,120,220,0.07,1100,1626,45,5,11,61,1503,100,18,25,80,1623,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.2,35.2,35.2,35.2,140.6,23628
2007,28,2008-04-07,3112,54,13,14,19,117,217,0.07,1100,1795,46,5,11,61,1672,100,18,25,80,1789,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22851
2007,29,2008-04-14,3150,54,13,14,19,117,217,0.07,1100,1833,46,5,11,61,1710,100,18,25,80,1827,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,135.0,22677
2007,30,2008-04-21,2995,54,13,14,19,117,217,0.07,1100,1678,46,5,11,61,1555,100,18,25,80,1672,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.9,0.9,0.9,0.9,34.8,34.8,34.8,34.8,139.3,23402
2007,31,2008-04-28,2847,54,13,13,17,151,250,0.09,1100,1496,45,5,11,62,1372,100,18,25,80,1524,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.4,24093
2007,32,2008-05-05,2627,55,13,13,17,178,276,0.11,1100,1251,45,5,12,63,1126,100,18,25,80,1304,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.5,25110
2007,33,2008-05-12,2383,55,13,13,17,178,276,0.12,1100,1007,45,5,12,61,884,100,18,25,78,1062,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.0,39.0,39.0,39.0,156.1,26219
2007,34,2008-05-19,2189,55,13,13,17,178,276,0.13,1100,813,45,5,12,50,700,100,18,25,67,878,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.3,27094
2007,35,2008-05-26,1984,54,12,12,16,169,266,0.13,1100,618,45,5,12,38,517,100,18,25,54,687,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28047
2007,36,2008-06-02,1697,53,12,12,13,120,210,0.12,1100,387,47,5,13,23,297,100,18,25,36,417,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.6,29666
2007,37,2008-06-09,1436,59,12,13,15,143,243,0.17,1096,96,22,3,5,5,59,81,15,18,21,202,1212,274,274,274,274,990.0,969.3,0.86,0.48,988.7,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.4,31143
2007,38,2008-06-16,1200,62,12,14,16,153,257,0.21,943,0,0,0,0,0,0,62,12,14,16,153,1031,235,235,235,235,990.0,968.5,0.61,0.31,989.1,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,43.0,43.0,43.0,43.0,171.8,28864
2007,39,2008-06-23,1002,62,12,14,16,153,257,0.26,745,0,0,0,0,0,0,62,12,14,16,153,833,238,238,238,209,990.0,967.9,0.42,0.17,989.4,21.1,21.1,21.1,20.8,0.94,0.94,0.94,0.93,45.4,45.4,45.4,38.5,141.7,23812
2007,40,2008-06-30,793,58,11,11,11,138,231,0.29,562,0,0,0,0,0,0,58,11,11,11,138,643,224,224,199,0,990.0,967.1,0.29,0.1,989.6,22.2,22.2,22.1,0.0,0.93,0.93,0.93,0.0,44.4,44.4,39.0,0.0,111.2,18679
2007,41,2008-07-07,638,54,10,10,10,124,209,0.33,429,0,0,0,0,0,0,54,10,10,10,124,504,214,214,0,0,990.0,966.5,0.21,0.06,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,44.3,44.3,0.0,0.0,88.5,14870
2007,42,2008-07-14,548,50,10,9,9,108,186,0.34,362,0,0,0,0,0,0,50,10,9,9,108,431,181,181,0,0,990.0,966.1,0.19,0.04,989.8,23.5,23.5,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.1,12623
2007,43,2008-07-21,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.8,0.16,0.03,989.8,23.9,23.9,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10313
2007,44,2008-07-28,436,48,9,7,7,99,172,0.4,263,0,0,0,0,0,0,48,9,7,7,99,328,263,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9593
2007,45,2008-08-04,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,965.4,0.15,0.02,989.8,24.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9162
2007,46,2008-08-11,380,47,8,6,5,89,155,0.41,225,0,0,0,0,0,0,47,8,6,5,89,286,225,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8294
2007,47,2008-08-18,357,47,8,6,5,89,155,0.43,202,0,0,0,0,0,0,47,8,6,5,89,263,202,0,0,0,990.0,965.2,0.13,0.01,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7382
2007,48,2008-08-25,332,47,8,6,5,89,155,0.47,177,0,0,0,0,0,0,47,8,6,5,89,238,177,0,0,0,990.0,965.1,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.4,0.0,0.0,0.0,38.4,6455
2007,49,2008-09-01,304,40,6,4,3,65,118,0.39,186,0,0,0,0,0,0,40,6,4,3,65,236,186,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6874
2007,50,2008-09-08,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6096
2007,51,2008-09-15,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5427
2007,52,2008-09-22,249,40,6,4,3,65,118,0.47,131,0,0,0,0,0,0,40,6,4,3,65,181,131,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4810
2007,53,2008-09-29,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.1,0.0,0.0,0.0,27.1,1300
2008,1,2008-10-01,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4338
2008,2,2008-10-08,203,33,4,3,2,40,83,0.41,120,0,0,0,0,0,0,33,4,3,2,40,161,120,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.1,0.0,0.0,0.0,26.1,4392
2008,3,2008-10-15,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4335
2008,4,2008-10-22,180,31,4,3,2,33,73,0.4,107,0,0,0,0,0,0,31,4,3,2,33,145,107,0,0,0,990.0,964.4,0.09,0.0,989.9,25.4,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,3852
2008,5,2008-10-29,199,29,4,2,2,31,69,0.35,130,0,0,0,0,0,0,29,4,2,2,31,166,130,0,0,0,990.0,964.4,0.1,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4777
2008,6,2008-11-05,240,30,4,2,2,32,70,0.29,169,0,0,0,0,0,0,30,4,2,2,32,206,169,0,0,0,990.0,964.6,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6285
2008,7,2008-11-12,266,36,5,3,2,47,93,0.35,173,0,0,0,0,0,0,36,5,3,2,47,217,173,0,0,0,990.0,964.8,0.11,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6380
2008,8,2008-11-19,286,36,5,3,2,47,93,0.33,193,0,0,0,0,0,0,36,5,3,2,47,237,193,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,7140
2008,9,2008-11-26,326,36,5,3,2,49,96,0.29,230,0,0,0,0,0,0,36,5,3,2,49,275,230,0,0,0,990.0,965.0,0.13,0.02,989.9,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8551
2008,10,2008-12-03,447,38,5,4,3,54,104,0.23,343,0,0,0,0,0,0,38,5,4,3,54,390,171,171,0,0,990.0,965.6,0.17,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.2,36.2,0.0,0.0,72.4,12160
2008,11,2008-12-10,505,41,6,4,3,60,116,0.23,389,0,0,0,0,0,0,41,6,4,3,60,442,194,194,0,0,990.0,965.9,0.19,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,40.9,40.9,0.0,0.0,81.8,13741
2008,12,2008-12-17,579,42,7,5,3,61,118,0.2,461,0,0,0,0,0,0,42,7,5,3,61,515,230,230,0,0,990.0,966.2,0.22,0.06,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,48.2,48.2,0.0,0.0,96.5,16205
2008,13,2008-12-24,621,42,7,5,3,61,118,0.19,503,0,0,0,0,0,0,42,7,5,3,61,557,251,251,0,0,990.0,966.4,0.24,0.07,989.7,22.9,22.9,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.3,17523
2008,14,2008-12-31,704,45,7,5,3,73,136,0.19,568,0,0,0,0,0,0,45,7,5,3,73,626,202,202,191,0,990.0,966.7,0.28,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,40.7,40.7,38.3,0.0,114.2,19191
2008,15,2009-01-07,791,46,7,6,4,76,139,0.18,652,0,0,0,0,0,0,46,7,6,4,76,711,217,217,217,0,990.0,967.1,0.33,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21799
2008,16,2009-01-14,920,46,7,6,4,76,139,0.15,781,0,0,0,0,0,0,46,7,6,4,76,840,250,250,250,207,990.0,967.6,0.42,0.18,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.93,48.3,48.3,48.3,38.9,150.4,25269
2008,17,2009-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,968.1,0.55,0.28,989.2,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28821
2008,18,2009-01-28,1164,47,7,6,4,83,148,0.13,1015,0,0,0,0,0,0,47,7,6,4,83,1076,253,253,253,253,990.0,968.4,0.66,0.37,989.0,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.3,30969
2008,19,2009-02-04,1269,49,8,7,5,93,162,0.13,1085,21,6,1,0,0,12,55,9,7,5,105,1158,271,271,271,271,990.0,968.7,0.78,0.46,988.8,19.5,19.5,19.5,19.5,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.2,31960
2008,20,2009-02-11,1475,49,8,7,5,93,162,0.11,1100,213,48,9,9,6,140,97,17,16,11,233,1231,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.0,46.0,46.0,46.0,184.2,30938
2008,21,2009-02-18,1851,49,8,7,5,93,162,0.09,1100,589,51,10,17,18,492,100,18,24,23,585,1242,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.5,28807
2008,22,2009-02-25,2452,53,9,9,8,114,195,0.08,1100,1157,46,8,15,47,1039,100,18,25,55,1154,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.2,25902
2008,23,2009-03-04,3305,59,11,12,13,144,239,0.07,1100,1966,40,7,13,67,1838,100,18,25,80,1982,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.89,0.89,0.89,0.89,32.9,32.9,32.9,32.9,131.4,22078
2008,24,2009-03-11,5175,59,11,12,13,144,239,0.05,628,4307,512,7,13,67,3708,571,18,25,80,3852,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.48,0.48,0.48,0.48,13.6,13.6,13.6,13.6,54.3,9126
2008,25,2009-03-18,5750,64,12,14,17,173,282,0.05,0,5468,1135,5,10,62,4254,1200,18,25,80,4427,1243,275,275,275,275,990.1,978.7,0.92,0.48,988.7,9.5,9.5,9.5,9.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,26,2009-03-25,5643,68,14,17,21,195,315,0.06,0,5328,1132,4,8,59,4125,1200,18,25,80,4320,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
2008,27,2009-04-01,5463,84,14,20,27,219,364,0.07,157,4941,958,4,5,53,3921,1042,18,25,80,4140,1243,275,275,275,275,990.0,978.2,0.92,0.48,988.6,9.9,9.9,9.9,9.9,0.12,0.12,0.12,0.12,3.1,3.1,3.1,3.1,12.4,2087
2008,28,2009-04-08,5000,84,14,20,27,219,364,0.07,1100,3536,16,4,5,52,3458,100,18,25,80,3677,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.2,23.2,23.2,23.2,92.9,15612
2008,29,2009-04-15,4325,82,14,19,26,211,354,0.08,1100,2870,18,4,5,53,2790,100,18,25,80,3002,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.7,26.7,26.7,26.7,106.9,17961
2008,30,2009-04-22,3821,70,14,18,25,168,295,0.08,1100,2426,30,4,7,55,2330,100,18,25,80,2498,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.6,29.6,29.6,29.6,118.3,19877
2008,31,2009-04-29,3259,66,14,17,23,192,313,0.1,1100,1845,33,4,7,56,1743,100,18,25,80,1936,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.4,22241
2008,32,2009-05-06,2926,65,14,17,23,202,321,0.11,1100,1505,35,4,8,57,1401,100,18,25,80,1603,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.2,23725
2008,33,2009-05-13,2581,65,14,17,23,202,321,0.12,1100,1160,35,4,8,57,1056,100,18,25,80,1258,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.7,25320
2008,34,2009-05-20,2289,65,14,17,23,202,321,0.14,1100,868,35,4,7,56,764,100,18,25,79,966,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.6,26646
2008,35,2009-05-27,2071,64,13,16,21,188,302,0.15,1100,669,35,4,8,46,573,100,18,25,67,761,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27614
2008,36,2009-06-03,1819,62,12,14,16,153,257,0.14,1100,462,38,5,11,28,378,100,18,25,44,531,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28974
2008,37,2009-06-10,1504,62,12,14,16,153,257,0.17,1100,147,29,5,7,9,96,91,17,21,25,249,1230,275,275,275,275,990.0,969.5,0.9,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.2,30778
2008,38,2009-06-17,1254,62,12,14,16,153,257,0.21,997,0,0,0,0,0,0,62,12,14,16,153,1085,249,249,249,249,990.0,968.7,0.68,0.36,989.0,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,44.6,44.6,44.6,44.6,178.5,29980
2008,39,2009-06-24,1057,62,12,14,16,153,257,0.24,800,0,0,0,0,0,0,62,12,14,16,153,888,235,235,235,218,990.0,968.1,0.47,0.2,989.3,20.9,20.9,20.9,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,40.7,150.8,25326
2008,40,2009-07-01,871,58,11,11,11,136,227,0.26,644,0,0,0,0,0,0,58,11,11,11,136,724,214,214,214,0,990.0,967.4,0.34,0.12,989.5,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,42.0,42.0,42.0,0.0,125.9,21157
2008,41,2009-07-08,706,58,11,11,11,136,227,0.32,479,0,0,0,0,0,0,58,11,11,11,136,559,239,239,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.5,16374
2008,42,2009-07-15,591,58,11,11,11,136,227,0.38,364,0,0,0,0,0,0,58,11,11,11,136,444,182,182,0,0,990.0,966.3,0.19,0.04,989.8,23.3,23.3,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12607
2008,43,2009-07-22,529,58,11,11,11,136,227,0.43,302,0,0,0,0,0,0,58,11,11,11,136,382,170,153,0,0,990.0,966.0,0.17,0.03,989.8,23.6,23.6,0.0,0.0,0.92,0.92,0.0,0.0,35.5,31.7,0.0,0.0,62.7,10534
2008,44,2009-07-29,480,55,9,9,8,119,202,0.42,277,0,0,0,0,0,0,55,9,9,8,119,352,195,144,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.9,0.0,0.0,0.93,0.91,0.0,0.0,41.5,29.9,0.0,0.0,58.6,9839
2008,45,2009-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.6,0.15,0.02,989.8,23.8,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9381
2008,46,2009-08-12,402,54,9,8,6,107,184,0.46,218,0,0,0,0,0,0,54,9,8,6,107,289,218,0,0,0,990.0,965.4,0.14,0.01,989.8,24.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7976
2008,47,2009-08-19,369,49,8,6,5,94,163,0.44,205,0,0,0,0,0,0,49,8,6,5,94,269,205,0,0,0,990.0,965.2,0.13,0.01,989.9,24.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7511
2008,48,2009-08-26,340,46,7,5,4,85,149,0.44,190,0,0,0,0,0,0,46,7,5,4,85,249,190,0,0,0,990.0,965.1,0.12,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.4,0.0,0.0,0.0,41.4,6957
2008,49,2009-09-02,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,965.0,0.12,0.01,989.9,24.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7089
2008,50,2009-09-09,284,40,6,4,3,65,118,0.42,166,0,0,0,0,0,0,40,6,4,3,65,216,166,0,0,0,990.0,964.8,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6106
2008,51,2009-09-16,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.8,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5418
2008,52,2009-09-23,262,40,6,4,3,65,118,0.45,144,0,0,0,0,0,0,40,6,4,3,65,194,144,0,0,0,990.0,964.7,0.11,0.0,989.9,25.0,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5269
2008,53,2009-09-30,248,40,6,4,3,65,118,0.48,130,0,0,0,0,0,0,40,6,4,3,65,180,130,0,0,0,990.0,964.7,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.3,0.0,0.0,0.0,28.3,678
2009,1,2009-10-01,241,37,5,3,2,50,97,0.4,144,0,0,0,0,0,0,37,5,3,2,50,189,144,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5270
2009,2,2009-10-08,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4517
2009,3,2009-10-15,219,37,5,3,2,50,97,0.44,122,0,0,0,0,0,0,37,5,3,2,50,167,122,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.6,0.0,0.0,0.0,26.6,4464
2009,4,2009-10-22,220,37,5,3,2,50,97,0.44,123,0,0,0,0,0,0,37,5,3,2,50,168,123,0,0,0,990.0,964.5,0.1,0.0,989.9,25.3,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4503
2009,5,2009-10-29,228,36,5,3,2,48,94,0.41,134,0,0,0,0,0,0,36,5,3,2,48,178,134,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4903
2009,6,2009-11-05,253,36,5,3,2,47,93,0.37,160,0,0,0,0,0,0,36,5,3,2,47,204,160,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5884
2009,7,2009-11-12,277,36,5,3,2,47,93,0.34,184,0,0,0,0,0,0,36,5,3,2,47,228,184,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6792
2009,8,2009-11-19,316,36,5,3,2,47,93,0.3,223,0,0,0,0,0,0,36,5,3,2,47,267,223,0,0,0,990.0,965.0,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8296
2009,9,2009-11-26,381,37,5,3,2,51,100,0.26,281,0,0,0,0,0,0,37,5,3,2,51,328,179,143,0,0,990.0,965.3,0.15,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.5,30.3,0.0,0.0,60.2,10107
2009,10,2009-12-03,415,42,7,5,3,61,118,0.28,297,0,0,0,0,0,0,42,7,5,3,61,351,148,148,0,0,990.0,965.5,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10535
2009,11,2009-12-10,437,42,7,5,3,61,118,0.27,319,0,0,0,0,0,0,42,7,5,3,61,373,159,159,0,0,990.0,965.6,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.3,11302
2009,12,2009-12-17,479,42,7,5,3,61,118,0.25,361,0,0,0,0,0,0,42,7,5,3,61,415,180,180,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12754
2009,13,2009-12-24,558,42,7,5,3,61,118,0.21,440,0,0,0,0,0,0,42,7,5,3,61,494,220,220,0,0,990.0,966.1,0.21,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.3,15505
2009,14,2009-12-31,630,45,7,5,3,73,136,0.22,494,0,0,0,0,0,0,45,7,5,3,73,552,247,247,0,0,990.0,966.4,0.24,0.07,989.7,22.8,22.8,0.0,0.0,0.94,0.94,0.0,0.0,51.1,51.1,0.0,0.0,102.1,17160
2009,15,2010-01-07,720,46,7,6,4,76,139,0.19,581,0,0,0,0,0,0,46,7,6,4,76,640,193,193,193,0,990.0,966.8,0.29,0.1,989.6,22.6,22.6,22.6,0.0,0.93,0.93,0.93,0.0,38.7,38.7,38.7,0.0,116.1,19505
2009,16,2010-01-14,811,46,7,6,4,76,139,0.17,672,0,0,0,0,0,0,46,7,6,4,76,731,224,224,224,0,990.0,967.1,0.34,0.13,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,44.5,44.5,44.5,0.0,133.4,22406
2009,17,2010-01-21,917,46,7,6,4,76,139,0.15,778,0,0,0,0,0,0,46,7,6,4,76,837,259,259,259,0,990.0,967.6,0.42,0.18,989.4,21.3,21.3,21.3,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.3,25245
2009,18,2010-01-28,1019,47,7,6,4,83,148,0.15,870,0,0,0,0,0,0,47,7,6,4,83,931,217,217,217,217,990.0,968.0,0.51,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,41.1,41.1,41.1,41.1,164.3,27604
2009,19,2010-02-04,1190,49,8,7,5,93,162,0.14,1026,2,0,0,0,0,1,49,8,7,5,94,1091,256,256,256,256,990.0,968.5,0.69,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.7,31022
2009,20,2010-02-11,1474,49,8,7,5,93,162,0.11,1100,212,45,8,9,6,142,94,16,16,11,235,1227,275,275,275,275,990.0,969.4,0.89,0.48,988.6,18.7,18.7,18.7,18.7,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.2,30949
2009,21,2010-02-18,2041,49,8,7,5,93,162,0.08,1100,779,51,10,18,24,676,100,18,25,29,769,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.6,27821
2009,22,2010-02-25,2646,53,9,9,8,114,195,0.07,1100,1351,46,8,15,50,1229,100,18,25,58,1344,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.9,25015
2009,23,2010-03-04,3744,59,11,12,13,144,239,0.06,1100,2405,41,7,13,67,2277,100,18,25,80,2421,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.1,30.1,30.1,30.1,120.5,20243
2009,24,2010-03-11,4860,59,11,12,13,144,239,0.05,1100,3521,41,7,13,67,3393,100,18,25,80,3537,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,23.9,23.9,23.9,23.9,95.6,16062
2009,25,2010-03-18,5041,64,12,14,17,173,282,0.06,1100,3659,35,5,10,62,3545,100,18,25,80,3718,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.0,23.0,23.0,23.0,91.9,15446
2009,26,2010-03-25,4727,68,14,17,21,195,315,0.07,1100,3312,32,4,8,59,3209,100,18,25,80,3404,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.6,24.6,24.6,24.6,98.3,16517
2009,27,2010-04-01,4423,70,14,18,25,168,295,0.07,1100,3028,30,4,7,55,2932,100,18,25,80,3100,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.8,17607
2009,28,2010-04-08,4377,70,14,18,25,168,295,0.07,1100,2982,30,4,7,54,2886,100,18,25,80,3054,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.4,26.4,26.4,26.4,105.8,17772
2009,29,2010-04-15,4852,72,14,18,25,175,304,0.06,1100,3447,28,4,6,54,3354,100,18,25,80,3529,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.84,0.84,0.84,0.84,23.9,23.9,23.9,23.9,95.7,16080
2009,30,2010-04-22,5172,84,14,20,27,219,364,0.07,1100,3708,16,4,5,53,3630,100,18,25,80,3849,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.4,22.4,22.4,22.4,89.7,15072
2009,31,2010-04-29,4924,74,14,18,24,214,346,0.07,1100,3477,25,4,6,55,3386,100,18,25,80,3601,1243,275,275,275,275,990.0,977.4,0.92,0.48,988.6,10.7,10.7,10.7,10.7,0.83,0.83,0.83,0.83,23.6,23.6,23.6,23.6,94.3,15845
2009,32,2010-05-06,4338,71,14,18,24,213,340,0.08,1100,2898,29,4,7,56,2802,100,18,25,80,3015,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.7,26.7,26.7,26.7,106.6,17913
2009,33,2010-05-13,3890,71,14,18,24,213,340,0.09,1100,2450,29,4,7,56,2354,100,18,25,80,2567,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.2,29.2,29.2,29.2,116.7,19600
2009,34,2010-05-20,3339,71,14,18,24,213,340,0.1,1100,1899,29,4,7,56,1803,100,18,25,80,2016,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.6,32.6,32.6,32.6,130.3,21887
2009,35,2010-05-27,2931,69,13,17,22,203,326,0.11,1100,1504,30,4,7,58,1404,100,18,25,80,1608,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.1,23701
2009,36,2010-06-03,2537,67,13,15,17,181,293,0.12,1100,1144,32,5,9,61,1034,100,18,25,78,1215,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25521
2009,37,2010-06-10,2219,67,13,15,17,181,293,0.13,1100,826,32,5,10,47,730,100,18,25,64,911,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.1,40.1,40.1,40.1,160.5,26960
2009,38,2010-06-17,1946,67,13,15,17,181,293,0.15,1100,553,33,5,10,32,473,100,18,25,49,654,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,168.2,28254
2009,39,2010-06-24,1608,67,13,15,17,181,293,0.18,1100,215,31,5,8,12,157,98,18,23,29,338,1240,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.6,30175
2009,40,2010-07-01,1346,63,12,13,13,155,256,0.19,1064,26,6,1,1,1,15,69,13,14,14,170,1161,266,266,266,266,990.0,969.0,0.79,0.44,988.8,19.3,19.3,19.3,19.3,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.4,30982
2009,41,2010-07-08,1124,63,12,13,13,155,256,0.23,868,0,0,0,0,0,0,63,12,13,13,155,956,235,235,235,226,990.0,968.3,0.53,0.25,989.2,20.5,20.5,20.5,20.4,0.94,0.94,0.94,0.94,43.7,43.7,43.7,41.6,160.8,27021
2009,42,2010-07-15,926,63,12,13,13,155,256,0.28,670,0,0,0,0,0,0,63,12,13,13,155,758,223,223,223,0,990.0,967.6,0.36,0.13,989.5,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.9,21822
2009,43,2010-07-22,823,63,12,13,13,155,256,0.31,567,0,0,0,0,0,0,63,12,13,13,155,655,227,227,197,0,990.0,967.2,0.3,0.1,989.6,22.0,22.0,22.0,0.0,0.93,0.93,0.93,0.0,44.8,44.8,38.5,0.0,111.5,18739
2009,44,2010-07-29,701,60,10,11,9,133,225,0.32,476,0,0,0,0,0,0,60,10,11,9,133,558,238,238,0,0,990.0,966.7,0.24,0.07,989.7,22.6,22.6,0.0,0.0,0.94,0.94,0.0,0.0,48.6,48.6,0.0,0.0,97.2,16327
2009,45,2010-08-05,601,58,10,10,7,117,202,0.34,399,0,0,0,0,0,0,58,10,10,7,117,477,199,199,0,0,990.0,966.3,0.2,0.05,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,41.3,41.3,0.0,0.0,82.5,13861
2009,46,2010-08-12,541,58,10,10,7,117,202,0.37,339,0,0,0,0,0,0,58,10,10,7,117,417,169,169,0,0,990.0,966.0,0.18,0.04,989.8,23.5,23.5,0.0,0.0,0.92,0.92,0.0,0.0,35.1,35.1,0.0,0.0,70.2,11789
2009,47,2010-08-19,487,58,10,10,7,117,202,0.41,285,0,0,0,0,0,0,58,10,10,7,117,363,181,146,0,0,990.0,965.8,0.16,0.03,989.8,23.8,23.8,0.0,0.0,0.93,0.92,0.0,0.0,38.2,30.3,0.0,0.0,59.9,10066
2009,48,2010-08-26,445,56,9,9,6,111,194,0.44,251,0,0,0,0,0,0,56,9,9,6,111,326,230,140,0,0,990.0,965.6,0.15,0.02,989.8,23.8,24.2,0.0,0.0,0.94,0.91,0.0,0.0,49.7,29.3,0.0,0.0,53.9,9052
2009,49,2010-09-02,403,48,8,7,4,79,146,0.36,257,0,0,0,0,0,0,48,8,7,4,79,320,237,138,0,0,990.0,965.4,0.15,0.02,989.8,24.0,24.2,0.0,0.0,0.94,0.91,0.0,0.0,51.7,28.9,0.0,0.0,55.9,9387
2009,50,2010-09-09,371,46,7,6,4,76,140,0.38,231,0,0,0,0,0,0,46,7,6,4,76,291,231,0,0,0,990.0,965.3,0.14,0.02,989.8,24.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.6,0.0,0.0,0.0,50.6,8500
2009,51,2010-09-16,337,46,7,6,4,75,138,0.41,199,0,0,0,0,0,0,46,7,6,4,75,258,199,0,0,0,990.0,965.1,0.13,0.01,989.9,24.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7284
2009,52,2010-09-23,307,46,7,6,4,75,138,0.45,169,0,0,0,0,0,0,46,7,6,4,75,228,169,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6189
2009,53,2010-09-30,298,46,7,6,4,75,138,0.46,160,0,0,0,0,0,0,46,7,6,4,75,219,160,0,0,0,990.0,964.9,0.11,0.01,989.9,24.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,835
2010,1,2010-10-01,282,41,6,4,3,56,110,0.39,172,0,0,0,0,0,0,41,6,4,3,56,223,172,0,0,0,990.0,964.8,0.12,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6333
2010,2,2010-10-08,260,41,6,4,3,56,110,0.42,150,0,0,0,0,0,0,41,6,4,3,56,201,150,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5533
2010,3,2010-10-15,241,41,6,4,3,56,110,0.46,131,0,0,0,0,0,0,41,6,4,3,56,182,131,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.6,0.0,0.0,0.0,28.6,4797
2010,4,2010-10-22,233,41,6,4,3,56,110,0.47,123,0,0,0,0,0,0,41,6,4,3,56,174,123,0,0,0,990.0,964.6,0.1,0.0,989.9,25.2,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4497
2010,5,2010-10-29,236,38,5,3,2,50,100,0.42,136,0,0,0,0,0,0,38,5,3,2,50,183,136,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4962
2010,6,2010-11-05,236,36,5,3,2,47,93,0.39,143,0,0,0,0,0,0,36,5,3,2,47,187,143,0,0,0,990.0,964.6,0.1,0.0,989.9,25.1,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5242
2010,7,2010-11-12,251,36,5,3,2,47,93,0.37,158,0,0,0,0,0,0,36,5,3,2,47,202,158,0,0,0,990.0,964.7,0.11,0.01,989.9,25.0,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5825
2010,8,2010-11-19,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.9,0.12,0.01,989.9,24.7,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7190
2010,9,2010-11-26,310,36,5,3,2,49,96,0.31,214,0,0,0,0,0,0,36,5,3,2,49,259,214,0,0,0,990.0,965.0,0.13,0.01,989.9,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.4,0.0,0.0,0.0,47.4,7969
2010,10,2010-12-03,365,38,5,4,3,54,104,0.29,261,0,0,0,0,0,0,38,5,4,3,54,308,221,138,0,0,990.0,965.2,0.14,0.02,989.8,24.2,24.4,0.0,0.0,0.94,0.91,0.0,0.0,48.4,29.2,0.0,0.0,56.8,9541
2010,11,2010-12-10,401,38,5,4,3,54,104,0.26,297,0,0,0,0,0,0,38,5,4,3,54,344,148,148,0,0,990.0,965.4,0.16,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,31.5,31.5,0.0,0.0,63.0,10576
2010,12,2010-12-17,477,38,5,4,3,54,104,0.22,373,0,0,0,0,0,0,38,5,4,3,54,420,186,186,0,0,990.0,965.8,0.18,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.7,13213
2010,13,2010-12-24,596,38,5,4,3,54,104,0.18,492,0,0,0,0,0,0,38,5,4,3,54,539,246,246,0,0,990.0,966.3,0.23,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,51.3,51.3,0.0,0.0,102.5,17225
2010,14,2010-12-31,748,44,6,5,3,72,134,0.18,614,0,0,0,0,0,0,44,6,5,3,72,671,217,217,208,0,990.0,966.9,0.31,0.11,989.6,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,41.7,0.0,122.9,20650
2010,15,2011-01-07,922,46,7,6,4,76,139,0.15,783,0,0,0,0,0,0,46,7,6,4,76,842,241,241,241,211,990.0,967.6,0.43,0.19,989.4,21.4,21.4,21.4,21.1,0.94,0.94,0.94,0.94,46.5,46.5,46.5,40.0,150.8,25336
2010,16,2011-01-14,1191,46,7,6,4,76,139,0.12,1021,30,10,1,1,0,16,56,8,7,4,92,1093,255,255,255,255,990.0,968.5,0.69,0.39,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,45.8,45.8,45.8,45.8,183.3,30793
2010,17,2011-01-21,1763,49,8,7,5,81,150,0.09,1100,513,51,10,16,17,418,100,18,23,22,499,1241,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.4,29292
2010,18,2011-01-28,2004,51,8,8,6,95,170,0.08,1100,734,48,9,16,26,633,100,18,25,33,728,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.3,27935
2010,19,2011-02-04,2211,55,10,10,8,114,197,0.09,1100,914,45,8,15,37,809,100,18,25,45,923,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.7,26992
2010,20,2011-02-11,2702,55,10,10,8,114,197,0.07,1100,1405,45,8,15,57,1280,100,18,25,65,1394,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.4,24760
2010,21,2011-02-18,3441,55,10,10,8,114,197,0.06,1100,2144,44,8,15,72,2004,100,18,25,80,2118,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,31.9,31.9,31.9,31.9,127.8,21463
2010,22,2011-02-25,3775,60,11,13,13,148,247,0.07,1100,2427,39,6,11,66,2303,100,18,25,80,2452,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.5,20070
2010,23,2011-03-04,3795,68,14,17,21,195,315,0.08,1100,2380,31,4,7,59,2277,100,18,25,80,2472,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,119.0,19987
2010,24,2011-03-11,3806,59,11,12,13,144,239,0.06,1100,2467,41,7,12,67,2339,100,18,25,80,2483,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,118.7,19940
2010,25,2011-03-18,3868,59,11,12,13,144,239,0.06,1100,2529,41,7,12,67,2401,100,18,25,80,2545,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.87,0.87,0.87,0.87,29.3,29.3,29.3,29.3,117.2,19681
2010,26,2011-03-25,3945,59,11,12,13,144,239,0.06,1100,2606,41,6,13,67,2478,100,18,25,80,2622,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,115.2,19361
2010,27,2011-04-01,4075,70,14,18,25,168,295,0.07,1100,2680,30,4,7,55,2584,100,18,25,80,2752,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.3,18859
2010,28,2011-04-08,4264,70,14,18,25,168,295,0.07,1100,2869,30,4,7,55,2773,100,18,25,80,2941,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.2,18177
2010,29,2011-04-15,4419,70,14,18,25,168,295,0.07,1100,3024,30,4,7,55,2928,100,18,25,80,3096,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.9,17620
2010,30,2011-04-22,4382,70,14,18,25,168,295,0.07,1100,2987,30,4,7,55,2891,100,18,25,80,3059,1243,275,275,275,275,990.0,976.4,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.4,26.4,26.4,26.4,105.7,17754
2010,31,2011-04-29,4223,66,14,17,23,192,313,0.07,1100,2810,33,3,7,56,2708,100,18,25,80,2900,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,12.0,12.0,12.0,12.0,0.86,0.86,0.86,0.86,27.3,27.3,27.3,27.3,109.1,18325
