Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.323,1036.4396243152978,968.0145245335624,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.259046221492966,21.067062425567954,20.73950482986386,20.129509758602538,0.9232155421429911,0.9245573481804237,0.9265914320053885,0.9295215566785312,51.88892342838622,102.99013071324975,152.41780212229176,197.8702180227488
0.324,1027.8009259147989,967.9873743385893,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.286196416466012,21.094212620541,20.766655024836908,20.156659953575584,0.923016860709774,0.9243743039396797,0.9264350675224092,0.9294148766509039,51.94401036047578,103.1024430277978,152.5915785357529,198.1143606304559
0.325,1025.216220670923,967.9792509792514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.294319775803913,21.1023359798789,20.77477838417481,20.164783312913485,0.9229569852616307,0.9243191071516205,0.9263878533385114,0.9293825280944806,51.96046267216028,103.13598878611144,152.6434886633851,198.18730472579614
0.326,1025.1570830002852,967.9790651180009,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.294505637054456,21.102521841129445,20.774964245425352,20.16496917416403,0.9229556130037608,0.9243178419407958,0.9263867707684798,0.9293817856477894,51.96083893808659,103.1367559940908,152.64467590646683,198.18897311678737
0.327,1025.1570830002852,967.9790651180009,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.294505637054456,21.102521841129445,20.774964245425352,20.16496917416403,0.9229556130037608,0.9243178419407958,0.9263867707684798,0.9293817856477894,51.96083893808659,103.1367559940908,152.64467590646683,198.18897311678737
0.328,1022.729174239858,967.971434547611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.30213620744435,21.110152411519337,20.782594815815244,20.17259974455392,0.9228991852198385,0.9242658089944791,0.9263422361760353,0.9293512148863312,51.97628040727854,103.1682417362181,152.6934009034836,198.2574476335929
0.329,1022.729174239858,967.971434547611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.30213620744435,21.110152411519337,20.782594815815244,20.17259974455392,0.9228991852198385,0.9242658089944791,0.9263422361760353,0.9293512148863312,51.97628040727854,103.1682417362181,152.6934009034836,198.2574476335929
0.33,1006.754232661786,967.9212275883656,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.352343166689778,21.160359370764766,20.832801775060673,20.22280670379935,0.922523550855847,0.9239190913983408,0.9260448555924713,0.9291457122958154,52.077578173944175,103.37481680990314,153.0131432380273,198.70693571253526
0.331,997.6786758623872,967.8907147034495,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.382856051605884,21.190872255680873,20.86331465997678,20.253319588715456,0.9222915675301849,0.9237046820110912,0.925860430386885,0.9290171252184555,52.138883520524914,103.49985728862995,153.20673707546226,198.9792106526764
0.332,995.2160579407314,967.8808642317629,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.39270652329249,21.200722727367477,20.873165131663384,20.26317006040206,0.9222160799784442,0.9236348678521887,0.9258002960184492,0.9289750170675548,52.15863299682624,103.5401424649365,153.2691171595499,199.0669636260284
0.333,989.4775076349576,967.8579100305398,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.415660724515604,21.223676928590592,20.8961193328865,20.286124261625176,0.9220390445337915,0.9234710529115856,0.925659037546738,0.9288757644446761,52.204575286542145,103.63386259309111,153.41425557559066,199.271174882574
0.334,989.4775076349576,967.8579100305398,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.415660724515604,21.223676928590592,20.8961193328865,20.286124261625176,0.9220390445337915,0.9234710529115856,0.925659037546738,0.9288757644446761,52.204575286542145,103.63386259309111,153.41425557559066,199.271174882574
0.335,976.7769450097452,967.8071077800389,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.466462975016455,21.274479179091443,20.94692158338735,20.336926512126027,0.9216416091018013,0.9231028771062737,0.9253407837305172,0.9286504779956989,52.30585940485768,103.84051038375625,153.73435933083283,199.72175522857546
0.336,972.817995721604,967.7912719828864,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.48229877216893,21.29031497624392,20.962757380539827,20.352762309278503,0.9215161398224485,0.9229865284762674,0.9252399965074346,0.9285786700472539,52.33731940479309,103.904706860251,153.83382469533427,199.8618174649885
0.337,971.4321659369264,967.7857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.487842091307655,21.295858295382644,20.96830069967855,20.358305628417227,0.9214720415474232,0.9229456228835927,0.9252045381836281,0.9285533559155066,52.348319393169064,103.92715420888213,153.86860698940544,199.9108022812575
0.338,971.4321659369264,967.7857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.487842091307655,21.295858295382644,20.96830069967855,20.358305628417227,0.9214720415474232,0.9229456228835927,0.9252045381836281,0.9285533559155066,52.348319393169064,103.92715420888213,153.86860698940544,199.9108022812575
0.339,971.4321659369264,967.7857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.487842091307655,21.295858295382644,20.96830069967855,20.358305628417227,0.9214720415474232,0.9229456228835927,0.9252045381836281,0.9285533559155066,52.348319393169064,103.92715420888213,153.86860698940544,199.9108022812575
0.34,971.4321659369264,967.7857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.487842091307655,21.295858295382644,20.96830069967855,20.358305628417227,0.9214720415474232,0.9229456228835927,0.9252045381836281,0.9285533559155066,52.348319393169064,103.92715420888213,153.86860698940544,199.9108022812575
0.341,958.39049460216,967.7335619784086,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.540008776646758,21.348024980721746,21.020467385017653,20.41047231375633,0.9210525287335128,0.9225561555444991,0.9248663336266111,0.9283106156213121,52.45151684395795,104.13777295930106,154.1950281846904,200.37066511176553
0.342,957.9333972550564,967.7317335890202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.541837166035137,21.349853370110125,21.022295774406032,20.41230070314471,0.9210376771490263,0.922542357023418,0.9248543318140263,0.9283019597342732,52.45512327711718,104.14513431821597,154.2064391486831,200.3867460129327
0.343,952.4350838829192,967.7097403355317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.563830419523654,21.371846623598643,21.04428902789455,20.434293956633226,0.9208582451601258,0.9223755920793864,0.9247091790416978,0.9281970542906316,52.498448134893366,104.23357260857024,154.34354042628385,200.57998322762757
0.344,952.4350838829192,967.7097403355317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.563830419523654,21.371846623598643,21.04428902789455,20.434293956633226,0.9208582451601258,0.9223755920793864,0.9247091790416978,0.9281970542906316,52.498448134893366,104.23357260857024,154.34354042628385,200.57998322762757
0.345,947.0029281802472,967.6880117127209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.585559042334424,21.393575246409412,21.06601765070532,20.456022579443996,0.9206795471367368,0.9222094086864596,0.9245643477751085,0.928091986082502,52.541149878241725,104.32074748905966,154.47870422576946,200.7705391520442
0.346,947.002928180247,967.6880117127209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.585559042334424,21.393575246409412,21.06601765070532,20.456022579443996,0.9206795471367368,0.9222094086864596,0.9245643477751085,0.928091986082502,52.541149878241725,104.32074748905966,154.47870422576946,200.7705391520442
0.347,947.0029281802472,967.6880117127209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.585559042334424,21.393575246409412,21.06601765070532,20.456022579443996,0.9206795471367368,0.9222094086864596,0.9245643477751085,0.928091986082502,52.541149878241725,104.32074748905966,154.47870422576946,200.7705391520442
0.348,941.1240560143012,967.6644962240572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.60907453099817,21.41709073507316,21.089533139369067,20.479538068107743,0.920484557872046,0.9220279632000987,0.9244060103195333,0.9279766816234762,52.587248917103985,104.4148674923331,154.62466010600193,200.97636551445677
0.349,941.1240560143012,967.6644962240572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.60907453099817,21.41709073507316,21.089533139369067,20.479538068107743,0.920484557872046,0.9220279632000987,0.9244060103195333,0.9279766816234762,52.587248917103985,104.4148674923331,154.62466010600193,200.97636551445677
0.35,941.1240560143016,967.6644962240572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.60907453099817,21.41709073507316,21.089533139369067,20.479538068107743,0.920484557872046,0.9220279632000987,0.9244060103195333,0.9279766816234762,52.587248917103985,104.4148674923331,154.62466010600193,200.97636551445677
0.351,929.9006238828885,967.6196024955316,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.65396825952378,21.461984463598768,21.134426867894675,20.52443179663335,0.9201076945863986,0.921676956519698,0.9240991194844665,0.9277519456478031,52.67492614352096,104.59390514776949,154.90237018006675,201.36815219236743
0.352,924.6839937244496,967.5987359748977,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.67483478015761,21.4828509842326,21.155293388528506,20.545298317267182,0.9199304709582101,0.9215117509930265,0.9239544189197837,0.9276454305073432,52.71552995251543,104.67683097968434,155.0310295419436,201.5497340585028
0.353,924.6839937244496,967.5987359748977,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.67483478015761,21.4828509842326,21.155293388528506,20.545298317267182,0.9199304709582101,0.9215117509930265,0.9239544189197837,0.9276454305073432,52.71552995251543,104.67683097968434,155.0310295419436,201.5497340585028
0.354,922.0745465428575,967.5882981861714,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.685272568883946,21.493288772958934,21.16573117725484,20.555736105993518,0.9198413305617572,0.9214286222554758,0.9238815471131722,0.9275916596997654,52.735805232510266,104.71824251213415,155.09528689440714,201.64044021664859
0.355,914.0536783798912,967.5562147135196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.71735604153578,21.525372245610768,21.197814649906675,20.58781957864535,0.9195652861945258,0.9211710564088429,0.9236555088220301,0.9274243336891831,52.79797869954594,104.84524211859082,155.29238030906362,201.9187311959887
0.356,909.5649291828072,967.5382597167312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.735311038324156,21.543327242399144,21.21576964669505,20.605774575433728,0.9194094547662709,0.9210255661859061,0.9235276624858297,0.927329344731619,52.832675196768385,104.9161237424107,155.40240347668254,202.07412902330893
0.357,906.4211780013768,967.5256847120055,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.74788604304986,21.55590224712485,21.228344651420755,20.618349580159432,0.9192997404200928,0.9209230944311507,0.9234375478460164,0.9272622421645169,52.856933398969815,104.96568448062092,155.47934092580664,202.1828167756982
0.358,906.4211780013768,967.5256847120055,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.74788604304986,21.55590224712485,21.228344651420755,20.618349580159432,0.9192997404200928,0.9209230944311507,0.9234375478460164,0.9272622421645169,52.856933398969815,104.96568448062092,155.47934092580664,202.1828167756982
0.359,905.4211927358452,967.5216847709434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.751885984112008,21.559902188186996,21.232344592482903,20.62234952122158,0.9192647423036159,0.9208904000862796,0.923408784134377,0.9272407982858774,52.86464236081136,104.98143489579999,155.503793185325,202.21736346870668
0.36,905.4211927358452,967.5216847709434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.751885984112008,21.559902188186996,21.232344592482903,20.62234952122158,0.9192647423036159,0.9208904000862796,0.923408784134377,0.9272407982858774,52.86464236081136,104.98143489579999,155.503793185325,202.21736346870668
0.361,905.4211927358452,967.5216847709434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.751885984112008,21.559902188186996,21.232344592482903,20.62234952122158,0.9192647423036159,0.9208904000862796,0.923408784134377,0.9272407982858774,52.86464236081136,104.98143489579999,155.503793185325,202.21736346870668
0.362,896.9411272386237,967.4877645089545,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.785806246100904,21.593822450175892,21.2662648544718,20.656269783210476,0.9189660222157273,0.9206112164203574,0.9231629329868429,0.9270570207162306,52.929874943405686,105.11472552796576,155.71075420826244,202.50983161701635
0.363,891.8619896951615,967.4674479587807,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.806122796274693,21.61413900034968,21.286581404645588,20.676586333384265,0.9187854508802039,0.9204423464301015,0.9230140275175709,0.9269452942333717,52.96882507250265,105.19432313397984,155.83437116998329,202.6845809484592
0.364,891.8619896951615,967.4674479587807,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.806122796274693,21.61413900034968,21.286581404645588,20.676586333384265,0.9187854508802039,0.9204423464301015,0.9230140275175709,0.9269452942333717,52.96882507250265,105.19432313397984,155.83437116998329,202.6845809484592
0.365,891.8619896951615,967.4674479587807,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.806122796274693,21.61413900034968,21.286581404645588,20.676586333384265,0.9187854508802039,0.9204423464301015,0.9230140275175709,0.9269452942333717,52.96882507250265,105.19432313397984,155.83437116998329,202.6845809484592
0.366,885.1094475277025,967.4404377901108,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.833132964944596,21.641149169019585,21.31359157331549,20.703596502054168,0.918543469921944,0.9202159220159711,0.9228141452611677,0.9267948401862562,53.02046723912312,105.29986987334154,155.99831730613525,202.91641013813052
0.367,885.1094475277025,967.4404377901108,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.833132964944596,21.641149169019585,21.31359157331549,20.703596502054168,0.918543469921944,0.9202159220159711,0.9228141452611677,0.9267948401862562,53.02046723912312,105.29986987334154,155.99831730613525,202.91641013813052
0.368,885.1094475277025,967.4404377901108,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.833132964944596,21.641149169019585,21.31359157331549,20.703596502054168,0.918543469921944,0.9202159220159711,0.9228141452611677,0.9267948401862562,53.02046723912312,105.29986987334154,155.99831730613525,202.91641013813052
0.369,879.84708449476,967.4193883379791,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.854182417076302,21.66219862115129,21.334641025447198,20.724645954185874,0.9183533728865406,0.9200379484417346,0.9226568564107247,0.9266760715219725,53.0606011616154,105.38190546845269,156.12576697769717,203.09668613160898
0.37,876.9389119074413,967.4077556476298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.865815107425604,21.673831311500592,21.3462737157965,20.736278644535176,0.9182477481013639,0.9199390235207083,0.9225693626179456,0.9266098653805291,53.08273857823428,105.42715896119932,156.19608120458582,203.1961654412251
0.371,876.9389119074414,967.4077556476298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.865815107425604,21.673831311500592,21.3462737157965,20.736278644535176,0.9182477481013639,0.9199390235207083,0.9225693626179456,0.9266098653805291,53.08273857823428,105.42715896119932,156.19608120458582,203.1961654412251
0.372,876.9389119074414,967.4077556476298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.865815107425604,21.673831311500592,21.3462737157965,20.736278644535176,0.9182477481013639,0.9199390235207083,0.9225693626179456,0.9266098653805291,53.08273857823428,105.42715896119932,156.19608120458582,203.1961654412251
0.373,864.1346896506183,967.3565387586025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.917031996452877,21.725048200527866,21.397490604823773,20.78749553356245,0.9177778704992788,0.9194986443569358,0.9221793128972607,0.9263135418094602,53.17984905648241,105.62570350466568,156.50465211420752,203.6329018658755
0.374,858.5276662376175,967.3341106649505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.9394600901049,21.74747629417989,21.419918698475797,20.809923627214474,0.9175696315229682,0.9193033228722896,0.922006030889913,0.9261813028818691,53.22219037809179,105.71228701021073,156.63925594634512,203.82350430875624
0.375,858.5276662376176,967.3341106649505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.9394600901049,21.74747629417989,21.419918698475797,20.809923627214474,0.9175696315229682,0.9193033228722896,0.922006030889913,0.9261813028818691,53.22219037809179,105.71228701021073,156.63925594634512,203.82350430875624
0.376,853.8829560570023,967.315531824228,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.958038930827414,21.766055134902402,21.43849753919831,20.828502467936985,0.9173959890601504,0.9191403809185689,0.9218613458573865,0.926070616853154,53.25717976782504,105.78384389410178,156.7505172047794,203.98109511959223
0.377,847.0875422650073,967.28835016906,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.98522058599538,21.793236790070367,21.465679194366274,20.85568412310495,0.9171400767864263,0.9189001239568609,0.9216477995685208,0.9259068125913319,53.30823159108456,105.88826205830065,156.91290280360454,204.21116749019
0.378,847.0875422650073,967.28835016906,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.98522058599538,21.793236790070367,21.465679194366274,20.85568412310495,0.9171400767864263,0.9189001239568609,0.9216477995685208,0.9259068125913319,53.30823159108456,105.88826205830065,156.91290280360454,204.21116749019
0.379,847.0875422650073,967.28835016906,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.98522058599538,21.793236790070367,21.465679194366274,20.85568412310495,0.9171400767864263,0.9189001239568609,0.9216477995685208,0.9259068125913319,53.30823159108456,105.88826205830065,156.91290280360454,204.21116749019
0.38,843.5265543863715,967.2741062175454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.99946453750995,21.80748074158494,21.479923145880846,20.869928074619523,0.9170050864635755,0.9187733374576521,0.9215350102128463,0.9258200894563149,53.33491801542223,105.9428504747807,156.99780986534688,204.33149893294276
0.381,843.5265543863715,967.2741062175454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.99946453750995,21.80748074158494,21.479923145880846,20.869928074619523,0.9170050864635755,0.9187733374576521,0.9215350102128463,0.9258200894563149,53.33491801542223,105.9428504747807,156.99780986534688,204.33149893294276
0.382,843.5265543863715,967.2741062175454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.99946453750995,21.80748074158494,21.479923145880846,20.869928074619523,0.9170050864635755,0.9187733374576521,0.9215350102128463,0.9258200894563149,53.33491801542223,105.9428504747807,156.99780986534688,204.33149893294276
0.383,834.6935677067363,967.2387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.034796484228494,21.842812688303482,21.51525509259939,20.905260021338066,0.9166676172068573,0.9184562176846796,0.9212526101824294,0.9256023463659674,53.400916414282065,106.07787047503409,157.20786242259234,204.62928595690875
0.384,834.6935677067365,967.2387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.034796484228494,21.842812688303482,21.51525509259939,20.905260021338066,0.9166676172068573,0.9184562176846796,0.9212526101824294,0.9256023463659674,53.400916414282065,106.07787047503409,157.20786242259234,204.62928595690875
0.385,834.6935677067364,967.2387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.034796484228494,21.842812688303482,21.51525509259939,20.905260021338066,0.9166676172068573,0.9184562176846796,0.9212526101824294,0.9256023463659674,53.400916414282065,106.07787047503409,157.20786242259234,204.62928595690875
0.386,834.6935677067364,967.2387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.034796484228494,21.842812688303482,21.51525509259939,20.905260021338066,0.9166676172068573,0.9184562176846796,0.9212526101824294,0.9256023463659674,53.400916414282065,106.07787047503409,157.20786242259234,204.62928595690875
0.387,824.6780740444765,967.1987122961779,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.0748584588775,21.88287466295249,21.555317067248396,20.945321995987072,0.9162804389573654,0.9180921131850838,0.9209278734951195,0.9253509224998999,53.475409594351824,106.23029856342853,157.44506949823352,204.96573852243677
0.388,820.0614122679062,967.1802456490716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.093325105983766,21.901341310058754,21.57378371435466,20.963788643093338,0.916100347130044,0.9179226572487904,0.9207765642304068,0.9252334069263398,53.50962506108205,106.30032090571086,157.55406367511802,205.12039584818694
0.389,819.2739407352476,967.177095762941,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.096474992114352,21.90449119618934,21.576933600485248,20.966938529223924,0.9160695264387585,0.9178936507387931,0.9207506530277926,0.9252132599687697,53.51545352697371,106.3122495977334,157.57263308601264,205.1467487722075
0.39,819.2739407352476,967.177095762941,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.096474992114352,21.90449119618934,21.576933600485248,20.966938529223924,0.9160695264387585,0.9178936507387931,0.9207506530277926,0.9252132599687697,53.51545352697371,106.3122495977334,157.57263308601264,205.1467487722075
0.391,817.7246825595828,967.1708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.102672024817096,21.910688228892084,21.58313063318799,20.973135561926668,0.9160088034472176,0.9178364969368376,0.9206995888812348,0.9251735363004272,53.52691377669505,106.33570501827316,157.60914757852566,205.1985718807617
0.392,817.7246825595828,967.1708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.102672024817096,21.910688228892084,21.58313063318799,20.973135561926668,0.9160088034472176,0.9178364969368376,0.9206995888812348,0.9251735363004272,53.52691377669505,106.33570501827316,157.60914757852566,205.1985718807617
0.393,817.7246825595828,967.1708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.102672024817096,21.910688228892084,21.58313063318799,20.973135561926668,0.9160088034472176,0.9178364969368376,0.9206995888812348,0.9251735363004272,53.52691377669505,106.33570501827316,157.60914757852566,205.1985718807617
0.394,817.7246825595828,967.1708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.102672024817096,21.910688228892084,21.58313063318799,20.973135561926668,0.9160088034472176,0.9178364969368376,0.9206995888812348,0.9251735363004272,53.52691377669505,106.33570501827316,157.60914757852566,205.1985718807617
0.395,808.9992088717349,967.1359968354869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.137573919568425,21.945590123643413,21.61803252793932,21.008037456677997,0.9156646578890818,0.9175124531734198,0.9204098422600078,0.9249476596305282,53.5912951952456,106.46748710143416,157.8143357465919,205.48986610057833
0.396,803.6892968412517,967.114757187365,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.158813567690416,21.966829771765404,21.63927217606131,21.029277104799988,0.9154534384830173,0.9173134667721669,0.9202317274829722,0.9248084130955018,53.63033882243828,106.54741717378081,157.93881809685556,205.66665465079174
0.397,803.6892968412517,967.114757187365,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.158813567690416,21.966829771765404,21.63927217606131,21.029277104799988,0.9154534384830173,0.9173134667721669,0.9202317274829722,0.9248084130955018,53.63033882243828,106.54741717378081,157.93881809685556,205.66665465079174
0.398,798.2270082331329,967.0929080329325,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.18066272212282,21.988678926197807,21.661121330493714,21.05112625923239,0.915234745611086,0.9171073579510529,0.9200470892313404,0.924663758473415,53.67039530608293,106.62943014234375,158.0665674362956,205.8481367860392
0.399,794.2548359930772,967.0770193439723,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.196551411083036,22.004567615158024,21.67701001945393,21.067014948192607,0.915074812908913,0.9169565763613365,0.919911921023888,0.9245576663318263,53.69945570442776,106.68893535760604,158.15927183916773,205.9798681032387
0.4,794.2548359930772,967.0770193439723,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.196551411083036,22.004567615158024,21.67701001945393,21.067014948192607,0.915074812908913,0.9169565763613365,0.919911921023888,0.9245576663318263,53.69945570442776,106.68893535760604,158.15927183916773,205.9798681032387
0.401,794.2548359930772,967.0770193439723,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.196551411083036,22.004567615158024,21.67701001945393,21.067014948192607,0.915074812908913,0.9169565763613365,0.919911921023888,0.9245576663318263,53.69945570442776,106.68893535760604,158.15927183916773,205.9798681032387
0.402,785.9428565199106,967.0437714260796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.229799328975744,22.037815533050733,21.71025793734664,21.100262866085316,0.914737694777334,0.9166386074142082,0.919626623900901,0.924333212406972,53.760078621290525,106.81308562290454,158.35272848648,206.2548606483213
0.403,779.3663976124346,967.0174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.2561051646057,22.064121368680688,21.736563772976595,21.12656870171527,0.9144686161532393,0.9163846796726514,0.91939854618816,0.92415327398447,53.80786335808889,106.9109602464365,158.505280119475,206.4717985806592
0.404,779.3663976124346,967.0174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.2561051646057,22.064121368680688,21.736563772976595,21.12656870171527,0.9144686161532393,0.9163846796726514,0.91939854618816,0.92415327398447,53.80786335808889,106.9109602464365,158.505280119475,206.4717985806592
0.405,779.3663976124346,967.0174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.2561051646057,22.064121368680688,21.736563772976595,21.12656870171527,0.9144686161532393,0.9163846796726514,0.91939854618816,0.92415327398447,53.80786335808889,106.9109602464365,158.505280119475,206.4717985806592
0.406,779.3663976124346,967.0174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.2561051646057,22.064121368680688,21.736563772976595,21.12656870171527,0.9144686161532393,0.9163846796726514,0.91939854618816,0.92415327398447,53.80786335808889,106.9109602464365,158.505280119475,206.4717985806592
0.407,768.4460718744957,966.9737842874979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.299786467557468,22.107802671632456,21.780245075928363,21.17025000466704,0.9140172206690084,0.9159584424954751,0.9190152334387,0.9238498973735306,53.88685772595599,107.07279068944945,158.7575923937175,206.83078004998487
0.408,768.4460718744957,966.9737842874979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.299786467557468,22.107802671632456,21.780245075928363,21.17025000466704,0.9140172206690084,0.9159584424954751,0.9190152334387,0.9238498973735306,53.88685772595599,107.07279068944945,158.7575923937175,206.83078004998487
0.409,760.52821131929,966.9421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.331457909778194,22.139474113853183,21.81191651814909,21.201921446887766,0.9136863533381754,0.9156458163757423,0.918733729983366,0.9236263521891598,53.94385660765797,107.18958481217872,158.93974781762074,207.09008421660567
0.41,760.52821131929,966.9421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.331457909778194,22.139474113853183,21.81191651814909,21.201921446887766,0.9136863533381754,0.9156458163757423,0.918733729983366,0.9236263521891598,53.94385660765797,107.18958481217872,158.93974781762074,207.09008421660567
0.411,760.52821131929,966.9421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.331457909778194,22.139474113853183,21.81191651814909,21.201921446887766,0.9136863533381754,0.9156458163757423,0.918733729983366,0.9236263521891598,53.94385660765797,107.18958481217872,158.93974781762074,207.09008421660567
0.412,760.52821131929,966.9421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.331457909778194,22.139474113853183,21.81191651814909,21.201921446887766,0.9136863533381754,0.9156458163757423,0.918733729983366,0.9236263521891598,53.94385660765797,107.18958481217872,158.93974781762074,207.09008421660567
0.413,756.3618280307572,966.925447312123,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.34812344293239,22.15613964700738,21.828582051303286,21.218586980041962,0.9135110423948637,0.9154801039693786,0.9185843943429158,0.9235075142279616,53.97375581304636,107.25085834890012,159.0353321279111,207.22619896558336
0.414,751.6655881559767,966.9066623526239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.366908402431434,22.174924606506423,21.84736701080233,21.237371939541006,0.9133124375132392,0.9152923183112469,0.9184150681532908,0.9233725642364613,54.007379837748346,107.3197721643121,159.14285188043524,207.37934944239788
0.415,749.7799552877552,966.899119821151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.374450933904384,22.182467137979373,21.85490954227528,21.244914471013956,0.9132323958750557,0.9152166208045324,0.9183467824870007,0.9233180812912413,54.02085737615944,107.3473969861303,159.18595735178081,207.44076037047085
0.416,748.233943314839,966.8929357732593,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.380634981796064,22.188651185871052,21.86109359016696,21.251098518905636,0.9131666431888871,0.9151544298293292,0.9182906684073748,0.9232732839278185,54.03189756269767,107.37002686435439,159.221270934062,207.49107549116763
0.417,748.233943314839,966.8929357732593,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.380634981796064,22.188651185871052,21.86109359016696,21.251098518905636,0.9131666431888871,0.9151544298293292,0.9182906684073748,0.9232732839278185,54.03189756269767,107.37002686435439,159.221270934062,207.49107549116763
0.418,739.6475434553279,966.8585901738213,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.414980581234047,22.222996785309036,21.895439189604943,21.28544411834362,0.9127993711540746,0.9148069391901769,0.9179769282541473,0.923022395713721,54.09305081528968,107.49539162643917,159.41693633828268,207.76994412270074
0.419,739.6475434553279,966.8585901738213,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.414980581234047,22.222996785309036,21.895439189604943,21.28544411834362,0.9127993711540746,0.9148069391901769,0.9179769282541473,0.923022395713721,54.09305081528968,107.49539162643917,159.41693633828268,207.76994412270074
0.42,739.6475434553279,966.8585901738213,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.414980581234047,22.222996785309036,21.895439189604943,21.28544411834362,0.9127993711540746,0.9148069391901769,0.9179769282541473,0.923022395713721,54.09305081528968,107.49539162643917,159.41693633828268,207.76994412270074
0.421,736.5363360830615,966.8461453443322,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.42742541072319,22.235441614798177,21.907884019094084,21.29788894783276,0.912665419875532,0.9146801555284492,0.9178623737876987,0.9229306151012258,54.115140912813644,107.5406826142936,159.48764003838625,207.87074803959732
0.422,733.8512888156049,966.8354051552624,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.43816559979298,22.24618180386797,21.918624208163877,21.308629136902553,0.9125494431627038,0.9145703646424209,0.9177631369931979,0.9228510326939158,54.13417595783715,107.57971248292618,159.548575928903,207.9576406695569
0.423,733.8512888156049,966.8354051552624,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.43816559979298,22.24618180386797,21.918624208163877,21.308629136902553,0.9125494431627038,0.9145703646424209,0.9177631369931979,0.9228510326939158,54.13417595783715,107.57971248292618,159.548575928903,207.9576406695569
0.424,728.4970702319307,966.8139882809277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.459582474127686,22.267598678202674,21.94004108249858,21.330046011237258,0.9123171424199991,0.9143503989782109,0.9175642171085815,0.9226913053726574,54.17205249592001,107.65738258741682,159.66985717451746,208.13062516502936
0.425,728.4970702319307,966.8139882809277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.459582474127686,22.267598678202674,21.94004108249858,21.330046011237258,0.9123171424199991,0.9143503989782109,0.9175642171085815,0.9226913053726574,54.17205249592001,107.65738258741682,159.66985717451746,208.13062516502936
0.426,728.4970702319307,966.8139882809277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.459582474127686,22.267598678202674,21.94004108249858,21.330046011237258,0.9123171424199991,0.9143503989782109,0.9175642171085815,0.9226913053726574,54.17205249592001,107.65738258741682,159.66985717451746,208.13062516502936
0.427,721.4230392580745,966.7856921570323,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.4878785980231,22.29589480209809,21.968337206393997,21.358342135132673,0.912008115029167,0.9140576687792052,0.9172992927405087,0.9224781624929206,54.22192945582744,107.759675724306,159.82962352728623,208.3585859547399
0.428,720.3337222668207,966.7813348890672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.49223586598812,22.30025207006311,21.972694474359017,21.362699403097693,0.9119603150514654,0.9140123783760347,0.9172582841059935,0.9224451275943539,54.22959311790655,107.77539470776759,159.85417789463744,208.39362966831249
0.429,720.3337222668207,966.7813348890672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.49223586598812,22.30025207006311,21.972694474359017,21.362699403097693,0.9119603150514654,0.9140123783760347,0.9172582841059935,0.9224451275943539,54.22959311790655,107.77539470776759,159.85417789463744,208.39362966831249
