Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.537,523.0192327708844,965.953586547469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.319984207586415,23.128000411661404,22.80044281595731,22.190447744695987,0.9018466125655128,0.9043754186961542,0.908434730195979,0.9151363409101985,55.60178156356411,110.59732133363215,164.28051006370706,214.75319579626594
0.538,523.0192327708844,965.953586547469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.319984207586415,23.128000411661404,22.80044281595731,22.190447744695987,0.9018466125655128,0.9043754186961542,0.908434730195979,0.9151363409101985,55.60178156356411,110.59732133363215,164.28051006370706,214.75319579626594
0.539,517.4228266284983,965.9284027198282,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.345168035227132,23.15318423930212,22.825626643598028,22.215631572336704,0.9015066881008471,0.9040499988919677,0.9081340578538903,0.9148817546003187,55.640847219416855,110.67791018013216,164.40752983857624,214.93710706187593
0.54,516.7730027239134,965.9254785122575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.34809224279782,23.156108446872807,22.828550851168714,22.21855577990739,0.9014670946507833,0.9040120896433124,0.9080990221444386,0.9148520701474835,55.64537276500775,110.68724700220795,164.42224856983907,214.9584240706593
0.541,516.7730027239134,965.9254785122575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.34809224279782,23.156108446872807,22.828550851168714,22.21855577990739,0.9014670946507833,0.9040120896433124,0.9080990221444386,0.9148520701474835,55.64537276500775,110.68724700220795,164.42224856983907,214.9584240706593
0.542,512.9271834558979,965.9081723255515,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.365398429503855,23.173414633578844,22.84585703787475,22.235861966613427,0.901232245612776,0.9037872081275555,0.9078911469474066,0.9146758650162303,55.67211109375704,110.74241628544517,164.50922924708132,215.08442234631534
0.543,512.1178199937132,965.9045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.369040565083722,23.17705676915871,22.849499173454618,22.239504102193294,0.9011827065284376,0.9037397667362588,0.9078472845836311,0.9146386677067125,55.67772844207604,110.75400754845201,164.52750656547693,215.1109039061835
0.544,512.1178199937132,965.9045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.369040565083722,23.17705676915871,22.849499173454618,22.239504102193294,0.9011827065284376,0.9037397667362588,0.9078472845836311,0.9146386677067125,55.67772844207604,110.75400754845201,164.52750656547693,215.1109039061835
0.545,512.1178199937132,965.9045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.369040565083722,23.17705676915871,22.849499173454618,22.239504102193294,0.9011827065284376,0.9037397667362588,0.9078472845836311,0.9146386677067125,55.67772844207604,110.75400754845201,164.52750656547693,215.1109039061835
0.546,512.1178199937132,965.9045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.369040565083722,23.17705676915871,22.849499173454618,22.239504102193294,0.9011827065284376,0.9037397667362588,0.9078472845836311,0.9146386677067125,55.67772844207604,110.75400754845201,164.52750656547693,215.1109039061835
0.547,505.01787451967766,965.8725804353385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.400990319716882,23.20900652379187,22.881448928087778,22.271453856826454,0.9007464311487791,0.9033218928621203,0.9074608068639255,0.9143106575655697,55.72685885236435,110.85540145598806,164.68742174960855,215.34268243468048
0.548,505.01787451967766,965.8725804353385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.400990319716882,23.20900652379187,22.881448928087778,22.271453856826454,0.9007464311487791,0.9033218928621203,0.9074608068639255,0.9143106575655697,55.72685885236435,110.85540145598806,164.68742174960855,215.34268243468048
0.549,505.01787451967766,965.8725804353385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.400990319716882,23.20900652379187,22.881448928087778,22.271453856826454,0.9007464311487791,0.9033218928621203,0.9074608068639255,0.9143106575655697,55.72685885236435,110.85540145598806,164.68742174960855,215.34268243468048
0.55,498.0565740292608,965.8412545831317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.432316171923688,23.240332375998676,22.912774780294583,22.30277970903326,0.9003157019421938,0.9029092058235867,0.9070789028878886,0.9139860794358805,55.77477411156863,110.95431293434827,164.8434836729619,215.56901842264708
0.551,494.6810831907137,965.8260648743582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.447505880697193,23.25552208477218,22.92796448906809,22.317969417806765,0.9001057842213973,0.9027080366366382,0.9068926602143961,0.9138276337048452,55.79791653494426,111.00209494682989,164.91889606647354,215.67843976135595
0.552,494.6810831907137,965.8260648743582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.447505880697193,23.25552208477218,22.92796448906809,22.317969417806765,0.9001057842213973,0.9027080366366382,0.9068926602143961,0.9138276337048452,55.79791653494426,111.00209494682989,164.91889606647354,215.67843976135595
0.553,494.6810831907137,965.8260648743582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.447505880697193,23.25552208477218,22.92796448906809,22.317969417806765,0.9001057842213973,0.9027080366366382,0.9068926602143961,0.9138276337048452,55.79791653494426,111.00209494682989,164.91889606647354,215.67843976135595
0.554,491.7661995054101,965.8129478977743,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.46062285728108,23.26863906135607,22.941081465651976,22.331086394390653,0.8999239541590118,0.90253376131512,0.9067312745888159,0.913690251952463,55.81785291709512,111.0432622752178,164.9838805132384,215.77275737948816
0.555,489.3436243127323,965.8020463094073,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.471524445648086,23.279540649723074,22.95198305401898,22.341987982757658,0.8997724414751334,0.9023885274161902,0.9065967533841106,0.9135756804932762,55.83438818089172,111.07740991795706,165.03779237931968,215.851023449721
0.556,489.3436243127322,965.8020463094073,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.471524445648086,23.279540649723074,22.95198305401898,22.341987982757658,0.8997724414751334,0.9023885274161902,0.9065967533841106,0.9135756804932762,55.83438818089172,111.07740991795706,165.03779237931968,215.851023449721
0.557,486.2783732877999,965.788252679795,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.48531807526031,23.293334279335298,22.965776683631205,22.35578161236988,0.8995802236079847,0.902204254009159,0.906426034601535,0.9134302038489354,55.85526578067594,111.1205295325445,165.10587991212248,215.94989377354986
0.558,486.0250263913084,965.7871126187608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.48645813629453,23.29447434036952,22.966916744665426,22.356921673404102,0.8995643110187675,0.902188998039677,0.906411898939007,0.9134181544812428,55.85698912787046,111.12408907534376,165.11150111006643,215.9580575948004
0.559,486.0250263913084,965.7871126187608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.48645813629453,23.29447434036952,22.966916744665426,22.356921673404102,0.8995643110187675,0.902188998039677,0.906411898939007,0.9134181544812428,55.85698912787046,111.12408907534376,165.11150111006643,215.9580575948004
0.56,486.0250263913084,965.7871126187608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.48645813629453,23.29447434036952,22.966916744665426,22.356921673404102,0.8995643110187675,0.902188998039677,0.906411898939007,0.9134181544812428,55.85698912787046,111.12408907534376,165.11150111006643,215.9580575948004
0.561,481.566763323433,965.7670504349554,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.506520320099938,23.314536524174926,22.986978928470833,22.37698385720951,0.8992836517467396,0.9019198936102534,0.9061625090716591,0.9132054781136149,55.88726032066004,111.1866192499369,165.2102617841029,216.1015216209867
0.562,479.5630976092969,965.7580339392418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.51553681581352,23.323553019888507,22.995995424184414,22.38600035292309,0.8991571224896425,0.9017985574163753,0.9060500331427537,0.9131095022385456,55.90083087753311,111.21465492828949,165.2545499592734,216.16587579286767
0.5630000000000001,479.5630976092969,965.7580339392418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.51553681581352,23.323553019888507,22.995995424184414,22.38600035292309,0.8991571224896425,0.9017985574163753,0.9060500331427537,0.9131095022385456,55.90083087753311,111.21465492828949,165.2545499592734,216.16587579286767
0.5640000000000001,479.5630976092969,965.7580339392418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.51553681581352,23.323553019888507,22.995995424184414,22.38600035292309,0.8991571224896425,0.9017985574163753,0.9060500331427537,0.9131095022385456,55.90083087753311,111.21465492828949,165.2545499592734,216.16587579286767
0.5650000000000001,477.3484869166725,965.748068191125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.525502563930402,23.33351876800539,23.005961172301298,22.395966101039974,0.899016988533824,0.9016641632470149,0.905925432042871,0.9130031383103612,55.91580546900036,111.24559371932541,165.30343027876873,216.23691664119164
0.5660000000000001,477.3484869166725,965.748068191125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.525502563930402,23.33351876800539,23.005961172301298,22.395966101039974,0.899016988533824,0.9016641632470149,0.905925432042871,0.9130031383103612,55.91580546900036,111.24559371932541,165.30343027876873,216.23691664119164
0.5670000000000001,477.3484869166725,965.748068191125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.525502563930402,23.33351876800539,23.005961172301298,22.395966101039974,0.899016988533824,0.9016641632470149,0.905925432042871,0.9130031383103612,55.91580546900036,111.24559371932541,165.30343027876873,216.23691664119164
0.5680000000000001,475.0058701801551,965.7375264158106,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.536044339244725,23.344060543319713,23.01650294761562,22.406507876354297,0.8988684304589865,0.9015216767222993,0.9057933046338847,0.912890302194327,55.93161738734991,111.27826535172115,165.35505527872635,216.31196246088044
0.5690000000000001,472.4927083802066,965.7262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.5473535673445,23.35536977141949,23.027812175715397,22.417817104454073,0.8987086865166666,0.9013684463455982,0.9056511875278805,0.9127688808085247,55.948548147479286,111.31325207720826,165.4103463679664,216.39235584892322
0.5700000000000001,472.4927083802066,965.7262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.5473535673445,23.35536977141949,23.027812175715397,22.417817104454073,0.8987086865166666,0.9013684463455982,0.9056511875278805,0.9127688808085247,55.948548147479286,111.31325207720826,165.4103463679664,216.39235584892322
0.5710000000000001,472.4927083802066,965.7262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.5473535673445,23.35536977141949,23.027812175715397,22.417817104454073,0.8987086865166666,0.9013684463455982,0.9056511875278805,0.9127688808085247,55.948548147479286,111.31325207720826,165.4103463679664,216.39235584892322
0.5720000000000001,472.4927083802066,965.7262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.5473535673445,23.35536977141949,23.027812175715397,22.417817104454073,0.8987086865166666,0.9013684463455982,0.9056511875278805,0.9127688808085247,55.948548147479286,111.31325207720826,165.4103463679664,216.39235584892322
0.5730000000000001,472.167787957236,965.7247550458076,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.54881570924779,23.35683191332278,23.029274317618686,22.419279246357362,0.8986880056103269,0.9013486075619169,0.9056327855512583,0.912753154529966,55.950734642025594,111.31777062658188,165.41748783764982,216.40274094850315
0.5740000000000001,470.1789493868897,965.715805272241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.557765482814332,23.36578168688932,23.038224091185228,22.428229019923904,0.8985612779640921,0.9012270345501883,0.9055200072384645,0.9126567541704655,55.964105989472245,111.34540472192577,165.46116594567596,216.46626441259323
0.5750000000000001,470.1789493868897,965.715805272241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.557765482814332,23.36578168688932,23.038224091185228,22.428229019923904,0.8985612779640921,0.9012270345501883,0.9055200072384645,0.9126567541704655,55.964105989472245,111.34540472192577,165.46116594567596,216.46626441259323
0.5760000000000001,470.1789493868897,965.715805272241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.557765482814332,23.36578168688932,23.038224091185228,22.428229019923904,0.8985612779640921,0.9012270345501883,0.9055200072384645,0.9126567541704655,55.964105989472245,111.34540472192577,165.46116594567596,216.46626441259323
0.577,467.1571483252965,965.7022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.571363587591534,23.379379791666523,23.05182219596243,22.441827124701106,0.8983682706312678,0.901041859064681,0.9053481942404781,0.9125098255031571,55.98438200519456,111.38731252978496,165.52741484755725,216.56263660340733
0.578,467.1571483252964,965.7022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.571363587591534,23.379379791666523,23.05182219596243,22.441827124701106,0.8983682706312678,0.901041859064681,0.9053481942404781,0.9125098255031571,55.98438200519456,111.38731252978496,165.52741484755725,216.56263660340733
0.579,467.1571483252964,965.7022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.571363587591534,23.379379791666523,23.05182219596243,22.441827124701106,0.8983682706312678,0.901041859064681,0.9053481942404781,0.9125098255031571,55.98438200519456,111.38731252978496,165.52741484755725,216.56263660340733
0.58,467.1571483252964,965.7022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.571363587591534,23.379379791666523,23.05182219596243,22.441827124701106,0.8983682706312678,0.901041859064681,0.9053481942404781,0.9125098255031571,55.98438200519456,111.38731252978496,165.52741484755725,216.56263660340733
0.581,462.56506724863937,965.6815428026189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.59202795243648,23.40004415651147,23.072486560807377,22.462491489546053,0.8980739049498448,0.9007593950528682,0.9050860365376614,0.9122854832824587,56.01510165079518,111.45081536137008,165.62782471690852,216.7087554595236
0.582,462.56506724863937,965.6815428026189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.59202795243648,23.40004415651147,23.072486560807377,22.462491489546053,0.8980739049498448,0.9007593950528682,0.9050860365376614,0.9122854832824587,56.01510165079518,111.45081536137008,165.62782471690852,216.7087554595236
0.583,462.56506724863937,965.6815428026189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.59202795243648,23.40004415651147,23.072486560807377,22.462491489546053,0.8980739049498448,0.9007593950528682,0.9050860365376614,0.9122854832824587,56.01510165079518,111.45081536137008,165.62782471690852,216.7087554595236
0.584,462.3337709519628,965.6805019692838,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.593068785771564,23.401084989846552,23.07352739414246,22.463532322881136,0.8980590443008707,0.9007451338732978,0.9050727981566854,0.9122741496110959,56.01664598912755,111.45400807869605,165.63287373802703,216.7161046052427
0.585,459.2604427967548,965.6666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.606898762469953,23.41491496654494,23.08735737084085,22.477362299579525,0.8978612763072942,0.9005553312739938,0.904896585899129,0.9121232460064047,56.03713922503321,111.49637792066096,165.69988490223864,216.81365868683767
0.586,459.2604427967548,965.6666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.606898762469953,23.41491496654494,23.08735737084085,22.477362299579525,0.8978612763072942,0.9005553312739938,0.904896585899129,0.9121232460064047,56.03713922503321,111.49637792066096,165.69988490223864,216.81365868683767
0.587,459.2604427967549,965.6666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.606898762469953,23.41491496654494,23.08735737084085,22.477362299579525,0.8978612763072942,0.9005553312739938,0.904896585899129,0.9121232460064047,56.03713922503321,111.49637792066096,165.69988490223864,216.81365868683767
0.588,459.2604427967549,965.6666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.606898762469953,23.41491496654494,23.08735737084085,22.477362299579525,0.8978612763072942,0.9005553312739938,0.904896585899129,0.9121232460064047,56.03713922503321,111.49637792066096,165.69988490223864,216.81365868683767
0.589,458.32949387792064,965.6624827224506,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.61108803260477,23.419104236679757,23.091546640975665,22.48155156971434,0.8978012567170512,0.9004977244996988,0.9048430958065934,0.9120774222162724,56.04333695627021,111.50919276781215,165.72015504196244,216.8431733878792
0.59,455.65515596238953,965.6504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.623122553224633,23.43113875729962,23.103581161595528,22.493586090334205,0.8976285455101863,0.9003319445916859,0.9046891418944997,0.9119454912989678,56.06111549872833,111.54595551142104,165.77831165432298,216.9278680491295
0.591,455.65515596238953,965.6504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.623122553224633,23.43113875729962,23.103581161595528,22.493586090334205,0.8976285455101863,0.9003319445916859,0.9046891418944997,0.9119454912989678,56.06111549872833,111.54595551142104,165.77831165432298,216.9278680491295
0.592,455.65515596238953,965.6504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.623122553224633,23.43113875729962,23.103581161595528,22.493586090334205,0.8976285455101863,0.9003319445916859,0.9046891418944997,0.9119454912989678,56.06111549872833,111.54595551142104,165.77831165432298,216.9278680491295
0.593,455.65515596238953,965.6504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.623122553224633,23.43113875729962,23.103581161595528,22.493586090334205,0.8976285455101863,0.9003319445916859,0.9046891418944997,0.9119454912989678,56.06111549872833,111.54595551142104,165.77831165432298,216.9278680491295
0.594,453.0726139176065,965.6388267626292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.63474399242621,23.442760196501197,23.115202600797105,22.50520752953578,0.8974613501907908,0.9001714426563263,0.9045400600311906,0.9118176764975606,56.07824759964335,111.58138524390297,165.83436856094028,217.00952557529334
0.595,453.0726139176065,965.6388267626292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.63474399242621,23.442760196501197,23.115202600797105,22.50520752953578,0.8974613501907908,0.9001714426563263,0.9045400600311906,0.9118176764975606,56.07824759964335,111.58138524390297,165.83436856094028,217.00952557529334
0.596,453.0726139176065,965.6388267626292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.63474399242621,23.442760196501197,23.115202600797105,22.50520752953578,0.8974613501907908,0.9001714426563263,0.9045400600311906,0.9118176764975606,56.07824759964335,111.58138524390297,165.83436856094028,217.00952557529334
0.597,447.2117847813898,965.6124530315162,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.661117723539135,23.469133927614124,23.14157633191003,22.531581260648707,0.8970804134891944,0.8998056959417656,0.9042002300644891,0.911526110068828,56.11699510197297,111.66152988510157,165.9612064387292,217.19436472124562
0.598,445.541354005931,965.6049360930267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.66863466202865,23.47665086610364,23.149093270399547,22.539098199138223,0.8969714582577426,0.8997010701014686,0.9041029909150882,0.9114426268057159,56.128005124704515,111.6843062834284,165.9972610823136,217.2469259909829
0.599,445.541354005931,965.6049360930267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.66863466202865,23.47665086610364,23.149093270399547,22.539098199138223,0.8969714582577426,0.8997010701014686,0.9041029909150882,0.9114426268057159,56.128005124704515,111.6843062834284,165.9972610823136,217.2469259909829
0.6,445.541354005931,965.6049360930267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.66863466202865,23.47665086610364,23.149093270399547,22.539098199138223,0.8969714582577426,0.8997010701014686,0.9041029909150882,0.9114426268057159,56.128005124704515,111.6843062834284,165.9972610823136,217.2469259909829
0.601,443.5229174002212,965.595853128301,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.677717626754387,23.485733830829375,23.158176235125282,22.54818116386396,0.8968395778931498,0.8995744210830146,0.9039852674788964,0.9113415250606695,56.141288962787854,111.71178857446903,166.04077008663037,217.3103658693876
0.602,442.799181369126,965.592596316161,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.680974438894353,23.48899064296934,23.16143304726525,22.551437976003925,0.8967922302341793,0.8995289491895159,0.9039429959660604,0.9113052134658938,56.146046734480166,111.72163224819465,166.05635558634904,217.33309393483495
0.603,442.799181369126,965.592596316161,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.680974438894353,23.48899064296934,23.16143304726525,22.551437976003925,0.8967922302341793,0.8995289491895159,0.9039429959660604,0.9113052134658938,56.146046734480166,111.72163224819465,166.05635558634904,217.33309393483495
0.604,440.5030705808828,965.5822638176139,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69130693744144,23.499323141516427,23.171765545812335,22.56177047455101,0.89664180535935,0.899384475331564,0.9038086755732536,0.9111898013926496,56.16112255916334,111.75282555888084,166.1057486754101,217.4051337433745
0.605,440.0331111664572,965.580149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69342175480638,23.501437958881368,23.173880363177275,22.563885291915952,0.8966109774698622,0.8993548654740723,0.903781143889236,0.9111661397931397,56.16420473628089,111.75920323672933,166.11584829747102,217.41986605198733
0.606,440.0331111664572,965.580149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69342175480638,23.501437958881368,23.173880363177275,22.563885291915952,0.8966109774698622,0.8993548654740723,0.903781143889236,0.9111661397931397,56.16420473628089,111.75920323672933,166.11584829747102,217.41986605198733
0.607,440.0331111664572,965.580149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69342175480638,23.501437958881368,23.173880363177275,22.563885291915952,0.8966109774698622,0.8993548654740723,0.903781143889236,0.9111661397931397,56.16420473628089,111.75920323672933,166.11584829747102,217.41986605198733
0.608,440.0331111664572,965.580149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69342175480638,23.501437958881368,23.173880363177275,22.563885291915952,0.8966109774698622,0.8993548654740723,0.903781143889236,0.9111661397931397,56.16420473628089,111.75920323672933,166.11584829747102,217.41986605198733
0.609,440.0331111664572,965.580149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69342175480638,23.501437958881368,23.173880363177275,22.563885291915952,0.8966109774698622,0.8993548654740723,0.903781143889236,0.9111661397931397,56.16420473628089,111.75920323672933,166.11584829747102,217.41986605198733
0.61,440.0331111664572,965.580149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.69342175480638,23.501437958881368,23.173880363177275,22.563885291915952,0.8966109774698622,0.8993548654740723,0.903781143889236,0.9111661397931397,56.16420473628089,111.75920323672933,166.11584829747102,217.41986605198733
0.611,435.49688511870175,965.5597359830341,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.713834772021258,23.521850976096246,23.194293380392153,22.58429830913083,0.8963127252271142,0.899068370136918,0.9035147078686019,0.9109370592921775,56.193894107100135,111.82064315927006,166.21315929139587,217.5618487118819
0.612,435.49688511870175,965.5597359830341,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.713834772021258,23.521850976096246,23.194293380392153,22.58429830913083,0.8963127252271142,0.899068370136918,0.9035147078686019,0.9109370592921775,56.193894107100135,111.82064315927006,166.21315929139587,217.5618487118819
0.613,435.49688511870175,965.5597359830341,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.713834772021258,23.521850976096246,23.194293380392153,22.58429830913083,0.8963127252271142,0.899068370136918,0.9035147078686019,0.9109370592921775,56.193894107100135,111.82064315927006,166.21315929139587,217.5618487118819
0.614,432.0068351219016,965.5440307580485,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.729539997006853,23.53755620108184,23.20999860537775,22.600003534116425,0.8960824071265653,0.8988470974824946,0.9033088683113871,0.9107599600644656,56.21666101668477,111.86776538667148,166.28781238933954,217.6708156657919
0.615,430.9578316629287,965.5393102424831,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.73426051257225,23.542276716647237,23.214719120943144,22.60472404968182,0.8960130358423627,0.8987804449857831,0.9032468545368629,0.9107065847636275,56.22349124737073,111.88190371596605,166.31021419934743,217.7035217642024
0.616,430.9578316629287,965.5393102424831,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.73426051257225,23.542276716647237,23.214719120943144,22.60472404968182,0.8960130358423627,0.8987804449857831,0.9032468545368629,0.9107065847636275,56.22349124737073,111.88190371596605,166.31021419934743,217.7035217642024
0.617,430.9578316629287,965.5393102424831,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.73426051257225,23.542276716647237,23.214719120943144,22.60472404968182,0.8960130358423627,0.8987804449857831,0.9032468545368629,0.9107065847636275,56.22349124737073,111.88190371596605,166.31021419934743,217.7035217642024
0.618,427.01120618594086,965.5215504278367,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.75202032721866,23.560036531293647,23.232478935589555,22.62248386432823,0.8957514440509418,0.8985290819842543,0.9030129436218912,0.9105051740468584,56.249135244291224,111.93499139775741,166.3943437191241,217.82637965232462
0.619,426.6328809909446,965.5198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753722790596115,23.561738994671103,23.23418139896701,22.624186327705686,0.8957263180499527,0.8985049365194101,0.9029904711214792,0.9104858170292539,56.25158907724424,111.9400717338733,166.40239579057524,217.83814099676286
0.62,426.6328809909446,965.5198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753722790596115,23.561738994671103,23.23418139896701,22.624186327705686,0.8957263180499527,0.8985049365194101,0.9029904711214792,0.9104858170292539,56.25158907724424,111.9400717338733,166.40239579057524,217.83814099676286
0.621,426.6328809909446,965.5198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753722790596115,23.561738994671103,23.23418139896701,22.624186327705686,0.8957263180499527,0.8985049365194101,0.9029904711214792,0.9104858170292539,56.25158907724424,111.9400717338733,166.40239579057524,217.83814099676286
0.622,426.6328809909446,965.5198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753722790596115,23.561738994671103,23.23418139896701,22.624186327705686,0.8957263180499527,0.8985049365194101,0.9029904711214792,0.9104858170292539,56.25158907724424,111.9400717338733,166.40239579057524,217.83814099676286
0.623,422.4698189706656,965.501114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77245656968735,23.580472773762338,23.252915178058245,22.64292010679692,0.8954492591508285,0.8982386673663518,0.9027426111433337,0.9102722395898436,56.27853983972378,111.99587505773343,166.4908541861105,217.9673784025358
0.624,422.4698189706656,965.501114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77245656968735,23.580472773762338,23.252915178058245,22.64292010679692,0.8954492591508285,0.8982386673663518,0.9027426111433337,0.9102722395898436,56.27853983972378,111.99587505773343,166.4908541861105,217.9673784025358
0.625,422.4698189706656,965.501114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77245656968735,23.580472773762338,23.252915178058245,22.64292010679692,0.8954492591508285,0.8982386673663518,0.9027426111433337,0.9102722395898436,56.27853983972378,111.99587505773343,166.4908541861105,217.9673784025358
0.626,422.4698189706656,965.501114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77245656968735,23.580472773762338,23.252915178058245,22.64292010679692,0.8954492591508285,0.8982386673663518,0.9027426111433337,0.9102722395898436,56.27853983972378,111.99587505773343,166.4908541861105,217.9673784025358
0.627,420.6273313550929,965.4928229910979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.78074776395745,23.58876396803244,23.261206372328346,22.651211301067022,0.8953263023441451,0.8981204858845145,0.9026325771924782,0.9101773784019072,56.29043781336727,112.02051372657672,166.5299185726136,218.02446875673877
0.628,420.6273313550929,965.4928229910979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.78074776395745,23.58876396803244,23.261206372328346,22.651211301067022,0.8953263023441451,0.8981204858845145,0.9026325771924782,0.9101773784019072,56.29043781336727,112.02051372657672,166.5299185726136,218.02446875673877
0.629,420.2889299365952,965.4913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.782270570340714,23.590286774415702,23.26272917871161,22.652734107450286,0.8953036970029095,0.8980987576057285,0.9026123453340852,0.9101599332566789,56.292621065271,112.02503507753376,166.53708764370944,218.03494710706383
0.63,420.28892993659525,965.4913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.782270570340714,23.590286774415702,23.26272917871161,22.652734107450286,0.8953036970029095,0.8980987576057285,0.9026123453340852,0.9101599332566789,56.292621065271,112.02503507753376,166.53708764370944,218.03494710706383
0.631,420.2889299365952,965.4913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.782270570340714,23.590286774415702,23.26272917871161,22.652734107450286,0.8953036970029095,0.8980987576057285,0.9026123453340852,0.9101599332566789,56.292621065271,112.02503507753376,166.53708764370944,218.03494710706383
0.632,420.28892993659525,965.4913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.782270570340714,23.590286774415702,23.26272917871161,22.652734107450286,0.8953036970029095,0.8980987576057285,0.9026123453340852,0.9101599332566789,56.292621065271,112.02503507753376,166.53708764370944,218.03494710706383
0.633,417.8577719356287,965.4803599737103,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.79321078134508,23.60122698542007,23.273669389715977,22.663674318454653,0.8951410902177235,0.8979424518502532,0.902466790226249,0.9100343985732164,56.30828786090985,112.05748175120283,166.588539871116,218.11016058473848
0.634,417.8577719356287,965.4803599737103,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.79321078134508,23.60122698542007,23.273669389715977,22.663674318454653,0.8951410902177235,0.8979424518502532,0.902466790226249,0.9100343985732164,56.30828786090985,112.05748175120283,166.588539871116,218.11016058473848
0.635,417.8577719356287,965.4803599737103,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.79321078134508,23.60122698542007,23.273669389715977,22.663674318454653,0.8951410902177235,0.8979424518502532,0.902466790226249,0.9100343985732164,56.30828786090985,112.05748175120283,166.588539871116,218.11016058473848
0.636,417.7460065280269,965.4798570293761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.79371372567921,23.6017299297542,23.274172334050107,22.664177262788783,0.8951336062115125,0.8979352575155297,0.9024600901212362,0.9100286188488984,56.30900732699079,112.05897188037609,166.59090303647844,218.11361553779685
0.637,414.8228382295926,965.4667027720332,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.8068679830222,23.61488418709719,23.287326591393096,22.677331520131773,0.8949375962991831,0.8977468238159718,0.9022845827524039,0.909877183576502,56.32780057376886,112.09789822679994,166.65264168961065,218.2038916486342
0.638,413.7323824701425,965.4617957211157,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.811775033939696,23.619791238014685,23.292233642310592,22.682238571049268,0.8948643440171621,0.8976763977567367,0.9022189787185704,0.909820559373291,56.33479932701617,112.11239595551937,166.67563867621922,218.2375254796786
0.639,413.7323824701425,965.4617957211157,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.811775033939696,23.619791238014685,23.292233642310592,22.682238571049268,0.8948643440171621,0.8976763977567367,0.9022189787185704,0.909820559373291,56.33479932701617,112.11239595551937,166.67563867621922,218.2375254796786
0.64,413.7323824701425,965.4617957211157,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.811775033939696,23.619791238014685,23.292233642310592,22.682238571049268,0.8948643440171621,0.8976763977567367,0.9022189787185704,0.909820559373291,56.33479932701617,112.11239595551937,166.67563867621922,218.2375254796786
0.641,410.14215672769024,965.4456397052746,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.82793104978073,23.63594725385572,23.308389658151626,22.698394586890302,0.8946226571429544,0.8974440159622734,0.9020024730012223,0.9096336189260456,56.35779649505816,112.16003878197662,166.75122370047998,218.34809773578354
0.642,409.2332211207668,965.4415494950434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.832021260011928,23.640037464086916,23.312479868382823,22.7024847971215,0.8945613451841832,0.8973850597657613,0.9019475361429979,0.9095861670920656,56.36360757455272,112.17207866671646,166.7703277526455,218.37605130149555
0.643,408.00454625357366,965.436020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.83755029691436,23.645566500989347,23.318008905285254,22.70801383402393,0.8944783855387786,0.8973052845768338,0.9018731941881735,0.9095219431930188,56.37145570107879,112.18833983323182,166.79613167973218,218.41381250170616
