Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.644,408.00454625357366,965.436020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.83755029691436,23.645566500989347,23.318008905285254,22.70801383402393,0.8944783855387786,0.8973052845768338,0.9018731941881735,0.9095219431930188,56.37145570107879,112.18833983323182,166.79613167973218,218.41381250170616
0.645,408.00454625357366,965.436020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.83755029691436,23.645566500989347,23.318008905285254,22.70801383402393,0.8944783855387786,0.8973052845768338,0.9018731941881735,0.9095219431930188,56.37145570107879,112.18833983323182,166.79613167973218,218.41381250170616
0.646,408.00454625357366,965.436020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.83755029691436,23.645566500989347,23.318008905285254,22.70801383402393,0.8944783855387786,0.8973052845768338,0.9018731941881735,0.9095219431930188,56.37145570107879,112.18833983323182,166.79613167973218,218.41381250170616
0.647,403.335437162316,965.4150094672304,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.858561287824912,23.6665774918999,23.339019896195808,22.729024824934484,0.8941622926747613,0.89700129302219,0.9015898495625275,0.9092770483700663,56.40120462429574,112.24998696462306,166.8939753360442,218.557039955932
0.648,402.90237744418727,965.4130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.86051005655652,23.66852626063151,23.340968664927416,22.730973593666093,0.8941329079568912,0.8969730307003753,0.9015635022427139,0.9092542672682165,56.40395782260148,112.25569291173659,166.90303312160054,218.57030264931464
0.649,402.90237744418727,965.4130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.86051005655652,23.66852626063151,23.340968664927416,22.730973593666093,0.8941329079568912,0.8969730307003753,0.9015635022427139,0.9092542672682165,56.40395782260148,112.25569291173659,166.90303312160054,218.57030264931464
0.65,402.90237744418727,965.4130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.86051005655652,23.66852626063151,23.340968664927416,22.730973593666093,0.8941329079568912,0.8969730307003753,0.9015635022427139,0.9092542672682165,56.40395782260148,112.25569291173659,166.90303312160054,218.57030264931464
0.651,402.90237744418727,965.4130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.86051005655652,23.66852626063151,23.340968664927416,22.730973593666093,0.8941329079568912,0.8969730307003753,0.9015635022427139,0.9092542672682165,56.40395782260148,112.25569291173659,166.90303312160054,218.57030264931464
0.652,402.90237744418727,965.4130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.86051005655652,23.66852626063151,23.340968664927416,22.730973593666093,0.8941329079568912,0.8969730307003753,0.9015635022427139,0.9092542672682165,56.40395782260148,112.25569291173659,166.90303312160054,218.57030264931464
0.653,402.90237744418727,965.4130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.86051005655652,23.66852626063151,23.340968664927416,22.730973593666093,0.8941329079568912,0.8969730307003753,0.9015635022427139,0.9092542672682165,56.40395782260148,112.25569291173659,166.90303312160054,218.57030264931464
0.654,398.9332627522059,965.394666313761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.878904441294324,23.686920645369312,23.35936304966522,22.749367978403896,0.8938549849584306,0.8967057019733318,0.9013142491769878,0.9090386756545774,56.42989484745782,112.30945222358152,166.9883852386823,218.69530762059378
0.655,398.1467533267305,965.3907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.882836988421744,23.690853192496732,23.36329559679264,22.753300525531316,0.8937954359225398,0.8966484178934165,0.9012608295041188,0.9089924524848039,56.43542811722772,112.32092221558922,167.00659888034582,218.72198993931056
0.656,398.1467533267305,965.3907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.882836988421744,23.690853192496732,23.36329559679264,22.753300525531316,0.8937954359225398,0.8966484178934165,0.9012608295041188,0.9089924524848039,56.43542811722772,112.32092221558922,167.00659888034582,218.72198993931056
0.657,398.1467533267305,965.3907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.882836988421744,23.690853192496732,23.36329559679264,22.753300525531316,0.8937954359225398,0.8966484178934165,0.9012608295041188,0.9089924524848039,56.43542811722772,112.32092221558922,167.00659888034582,218.72198993931056
0.658,398.1467533267305,965.3907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.882836988421744,23.690853192496732,23.36329559679264,22.753300525531316,0.8937954359225398,0.8966484178934165,0.9012608295041188,0.9089924524848039,56.43542811722772,112.32092221558922,167.00659888034582,218.72198993931056
0.659,392.74254153823074,965.3637127076911,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.909858047364267,23.717874251439255,23.390316655735162,22.78032158447384,0.8933850119084163,0.8962535566956901,0.9008925211656941,0.9086735922847048,56.473335165183045,112.39951230828692,167.1314243922538,218.90492152579264
0.66,391.8169121240828,965.3590845606204,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.91448619443493,23.722502398509917,23.394944802805824,22.7849497315445,0.8933144950698453,0.8961857054448472,0.9008292178690321,0.9086187584287495,56.479808082860984,112.41293428344882,167.15274780940283,218.93618269243086
0.661,391.8169121240828,965.3590845606204,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.91448619443493,23.722502398509917,23.394944802805824,22.7849497315445,0.8933144950698453,0.8961857054448472,0.9008292178690321,0.9086187584287495,56.479808082860984,112.41293428344882,167.15274780940283,218.93618269243086
0.662,390.5728083685417,965.3528640418427,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.920706713212624,23.728722917287612,23.40116532158352,22.791170250322196,0.8932196148072099,0.8960944078986347,0.9007440330573443,0.9085449570744468,56.48849896844666,112.430956324538,167.18138170507967,218.97816680019164
0.663,389.1339363713416,965.3456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.927901073198726,23.735917277273714,23.40835968156962,22.798364610308298,0.893109735982551,0.8959886726755936,0.9006453675360823,0.9084594571255822,56.49853738881827,112.45177411228288,167.2144609645067,219.0266766364146
0.664,389.1339363713416,965.3456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.927901073198726,23.735917277273714,23.40835968156962,22.798364610308298,0.893109735982551,0.8959886726755936,0.9006453675360823,0.9084594571255822,56.49853738881827,112.45177411228288,167.2144609645067,219.0266766364146
0.665,389.1339363713416,965.3456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.927901073198726,23.735917277273714,23.40835968156962,22.798364610308298,0.893109735982551,0.8959886726755936,0.9006453675360823,0.9084594571255822,56.49853738881827,112.45177411228288,167.2144609645067,219.0266766364146
0.666,389.1339363713416,965.3456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.927901073198726,23.735917277273714,23.40835968156962,22.798364610308298,0.893109735982551,0.8959886726755936,0.9006453675360823,0.9084594571255822,56.49853738881827,112.45177411228288,167.2144609645067,219.0266766364146
0.667,386.53109723034976,965.3326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.94091526890368,23.74893147297867,23.421373877274576,22.811378806013252,0.8929105768238199,0.8957970090609397,0.9004664926173936,0.9083043979926029,56.51666074193503,112.48936235169059,167.2741976081789,219.11430000331757
0.668,386.53109723034976,965.3326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.94091526890368,23.74893147297867,23.421373877274576,22.811378806013252,0.8929105768238199,0.8957970090609397,0.9004664926173936,0.9083043979926029,56.51666074193503,112.48936235169059,167.2741976081789,219.11430000331757
0.669,386.53109723034976,965.3326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.94091526890368,23.74893147297867,23.421373877274576,22.811378806013252,0.8929105768238199,0.8957970090609397,0.9004664926173936,0.9083043979926029,56.51666074193503,112.48936235169059,167.2741976081789,219.11430000331757
0.67,386.53109723034976,965.3326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.94091526890368,23.74893147297867,23.421373877274576,22.811378806013252,0.8929105768238199,0.8957970090609397,0.9004664926173936,0.9083043979926029,56.51666074193503,112.48936235169059,167.2741976081789,219.11430000331757
0.671,386.53109723034976,965.3326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.94091526890368,23.74893147297867,23.421373877274576,22.811378806013252,0.8929105768238199,0.8957970090609397,0.9004664926173936,0.9083043979926029,56.51666074193503,112.48936235169059,167.2741976081789,219.11430000331757
0.672,382.7934642983574,965.3139673214918,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.9596034335636,23.76761963763859,23.440062041934496,22.830066970673172,0.8926236989558944,0.8955208946673849,0.9002087425746915,0.908080847014901,56.542605306745315,112.54318060663977,167.35974861283154,219.23983646721558
0.673,380.83694235920143,965.304184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.969386043259377,23.777402247334365,23.449844651630272,22.83984958036895,0.8924731105079586,0.8953759405270798,0.9000734015387211,0.9079634080100263,56.55614861355308,112.57127832313266,167.40442344359525,219.30541433533222
0.674,380.8369423592013,965.304184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.969386043259377,23.777402247334365,23.449844651630272,22.83984958036895,0.8924731105079586,0.8953759405270798,0.9000734015387211,0.9079634080100263,56.55614861355308,112.57127832313266,167.40442344359525,219.30541433533222
0.675,380.8369423592014,965.304184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.969386043259377,23.777402247334365,23.449844651630272,22.83984958036895,0.8924731105079586,0.8953759405270798,0.9000734015387211,0.9079634080100263,56.55614861355308,112.57127832313266,167.40442344359525,219.30541433533222
0.676,380.8369423592014,965.304184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.969386043259377,23.777402247334365,23.449844651630272,22.83984958036895,0.8924731105079586,0.8953759405270798,0.9000734015387211,0.9079634080100263,56.55614861355308,112.57127832313266,167.40442344359525,219.30541433533222
0.677,380.8369423592014,965.304184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.969386043259377,23.777402247334365,23.449844651630272,22.83984958036895,0.8924731105079586,0.8953759405270798,0.9000734015387211,0.9079634080100263,56.55614861355308,112.57127832313266,167.40442344359525,219.30541433533222
0.678,380.8369423592014,965.304184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.969386043259377,23.777402247334365,23.449844651630272,22.83984958036895,0.8924731105079586,0.8953759405270798,0.9000734015387211,0.9079634080100263,56.55614861355308,112.57127832313266,167.40442344359525,219.30541433533222
0.679,378.1099473341564,965.2905497366708,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.983021018384605,23.791037222459593,23.4634796267555,22.853484555494177,0.8922627417863136,0.8951734248882802,0.89988428461893,0.9077992428931045,56.5749818754444,112.61035557797425,167.4665669352095,219.396660303889
0.68,377.11676084070143,965.2855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.987986950851862,23.79600315492685,23.468445559222758,22.858450487961434,0.8921859857917714,0.8950995290294342,0.8998152686467824,0.9077393145039446,56.581828497405354,112.62456303981719,167.48916398248284,219.42984732972107
0.681,377.11676084070143,965.2855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.987986950851862,23.79600315492685,23.468445559222758,22.858450487961434,0.8921859857917714,0.8950995290294342,0.8998152686467824,0.9077393145039446,56.581828497405354,112.62456303981719,167.48916398248284,219.42984732972107
0.682,377.11676084070143,965.2855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.987986950851862,23.79600315492685,23.468445559222758,22.858450487961434,0.8921859857917714,0.8950995290294342,0.8998152686467824,0.9077393145039446,56.581828497405354,112.62456303981719,167.48916398248284,219.42984732972107
0.683,377.11676084070143,965.2855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.987986950851862,23.79600315492685,23.468445559222758,22.858450487961434,0.8921859857917714,0.8950995290294342,0.8998152686467824,0.9077393145039446,56.581828497405354,112.62456303981719,167.48916398248284,219.42984732972107
0.684,373.5342899726045,965.267671449863,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.005899305192386,23.813915509267375,23.486357913563282,22.87636284230196,0.8919085085668155,0.8948323684498188,0.8995657100503306,0.9075225352510801,56.606468828588085,112.67570038267675,167.570512926068,219.54935349864195
0.685,373.01012538244936,965.2650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.00852012814319,23.816536332218178,23.488978736514085,22.87898366525276,0.8918678291249053,0.8947931984745242,0.8995291154864297,0.907490736754427,56.61006671920774,112.68316806754696,167.5823944067002,219.56681247154026
0.686,373.01012538244936,965.2650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.00852012814319,23.816536332218178,23.488978736514085,22.87898366525276,0.8918678291249053,0.8947931984745242,0.8995291154864297,0.907490736754427,56.61006671920774,112.68316806754696,167.5823944067002,219.56681247154026
0.687,373.01012538244936,965.2650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.00852012814319,23.816536332218178,23.488978736514085,22.87898366525276,0.8918678291249053,0.8947931984745242,0.8995291154864297,0.907490736754427,56.61006671920774,112.68316806754696,167.5823944067002,219.56681247154026
0.6880000000000001,373.01012538244936,965.2650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.00852012814319,23.816536332218178,23.488978736514085,22.87898366525276,0.8918678291249053,0.8947931984745242,0.8995291154864297,0.907490736754427,56.61006671920774,112.68316806754696,167.5823944067002,219.56681247154026
0.6890000000000001,370.3647452958713,965.2518237264793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.02174702857606,23.829763232651047,23.502205636946954,22.89221056568563,0.8916622116571932,0.8945951990584727,0.8993441137854912,0.907329940085705,56.62819616319249,112.72080016991518,167.64227663334222,219.65482227534716
0.6900000000000001,370.3647452958713,965.2518237264793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.02174702857606,23.829763232651047,23.502205636946954,22.89221056568563,0.8916622116571932,0.8945951990584727,0.8993441137854912,0.907329940085705,56.62819616319249,112.72080016991518,167.64227663334222,219.65482227534716
0.6910000000000001,370.3647452958713,965.2518237264793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.02174702857606,23.829763232651047,23.502205636946954,22.89221056568563,0.8916622116571932,0.8945951990584727,0.8993441137854912,0.907329940085705,56.62819616319249,112.72080016991518,167.64227663334222,219.65482227534716
0.6920000000000001,369.97789482863647,965.2498894741432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.023681280912186,23.831697484987174,23.50413988928308,22.894144818021758,0.8916320989412626,0.8945662003778593,0.8993170158420118,0.9073063817954005,56.63084334601992,112.72629548325753,167.65102213217367,219.6676780790633
0.6930000000000001,366.2328823662496,965.2311644118312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.042406343224187,23.850422547299175,23.522864951595082,22.91286988033376,0.8913400042331066,0.8942848903953282,0.8990541064686516,0.9070777390091986,56.65641732218265,112.77939053215295,167.73553409670583,219.79194179643557
0.6940000000000001,364.6825175805071,965.2234125879025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.050158167152816,23.858174371227804,23.53061677552371,22.920621704262388,0.8912187746465333,0.8941681254825042,0.8989449590622529,0.906982777325969,56.66697642801939,112.8013157427921,167.7704401486106,219.84328351387913
0.6950000000000001,364.6825175805071,965.2234125879025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.050158167152816,23.858174371227804,23.53061677552371,22.920621704262388,0.8912187746465333,0.8941681254825042,0.8989449590622529,0.906982777325969,56.66697642801939,112.8013157427921,167.7704401486106,219.84328351387913
0.6960000000000001,364.6825175805071,965.2234125879025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.050158167152816,23.858174371227804,23.53061677552371,22.920621704262388,0.8912187746465333,0.8941681254825042,0.8989449590622529,0.906982777325969,56.66697642801939,112.8013157427921,167.7704401486106,219.84328351387913
0.6970000000000001,362.1011676728192,965.210505838364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.063064916691317,23.871081120766306,23.543523525062213,22.93352845380089,0.8910165280157087,0.893973312511988,0.8987628292032783,0.9068242666278077,56.684520820053514,112.83774939426827,167.82845409617565,219.92863568523228
0.6980000000000001,360.34880084276085,965.2017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071826750841595,23.879842954916583,23.55228535921249,22.942290287951167,0.8908789467387506,0.8938407776255681,0.8986389043328431,0.9067163757843133,56.69640495982683,112.86243151342583,167.86776280909078,219.98648383157925
0.6990000000000001,360.34880084276085,965.2017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071826750841595,23.879842954916583,23.55228535921249,22.942290287951167,0.8908789467387506,0.8938407776255681,0.8986389043328431,0.9067163757843133,56.69640495982683,112.86243151342583,167.86776280909078,219.98648383157925
0.7000000000000001,360.34880084276085,965.2017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071826750841595,23.879842954916583,23.55228535921249,22.942290287951167,0.8908789467387506,0.8938407776255681,0.8986389043328431,0.9067163757843133,56.69640495982683,112.86243151342583,167.86776280909078,219.98648383157925
0.7010000000000001,360.34880084276085,965.2017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071826750841595,23.879842954916583,23.55228535921249,22.942290287951167,0.8908789467387506,0.8938407776255681,0.8986389043328431,0.9067163757843133,56.69640495982683,112.86243151342583,167.86776280909078,219.98648383157925
0.7020000000000001,360.34880084276085,965.2017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071826750841595,23.879842954916583,23.55228535921249,22.942290287951167,0.8908789467387506,0.8938407776255681,0.8986389043328431,0.9067163757843133,56.69640495982683,112.86243151342583,167.86776280909078,219.98648383157925
0.7030000000000001,354.2401023578276,965.1712005117892,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.102370243266208,23.910386447341196,23.582828851637103,22.97283378037578,0.8903975417293143,0.8933769641829813,0.8982051051490852,0.9063384707400698,56.73766812931744,112.94814895411967,168.00432030930958,220.18754692637884
0.704,353.9823107128336,965.1699115535641,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.103659201491226,23.911675405566214,23.58411780986212,22.974122738600798,0.8903771645318053,0.8933573293627509,0.8981867369530263,0.9063224613185039,56.7394038341679,112.95175521813168,168.01006700349768,220.1960116178171
0.705,353.9823107128336,965.1699115535641,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.103659201491226,23.911675405566214,23.58411780986212,22.974122738600798,0.8903771645318053,0.8933573293627509,0.8981867369530263,0.9063224613185039,56.7394038341679,112.95175521813168,168.01006700349768,220.1960116178171
0.706,353.9823107128336,965.1699115535641,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.103659201491226,23.911675405566214,23.58411780986212,22.974122738600798,0.8903771645318053,0.8933573293627509,0.8981867369530263,0.9063224613185039,56.7394038341679,112.95175521813168,168.01006700349768,220.1960116178171
0.707,351.45516169397865,965.1572758084699,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.116294946585484,23.924311150660472,23.59675355495638,22.986758483695056,0.8901771415560231,0.8931645839618912,0.8980064083550156,0.9061652559471807,56.75639488547916,112.98706011048304,168.06633295592144,220.27890429581961
0.708,350.2192051008483,965.1510960255042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.122474729551143,23.930490933626132,23.60293333792204,22.992938266660715,0.8900791416028895,0.8930701432633328,0.8979180403610078,0.9060881968646244,56.76468873515132,113.00429527975979,168.09380521801324,220.31938703540624
0.709,350.2192051008483,965.1510960255042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.122474729551143,23.930490933626132,23.60293333792204,22.992938266660715,0.8900791416028895,0.8930701432633328,0.8979180403610078,0.9060881968646244,56.76468873515132,113.00429527975979,168.09380521801324,220.31938703540624
0.71,350.2192051008483,965.1510960255042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.122474729551143,23.930490933626132,23.60293333792204,22.992938266660715,0.8900791416028895,0.8930701432633328,0.8979180403610078,0.9060881968646244,56.76468873515132,113.00429527975979,168.09380521801324,220.31938703540624
0.711,348.25654132213623,965.1412827066107,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.132288048444664,23.940304252519653,23.61274665681556,23.002751585554236,0.8899232850574658,0.8929199387125445,0.8977774790916474,0.9059655938237374,56.777837531693336,113.03162175354998,168.13736849627844,220.38359450651282
0.712,346.9384943839358,965.1346924719196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.138878283135753,23.94689448721074,23.61933689150665,23.009341820245325,0.8898184558451059,0.8928189051550006,0.8976829215783952,0.9058830963425252,56.786652852916625,113.04994384518567,168.16658120319556,220.4266599509935
0.713,346.9384943839358,965.1346924719196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.138878283135753,23.94689448721074,23.61933689150665,23.009341820245325,0.8898184558451059,0.8928189051550006,0.8976829215783952,0.9058830963425252,56.786652852916625,113.04994384518567,168.16658120319556,220.4266599509935
0.714,346.9384943839358,965.1346924719196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.138878283135753,23.94689448721074,23.61933689150665,23.009341820245325,0.8898184558451059,0.8928189051550006,0.8976829215783952,0.9058830963425252,56.786652852916625,113.04994384518567,168.16658120319556,220.4266599509935
0.715,345.1066751912812,965.1255333759564,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.148037379098994,23.956053583173983,23.62849598746989,23.018500916208566,0.8896725480255498,0.8926782725294754,0.8975512893472277,0.9057682251215421,56.79888448984197,113.07536875278389,168.20712400344178,220.48644045904172
0.716,344.6194637292325,965.1230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.1504734364092,23.95848964048419,23.630932044780096,23.020936973518772,0.8896336983530604,0.8926408259075744,0.8975162365725532,0.9057376302957252,56.80213386018036,113.08212338953929,168.21789606667076,220.50232630143338
0.717,344.6194637292325,965.1230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.1504734364092,23.95848964048419,23.630932044780096,23.020936973518772,0.8896336983530604,0.8926408259075744,0.8975162365725532,0.9057376302957252,56.80213386018036,113.08212338953929,168.21789606667076,220.50232630143338
0.718,344.6194637292325,965.1230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.1504734364092,23.95848964048419,23.630932044780096,23.020936973518772,0.8896336983530604,0.8926408259075744,0.8975162365725532,0.9057376302957252,56.80213386018036,113.08212338953929,168.21789606667076,220.50232630143338
0.719,344.6194637292325,965.1230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.1504734364092,23.95848964048419,23.630932044780096,23.020936973518772,0.8896336983530604,0.8926408259075744,0.8975162365725532,0.9057376302957252,56.80213386018036,113.08212338953929,168.21789606667076,220.50232630143338
0.72,341.03102256747275,965.1051551128373,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.168415642218022,23.97643184629301,23.648874250588918,23.038879179327594,0.8893470118028052,0.8923644731956546,0.8972575151780225,0.9055117428725272,56.82601587167322,113.13177382499978,168.29709055970196,220.61914754335413
0.721,340.5953058875766,965.1029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.17059422561745,23.978610429692438,23.651052833988345,23.04105776272702,0.8893121359182085,0.8923308520691903,0.8972260348861792,0.905484249356092,56.82890962633735,113.13779058705875,168.30668918751644,220.63331038648863
0.722,340.5953058875766,965.1029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.17059422561745,23.978610429692438,23.651052833988345,23.04105776272702,0.8893121359182085,0.8923308520691903,0.8972260348861792,0.905484249356092,56.82890962633735,113.13779058705875,168.30668918751644,220.63331038648863
0.723,340.5953058875766,965.1029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.17059422561745,23.978610429692438,23.651052833988345,23.04105776272702,0.8893121359182085,0.8923308520691903,0.8972260348861792,0.905484249356092,56.82890962633735,113.13779058705875,168.30668918751644,220.63331038648863
0.724,340.5953058875766,965.1029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.17059422561745,23.978610429692438,23.651052833988345,23.04105776272702,0.8893121359182085,0.8923308520691903,0.8972260348861792,0.905484249356092,56.82890962633735,113.13779058705875,168.30668918751644,220.63331038648863
0.725,340.5953058875766,965.1029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.17059422561745,23.978610429692438,23.651052833988345,23.04105776272702,0.8893121359182085,0.8923308520691903,0.8972260348861792,0.905484249356092,56.82890962633735,113.13779058705875,168.30668918751644,220.63331038648863
0.726,338.3210417029997,965.0916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.18196554654044,23.989981750615428,23.662424154911335,23.05242908365001,0.8891298668384315,0.8921551323174798,0.8970614894220934,0.9053405132411562,56.84399255372265,113.1691537518686,168.35672909353093,220.70715777148368
0.727,338.3210417029997,965.0916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.18196554654044,23.989981750615428,23.662424154911335,23.05242908365001,0.8891298668384315,0.8921551323174798,0.8970614894220934,0.9053405132411562,56.84399255372265,113.1691537518686,168.35672909353093,220.70715777148368
0.728,338.3210417029997,965.0916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.18196554654044,23.989981750615428,23.662424154911335,23.05242908365001,0.8891298668384315,0.8921551323174798,0.8970614894220934,0.9053405132411562,56.84399255372265,113.1691537518686,168.35672909353093,220.70715777148368
0.729,338.3210417029997,965.0916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.18196554654044,23.989981750615428,23.662424154911335,23.05242908365001,0.8891298668384315,0.8921551323174798,0.8970614894220934,0.9053405132411562,56.84399255372265,113.1691537518686,168.35672909353093,220.70715777148368
0.73,335.9497472014125,965.079748736007,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19382201904837,24.001838223123357,23.674280627419265,23.06428555615794,0.8889394082421483,0.8919715024729916,0.8968895106104898,0.9051902315989299,56.859680892583825,113.20178008030126,168.40879475157593,220.78401824524116
0.731,335.4728177879068,965.0773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.196206666115884,24.004222870190873,23.67666527448678,23.066670203225456,0.8889010510914613,0.8919345187630924,0.8968548702283707,0.9051599550856846,56.86283152742919,113.20833284260287,168.4192530457686,220.79945992093678
0.732,335.4728177879068,965.0773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.196206666115884,24.004222870190873,23.67666527448678,23.066670203225456,0.8889010510914613,0.8919345187630924,0.8968548702283707,0.9051599550856846,56.86283152742919,113.20833284260287,168.4192530457686,220.79945992093678
0.733,335.4728177879068,965.0773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.196206666115884,24.004222870190873,23.67666527448678,23.066670203225456,0.8889010510914613,0.8919345187630924,0.8968548702283707,0.9051599550856846,56.86283152742919,113.20833284260287,168.4192530457686,220.79945992093678
0.734,335.4728177879068,965.0773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.196206666115884,24.004222870190873,23.67666527448678,23.066670203225456,0.8889010510914613,0.8919345187630924,0.8968548702283707,0.9051599550856846,56.86283152742919,113.20833284260287,168.4192530457686,220.79945992093678
0.735,332.29921540990034,965.0614960770495,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.21207467800589,24.02009088208088,23.692533286376786,23.082538215115463,0.8886453789873318,0.8916879858624324,0.8966239303911805,0.9049580534756252,56.88375647844434,113.25185755968431,168.48873002696723,220.90206758561553
0.736,331.6115672476363,965.0580578362382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.215512918817197,24.023529122892185,23.695971527188092,23.08597645592677,0.888589881031068,0.8916344681657351,0.896573791360164,0.9049142063744549,56.88828124193159,113.26127028458957,168.5037577485411,220.9242671152163
0.737,331.6115672476363,965.0580578362382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.215512918817197,24.023529122892185,23.695971527188092,23.08597645592677,0.888589881031068,0.8916344681657351,0.896573791360164,0.9049142063744549,56.88828124193159,113.26127028458957,168.5037577485411,220.9242671152163
0.738,331.6115672476363,965.0580578362382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.215512918817197,24.023529122892185,23.695971527188092,23.08597645592677,0.888589881031068,0.8916344681657351,0.896573791360164,0.9049142063744549,56.88828124193159,113.26127028458957,168.5037577485411,220.9242671152163
0.739,330.25762857185015,965.0512881428592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.22228261219614,24.030298816271127,23.702741220567034,23.09274614930571,0.8884805051714328,0.8915289913203964,0.896474966908286,0.9048277703613621,56.89718064731855,113.27978452634481,168.53331896625355,220.96794204604734
0.74,329.5383599319049,965.0476917996594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.225878955395913,24.0338951594709,23.70633756376681,23.096342492505485,0.8884223442376273,0.8914729017054478,0.896422411321933,0.9047817960298883,56.90190320830804,113.28960988536905,168.54900828622314,220.99112529715103
0.741,329.2057950036568,965.0460289750183,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.227541780037043,24.03555798411203,23.70800038840794,23.098005317146615,0.8883954395169321,0.8914469546909124,0.8963980983199221,0.9047605259723838,56.904085542958434,113.29415040306945,168.55625900462667,221.00184004376536
0.742,329.2057950036568,965.0460289750183,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.227541780037043,24.03555798411203,23.70800038840794,23.098005317146615,0.8883954395169321,0.8914469546909124,0.8963980983199221,0.9047605259723838,56.904085542958434,113.29415040306945,168.55625900462667,221.00184004376536
0.743,329.2057950036568,965.0460289750183,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.227541780037043,24.03555798411203,23.70800038840794,23.098005317146615,0.8883954395169321,0.8914469546909124,0.8963980983199221,0.9047605259723838,56.904085542958434,113.29415040306945,168.55625900462667,221.00184004376536
0.744,326.5922164381982,965.0329610821909,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.240609672864437,24.048625876939425,23.721068281235333,23.11107320997401,0.8881837105485874,0.8912427521935767,0.8962067372852529,0.9045930789883642,56.921209448419006,113.32978105990016,168.61316467830054,221.08594904079425
0.745,325.6607962357874,965.028303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.245266773876395,24.053282977951383,23.72572538224729,23.115730310985967,0.8881081313193643,0.8911698552281446,0.8961384167262519,0.9045332808553539,56.92730054768638,113.34245645047795,168.6334116838124,221.11588212826393
0.746,325.6607962357874,965.028303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.245266773876395,24.053282977951383,23.72572538224729,23.115730310985967,0.8881081313193643,0.8911698552281446,0.8961384167262519,0.9045332808553539,56.92730054768638,113.34245645047795,168.6334116838124,221.11588212826393
0.747,325.6607962357874,965.028303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.245266773876395,24.053282977951383,23.72572538224729,23.115730310985967,0.8881081313193643,0.8911698552281446,0.8961384167262519,0.9045332808553539,56.92730054768638,113.34245645047795,168.6334116838124,221.11588212826393
0.748,325.6607962357874,965.028303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.245266773876395,24.053282977951383,23.72572538224729,23.115730310985967,0.8881081313193643,0.8911698552281446,0.8961384167262519,0.9045332808553539,56.92730054768638,113.34245645047795,168.6334116838124,221.11588212826393
0.749,325.6607962357874,965.028303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.245266773876395,24.053282977951383,23.72572538224729,23.115730310985967,0.8881081313193643,0.8911698552281446,0.8961384167262519,0.9045332808553539,56.92730054768638,113.34245645047795,168.6334116838124,221.11588212826393
