Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.75,324.70403395065745,965.0235201697533,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.250050585302077,24.058066789377065,23.730509193672972,23.12051412241165,0.8880304279850032,0.8910949071366128,0.8960681695560268,0.9044717879893035,56.93355109252449,113.35546435727848,168.65419156415066,221.14660693862012
0.751,323.62655383883583,965.0181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.255437985861207,24.063454189936195,23.735896594232102,23.12590152297078,0.8879428383722202,0.8910104204046583,0.8959889768759951,0.9044024541726357,56.94058266507722,113.37009851659744,168.6775714541355,221.1811808483607
0.752,323.6265538388359,965.0181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.255437985861207,24.063454189936195,23.735896594232102,23.12590152297078,0.8879428383722202,0.8910104204046583,0.8959889768759951,0.9044024541726357,56.94058266507722,113.37009851659744,168.6775714541355,221.1811808483607
0.753,323.62655383883583,965.0181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.255437985861207,24.063454189936195,23.735896594232102,23.12590152297078,0.8879428383722202,0.8910104204046583,0.8959889768759951,0.9044024541726357,56.94058266507722,113.37009851659744,168.6775714541355,221.1811808483607
0.754,323.62655383883583,965.0181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.255437985861207,24.063454189936195,23.735896594232102,23.12590152297078,0.8879428383722202,0.8910104204046583,0.8959889768759951,0.9044024541726357,56.94058266507722,113.37009851659744,168.6775714541355,221.1811808483607
0.755,323.62655383883583,965.0181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.255437985861207,24.063454189936195,23.735896594232102,23.12590152297078,0.8879428383722202,0.8910104204046583,0.8959889768759951,0.9044024541726357,56.94058266507722,113.37009851659744,168.6775714541355,221.1811808483607
0.756,323.62655383883583,965.0181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.255437985861207,24.063454189936195,23.735896594232102,23.12590152297078,0.8879428383722202,0.8910104204046583,0.8959889768759951,0.9044024541726357,56.94058266507722,113.37009851659744,168.6775714541355,221.1811808483607
0.757,320.2150422476492,965.0010752112382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27249554381713,24.080511747892118,23.752954152188025,23.1429590809267,0.8876649383387342,0.8907423446953492,0.8957376631647039,0.9041823555401871,56.9627926821788,113.41632824177839,168.75144390479537,221.29045591374918
0.758,320.2150422476492,965.0010752112382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27249554381713,24.080511747892118,23.752954152188025,23.1429590809267,0.8876649383387342,0.8907423446953492,0.8957376631647039,0.9041823555401871,56.9627926821788,113.41632824177839,168.75144390479537,221.29045591374918
0.759,320.2150422476492,965.0010752112382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27249554381713,24.080511747892118,23.752954152188025,23.1429590809267,0.8876649383387342,0.8907423446953492,0.8957376631647039,0.9041823555401871,56.9627926821788,113.41632824177839,168.75144390479537,221.29045591374918
0.76,317.81915875316645,964.9890957937658,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.28447496128952,24.092491165364507,23.764933569660414,23.15493849839909,0.8874692490946114,0.8905535550133444,0.8955606453302548,0.9040272598625823,56.978342158037314,113.44869971727121,168.80318507478722,221.36702388687374
0.761,316.52242407738737,964.9826121203869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.290958634668485,24.098974838743473,23.77141724303938,23.161422171778057,0.8873631557720062,0.8904511959714199,0.8954646576177201,0.903943137176462,56.9867413684693,113.46618741867616,168.8311412934696,221.40840473997636
0.762,316.52242407738737,964.9826121203869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.290958634668485,24.098974838743473,23.77141724303938,23.161422171778057,0.8873631557720062,0.8904511959714199,0.8954646576177201,0.903943137176462,56.9867413684693,113.46618741867616,168.8311412934696,221.40840473997636
0.763,316.5224240773873,964.9826121203869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.290958634668485,24.098974838743473,23.77141724303938,23.161422171778057,0.8873631557720062,0.8904511959714199,0.8954646576177201,0.903943137176462,56.9867413684693,113.46618741867616,168.8311412934696,221.40840473997636
0.764,312.3673714773974,964.961836857387,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.31173389766839,24.119750101743378,23.792192506039285,23.18219743477796,0.8870223575517067,0.8901223632926761,0.8951562402245717,0.903672738207416,57.01357537824115,113.5220666473149,168.92049300739723,221.5407130813691
0.765,312.12360204404035,964.9606180102202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.312952744835187,24.120968948910175,23.793411353206082,23.18341628194476,0.8870023233243048,0.8901030310619916,0.8951381057218295,0.9036568341769668,57.01514593381712,113.5253376085707,168.92572436623428,221.54846182453142
0.766,311.8155700798613,964.9590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.31449290465612,24.12250910873111,23.794951513027016,23.184956441765692,0.8869770012972116,0.8900785960920846,0.8951151842250664,0.9036367311499028,57.01712992507192,113.5294696916972,168.9323331122069,221.55825114324728
0.767,311.8155700798613,964.9590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.31449290465612,24.12250910873111,23.794951513027016,23.184956441765692,0.8869770012972116,0.8900785960920846,0.8951151842250664,0.9036367311499028,57.01712992507192,113.5294696916972,168.9323331122069,221.55825114324728
0.768,311.8155700798613,964.9590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.31449290465612,24.12250910873111,23.794951513027016,23.184956441765692,0.8869770012972116,0.8900785960920846,0.8951151842250664,0.9036367311499028,57.01712992507192,113.5294696916972,168.9323331122069,221.55825114324728
0.769,311.8155700798613,964.9590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.31449290465612,24.12250910873111,23.794951513027016,23.184956441765692,0.8869770012972116,0.8900785960920846,0.8951151842250664,0.9036367311499028,57.01712992507192,113.5294696916972,168.9323331122069,221.55825114324728
0.77,309.0284073518941,964.9451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.32842871829594,24.136444922370927,23.808887326666834,23.19889225540551,0.8867475567319109,0.8898571778779896,0.8949074603558013,0.9034545096135407,57.03505147228067,113.56679860138696,168.99204441882497,221.64671860779248
0.771,309.0284073518941,964.9451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.32842871829594,24.136444922370927,23.808887326666834,23.19889225540551,0.8867475567319109,0.8898571778779896,0.8949074603558013,0.9034545096135407,57.03505147228067,113.56679860138696,168.99204441882497,221.64671860779248
0.772,309.0284073518941,964.9451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.32842871829594,24.136444922370927,23.808887326666834,23.19889225540551,0.8867475567319109,0.8898571778779896,0.8949074603558013,0.9034545096135407,57.03505147228067,113.56679860138696,168.99204441882497,221.64671860779248
0.773,309.0284073518941,964.9451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.32842871829594,24.136444922370927,23.808887326666834,23.19889225540551,0.8867475567319109,0.8898571778779896,0.8949074603558013,0.9034545096135407,57.03505147228067,113.56679860138696,168.99204441882497,221.64671860779248
0.774,309.0284073518941,964.9451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.32842871829594,24.136444922370927,23.808887326666834,23.19889225540551,0.8867475567319109,0.8898571778779896,0.8949074603558013,0.9034545096135407,57.03505147228067,113.56679860138696,168.99204441882497,221.64671860779248
0.775,306.020121877383,964.9301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.34347014566852,24.151486349743507,23.823928754039414,23.21393368277809,0.8864992551306896,0.8896175394077378,0.8946826026869079,0.9032571775343333,57.05433379641338,113.60696893482505,169.05631792385785,221.74198397037335
0.776,306.020121877383,964.9301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.34347014566852,24.151486349743507,23.823928754039414,23.21393368277809,0.8864992551306896,0.8896175394077378,0.8946826026869079,0.9032571775343333,57.05433379641338,113.60696893482505,169.05631792385785,221.74198397037335
0.777,306.020121877383,964.9301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.34347014566852,24.151486349743507,23.823928754039414,23.21393368277809,0.8864992551306896,0.8896175394077378,0.8946826026869079,0.9032571775343333,57.05433379641338,113.60696893482505,169.05631792385785,221.74198397037335
0.778,306.020121877383,964.9301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.34347014566852,24.151486349743507,23.823928754039414,23.21393368277809,0.8864992551306896,0.8896175394077378,0.8946826026869079,0.9032571775343333,57.05433379641338,113.60696893482505,169.05631792385785,221.74198397037335
0.779,305.4007919880862,964.9270039599404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.346566795114953,24.15458299918994,23.827025403485848,23.217030332224525,0.886448051860504,0.8895681196570983,0.8946362259294106,0.9032164675995352,57.05829566490175,113.61522349834279,169.069527631357,221.76156822074677
0.78,303.02215375976766,964.9151107687989,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.358459986256506,24.166476190331494,23.8389185946274,23.228923523366078,0.8862511298704037,0.8893780475669409,0.8944578409545402,0.9030598469885986,57.07348685730685,113.64687729124178,169.12018994585753,221.83669427723487
0.781,302.30479186612183,964.9115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.362046795724794,24.170062999799782,23.84250540409569,23.232510332834366,0.8861916578428239,0.8893206413672521,0.8944039594149082,0.9030125292572583,57.07806050005076,113.65640826812754,169.1354465911122,221.8593229831792
0.782,302.30479186612183,964.9115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.362046795724794,24.170062999799782,23.84250540409569,23.232510332834366,0.8861916578428239,0.8893206413672521,0.8944039594149082,0.9030125292572583,57.07806050005076,113.65640826812754,169.1354465911122,221.8593229831792
0.783,302.30479186612183,964.9115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.362046795724794,24.170062999799782,23.84250540409569,23.232510332834366,0.8861916578428239,0.8893206413672521,0.8944039594149082,0.9030125292572583,57.07806050005076,113.65640826812754,169.1354465911122,221.8593229831792
0.784,302.30479186612183,964.9115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.362046795724794,24.170062999799782,23.84250540409569,23.232510332834366,0.8861916578428239,0.8893206413672521,0.8944039594149082,0.9030125292572583,57.07806050005076,113.65640826812754,169.1354465911122,221.8593229831792
0.785,301.7344992665246,964.9086724963327,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.364898258722704,24.172914462797692,23.8453568670936,23.235361795832276,0.8861443508809697,0.889274976709469,0.8943610968122166,0.9029748847896905,57.081693902969604,113.66398018708466,169.1475680136905,221.87730315791666
0.786,299.18021087320443,964.8967208434927,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.376849911562616,24.184866115637604,23.85730851993351,23.247313448672188,0.8859458025870124,0.8890833119865508,0.8941811766533053,0.9028168359787566,57.096898123954745,113.69566829167707,169.19830256613383,221.95257551356485
0.787,299.18021087320443,964.8967208434927,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.376849911562616,24.184866115637604,23.85730851993351,23.247313448672188,0.8859458025870124,0.8890833119865508,0.8941811766533053,0.9028168359787566,57.096898123954745,113.69566829167707,169.19830256613383,221.95257551356485
0.788,299.18021087320443,964.8967208434927,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.376849911562616,24.184866115637604,23.85730851993351,23.247313448672188,0.8859458025870124,0.8890833119865508,0.8941811766533053,0.9028168359787566,57.096898123954745,113.69566829167707,169.19830256613383,221.95257551356485
0.789,299.0775001152962,964.8963100004612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.37726075459416,24.18527695866915,23.857719362965057,23.247724291703733,0.8859389697883551,0.8890767158135077,0.894174984204529,0.9028113953666531,57.09742006128886,113.69675617848111,169.2000445393963,221.95516044875916
0.79,295.76546380444813,964.8830618552178,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3905088998376,24.198525103912587,23.870967508208494,23.26097243694717,0.8857183662512387,0.8888637425640296,0.8939750295468615,0.9026356846188911,57.11422512110497,113.73178635087287,169.2561436135641,222.03842279213202
0.791,294.72326674738565,964.8788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.394677688065784,24.202693892140772,23.87513629643668,23.265141225175356,0.8856488401187951,0.8887966174509513,0.8939120009885302,0.9025802848813768,57.119502941507434,113.74278917075335,169.27376696987125,222.06458593866935
0.792,294.72326674738565,964.8788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.394677688065784,24.202693892140772,23.87513629643668,23.265141225175356,0.8856488401187951,0.8887966174509513,0.8939120009885302,0.9025802848813768,57.119502941507434,113.74278917075335,169.27376696987125,222.06458593866935
0.793,294.72326674738565,964.8788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.394677688065784,24.202693892140772,23.87513629643668,23.265141225175356,0.8856488401187951,0.8887966174509513,0.8939120009885302,0.9025802848813768,57.119502941507434,113.74278917075335,169.27376696987125,222.06458593866935
0.794,294.72326674738565,964.8788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.394677688065784,24.202693892140772,23.87513629643668,23.265141225175356,0.8856488401187951,0.8887966174509513,0.8939120009885302,0.9025802848813768,57.119502941507434,113.74278917075335,169.27376696987125,222.06458593866935
0.795,291.51576358890105,964.8660630543555,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.40750770069981,24.2155239047748,23.887966309070706,23.277971237809382,0.8854345368499585,0.8885897036456966,0.893717694887549,0.9024094575138087,57.135715425105474,113.77659138863815,169.32791711036887,222.14499539750932
0.796,291.51576358890105,964.8660630543555,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.40750770069981,24.2155239047748,23.887966309070706,23.277971237809382,0.8854345368499585,0.8885897036456966,0.893717694887549,0.9024094575138087,57.135715425105474,113.77659138863815,169.32791711036887,222.14499539750932
0.797,290.5219447532691,964.8620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41148297604225,24.21949918011724,23.891941584413146,23.281946513151823,0.8853680365119864,0.8885254928730747,0.8936573905098275,0.9023564278311846,57.14072931414843,113.78704620185256,169.34466807846752,222.16987553710433
0.798,290.5219447532691,964.8620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41148297604225,24.21949918011724,23.891941584413146,23.281946513151823,0.8853680365119864,0.8885254928730747,0.8936573905098275,0.9023564278311846,57.14072931414843,113.78704620185256,169.34466807846752,222.16987553710433
0.799,290.5219447532691,964.8620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41148297604225,24.21949918011724,23.891941584413146,23.281946513151823,0.8853680365119864,0.8885254928730747,0.8936573905098275,0.9023564278311846,57.14072931414843,113.78704620185256,169.34466807846752,222.16987553710433
0.8,290.5219447532691,964.8620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41148297604225,24.21949918011724,23.891941584413146,23.281946513151823,0.8853680365119864,0.8885254928730747,0.8936573905098275,0.9023564278311846,57.14072931414843,113.78704620185256,169.34466807846752,222.16987553710433
0.801,290.5219447532691,964.8620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41148297604225,24.21949918011724,23.891941584413146,23.281946513151823,0.8853680365119864,0.8885254928730747,0.8936573905098275,0.9023564278311846,57.14072931414843,113.78704620185256,169.34466807846752,222.16987553710433
0.802,289.8954927328283,964.8595819709313,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.413988784124015,24.222004988199004,23.89444739249491,23.284452321233587,0.8853260937760071,0.8884849933607377,0.8936193533869022,0.9023229762999975,57.14388751999657,113.79363186860651,169.3552204521303,222.18555040145264
0.803,287.1870699602335,964.848748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.424822475214413,24.2328386792894,23.905281083585308,23.295286012323984,0.8851445404310057,0.8883096796951546,0.8934546856947377,0.902178134102339,57.157521415337385,113.82206442540937,169.40078442331884,222.25324580845577
0.804,287.1870699602335,964.848748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.424822475214413,24.2328386792894,23.905281083585308,23.295286012323984,0.8851445404310057,0.8883096796951546,0.8934546856947377,0.902178134102339,57.157521415337385,113.82206442540937,169.40078442331884,222.25324580845577
0.805,287.1870699602335,964.848748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.424822475214413,24.2328386792894,23.905281083585308,23.295286012323984,0.8851445404310057,0.8883096796951546,0.8934546856947377,0.902178134102339,57.157521415337385,113.82206442540937,169.40078442331884,222.25324580845577
0.806,287.1870699602335,964.848748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.424822475214413,24.2328386792894,23.905281083585308,23.295286012323984,0.8851445404310057,0.8883096796951546,0.8934546856947377,0.902178134102339,57.157521415337385,113.82206442540937,169.40078442331884,222.25324580845577
0.807,287.1870699602335,964.848748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.424822475214413,24.2328386792894,23.905281083585308,23.295286012323984,0.8851445404310057,0.8883096796951546,0.8934546856947377,0.902178134102339,57.157521415337385,113.82206442540937,169.40078442331884,222.25324580845577
0.808,283.6079686159883,964.8344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439138880591443,24.24715508466643,23.91959748896234,23.309602417701015,0.8849040829161622,0.8880774677338557,0.893236542075412,0.9019861892931679,57.17548735983989,113.85953716350153,169.4608500066803,222.34251926465362
0.809,283.6079686159883,964.8344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439138880591443,24.24715508466643,23.91959748896234,23.309602417701015,0.8849040829161622,0.8880774677338557,0.893236542075412,0.9019861892931679,57.17548735983989,113.85953716350153,169.4608500066803,222.34251926465362
0.81,283.6079686159883,964.8344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439138880591443,24.24715508466643,23.91959748896234,23.309602417701015,0.8849040829161622,0.8880774677338557,0.893236542075412,0.9019861892931679,57.17548735983989,113.85953716350153,169.4608500066803,222.34251926465362
0.811,283.6079686159883,964.8344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439138880591443,24.24715508466643,23.91959748896234,23.309602417701015,0.8849040829161622,0.8880774677338557,0.893236542075412,0.9019861892931679,57.17548735983989,113.85953716350153,169.4608500066803,222.34251926465362
0.812,283.6079686159883,964.8344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439138880591443,24.24715508466643,23.91959748896234,23.309602417701015,0.8849040829161622,0.8880774677338557,0.893236542075412,0.9019861892931679,57.17548735983989,113.85953716350153,169.4608500066803,222.34251926465362
0.8130000000000001,283.6079686159883,964.8344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439138880591443,24.24715508466643,23.91959748896234,23.309602417701015,0.8849040829161622,0.8880774677338557,0.893236542075412,0.9019861892931679,57.17548735983989,113.85953716350153,169.4608500066803,222.34251926465362
0.8140000000000001,283.56829088636164,964.8342731635454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.43929759150997,24.247313795584958,23.919756199880865,23.30976112861954,0.8849014137707357,0.8880748899982034,0.8932341203006603,0.9019840579570503,57.17568620468615,113.85995194546075,169.46151495917033,222.3435077703066
0.8150000000000001,283.3987286136638,964.8335949144547,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.439975840600667,24.247992044675655,23.920434448971562,23.31043937771024,0.8848900063602213,0.8880638732261938,0.8932237700255752,0.9019749488677724,57.17653588534738,113.86172435296038,169.4643563949242,222.34773184611328
0.8160000000000001,281.3222739992266,964.8252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.448281659058424,24.256297863133412,23.92874026742932,23.318745196167995,0.8847501996158221,0.8879288502294621,0.8930969089306167,0.9018632872977799,57.18693049701213,113.88340843850274,169.49912225913138,222.39942155439786
0.8170000000000001,281.3222739992266,964.8252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.448281659058424,24.256297863133412,23.92874026742932,23.318745196167995,0.8847501996158221,0.8879288502294621,0.8930969089306167,0.9018632872977799,57.18693049701213,113.88340843850274,169.49912225913138,222.39942155439786
0.8180000000000001,281.3222739992266,964.8252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.448281659058424,24.256297863133412,23.92874026742932,23.318745196167995,0.8847501996158221,0.8879288502294621,0.8930969089306167,0.9018632872977799,57.18693049701213,113.88340843850274,169.49912225913138,222.39942155439786
0.8190000000000001,281.3222739992266,964.8252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.448281659058424,24.256297863133412,23.92874026742932,23.318745196167995,0.8847501996158221,0.8879288502294621,0.8930969089306167,0.9018632872977799,57.18693049701213,113.88340843850274,169.49912225913138,222.39942155439786
0.8200000000000001,281.3222739992266,964.8252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.448281659058424,24.256297863133412,23.92874026742932,23.318745196167995,0.8847501996158221,0.8879288502294621,0.8930969089306167,0.9018632872977799,57.18693049701213,113.88340843850274,169.49912225913138,222.39942155439786
0.8210000000000001,276.3852007435198,964.8055408029741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.468029952081295,24.276046156156283,23.94848856045219,23.338493489190867,0.884416957688672,0.8876069823590846,0.8927944471703847,0.9015969646217774,57.21156678727551,113.93481121508447,169.5815581993017,222.52203749267827
0.8220000000000001,275.9224808516464,964.8036899234066,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469880831648723,24.27789703572371,23.95033944001962,23.340344368758295,0.8843856651155184,0.8875767558025864,0.8927660394228697,0.9015719439565032,57.21387012424344,113.93961772111699,169.58926813848169,222.53350898745703
0.8230000000000001,275.9224808516464,964.8036899234066,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469880831648723,24.27789703572371,23.95033944001962,23.340344368758295,0.8843856651155184,0.8875767558025864,0.8927660394228697,0.9015719439565032,57.21387012424344,113.93961772111699,169.58926813848169,222.53350898745703
0.8240000000000001,274.4698592828081,964.7978794371312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.47569131792416,24.283707521999148,23.956149926295055,23.34615485503373,0.8842873612272529,0.8874817984719547,0.8926767918989806,0.9014933295365832,57.22109470425201,113.9546944195543,169.61345392747816,222.56949872540832
0.8250000000000001,273.7644374568714,964.7950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.478513005227867,24.286529209302856,23.958971613598763,23.34897654233744,0.8842395863747098,0.8874356487741302,0.8926334149964832,0.9014551162801293,57.224599649565306,113.96200916654244,169.6251891158482,222.5869635490306
0.8260000000000001,273.7644374568714,964.7950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.478513005227867,24.286529209302856,23.958971613598763,23.34897654233744,0.8842395863747098,0.8874356487741302,0.8926334149964832,0.9014551162801293,57.224599649565306,113.96200916654244,169.6251891158482,222.5869635490306
0.8270000000000001,273.7644374568714,964.7950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.478513005227867,24.286529209302856,23.958971613598763,23.34897654233744,0.8842395863747098,0.8874356487741302,0.8926334149964832,0.9014551162801293,57.224599649565306,113.96200916654244,169.6251891158482,222.5869635490306
0.8280000000000001,273.7644374568714,964.7950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.478513005227867,24.286529209302856,23.958971613598763,23.34897654233744,0.8842395863747098,0.8874356487741302,0.8926334149964832,0.9014551162801293,57.224599649565306,113.96200916654244,169.6251891158482,222.5869635490306
0.8290000000000001,273.7644374568714,964.7950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.478513005227867,24.286529209302856,23.958971613598763,23.34897654233744,0.8842395863747098,0.8874356487741302,0.8926334149964832,0.9014551162801293,57.224599649565306,113.96200916654244,169.6251891158482,222.5869635490306
0.8300000000000001,272.2574143893877,964.7890296575575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.484541097497825,24.292557301572813,23.96499970586872,23.355004634607397,0.8841374428760371,0.8873369771635662,0.892540667028151,0.9013733996315186,57.232079847483085,113.97762108386513,169.65023779034732,222.62424700084205
0.8310000000000001,271.29169628263355,964.7851667851305,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.488403969924846,24.296420173999834,23.96886257829574,23.358867507034418,0.8840719308094075,0.8872736899236714,0.8924811757278704,0.9013209773306621,57.23686782420066,113.98761471446772,169.66627371780234,222.6481190406866
0.8320000000000001,271.2725109404546,964.7850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.488480711293576,24.296496915368564,23.96893931966447,23.358944248403148,0.8840706288669908,0.8872724321805529,0.8924799933964065,0.9013199354347682,57.23696290114501,113.9878131674792,169.66659217080877,222.64859313676487
0.833,271.2725109404546,964.7850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.488480711293576,24.296496915368564,23.96893931966447,23.358944248403148,0.8840706288669908,0.8872724321805529,0.8924799933964065,0.9013199354347682,57.23696290114501,113.9878131674792,169.66659217080877,222.64859313676487
0.834,271.2725109404546,964.7850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.488480711293576,24.296496915368564,23.96893931966447,23.358944248403148,0.8840706288669908,0.8872724321805529,0.8924799933964065,0.9013199354347682,57.23696290114501,113.9878131674792,169.66659217080877,222.64859313676487
0.835,271.2725109404546,964.7850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.488480711293576,24.296496915368564,23.96893931966447,23.358944248403148,0.8840706288669908,0.8872724321805529,0.8924799933964065,0.9013199354347682,57.23696290114501,113.9878131674792,169.66659217080877,222.64859313676487
0.836,270.26224589706084,964.7810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.49252177146714,24.300537975542127,23.972980379838035,23.36298530857671,0.8840020459992056,0.8872061767669828,0.8924177090226998,0.9012650461414273,57.241967116576895,113.99825869098841,169.68335454457525,222.6735496134027
0.837,270.26224589706084,964.7810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.49252177146714,24.300537975542127,23.972980379838035,23.36298530857671,0.8840020459992056,0.8872061767669828,0.8924177090226998,0.9012650461414273,57.241967116576895,113.99825869098841,169.68335454457525,222.6735496134027
0.838,270.26224589706084,964.7810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.49252177146714,24.300537975542127,23.972980379838035,23.36298530857671,0.8840020459992056,0.8872061767669828,0.8924177090226998,0.9012650461414273,57.241967116576895,113.99825869098841,169.68335454457525,222.6735496134027
0.839,270.26224589706084,964.7810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.49252177146714,24.300537975542127,23.972980379838035,23.36298530857671,0.8840020459992056,0.8872061767669828,0.8924177090226998,0.9012650461414273,57.241967116576895,113.99825869098841,169.68335454457525,222.6735496134027
0.84,270.26224589706084,964.7810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.49252177146714,24.300537975542127,23.972980379838035,23.36298530857671,0.8840020459992056,0.8872061767669828,0.8924177090226998,0.9012650461414273,57.241967116576895,113.99825869098841,169.68335454457525,222.6735496134027
0.841,267.32035081816935,964.7692814032727,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.504289351782703,24.31230555585769,23.984747960153598,23.374752888892274,0.883802053421886,0.8870129617438764,0.89223605768054,0.9011049292972468,57.25651298345038,114.02862408973438,169.73209080681627,222.74612725510713
0.842,266.78604271350054,964.7671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.506426584201293,24.31444278827628,23.98688519257219,23.376890121310865,0.8837656861171014,0.8869778253810692,0.8922030215178702,0.9010758042383017,57.25915058593012,114.03413075396975,169.74093018618044,222.75929353784207
0.843,266.78604271350054,964.7671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.506426584201293,24.31444278827628,23.98688519257219,23.376890121310865,0.8837656861171014,0.8869778253810692,0.8922030215178702,0.9010758042383017,57.25915058593012,114.03413075396975,169.74093018618044,222.75929353784207
0.844,266.78604271350054,964.7671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.506426584201293,24.31444278827628,23.98688519257219,23.376890121310865,0.8837656861171014,0.8869778253810692,0.8922030215178702,0.9010758042383017,57.25915058593012,114.03413075396975,169.74093018618044,222.75929353784207
0.845,266.78604271350054,964.7671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.506426584201293,24.31444278827628,23.98688519257219,23.376890121310865,0.8837656861171014,0.8869778253810692,0.8922030215178702,0.9010758042383017,57.25915058593012,114.03413075396975,169.74093018618044,222.75929353784207
0.846,266.78604271350054,964.7671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.506426584201293,24.31444278827628,23.98688519257219,23.376890121310865,0.8837656861171014,0.8869778253810692,0.8922030215178702,0.9010758042383017,57.25915058593012,114.03413075396975,169.74093018618044,222.75929353784207
0.847,266.78604271350054,964.7671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.506426584201293,24.31444278827628,23.98688519257219,23.376890121310865,0.8837656861171014,0.8869778253810692,0.8922030215178702,0.9010758042383017,57.25915058593012,114.03413075396975,169.74093018618044,222.75929353784207
0.848,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.849,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.85,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.851,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.852,264.1051871975735,964.7564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.517150006265027,24.325166210340015,23.997608614635922,23.3876135433746,0.8835830087094223,0.8868013241432096,0.8920370578950573,0.9009294643193063,57.27236496879266,114.06172148126369,169.7852249052935,222.8252834508899
0.853,264.06621347727946,964.7562648539091,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.51730590114626,24.325322105221247,23.997764509517154,23.38776943825583,0.8835803504391919,0.8867987556608523,0.8920346426063576,0.9009273343159343,57.272556835456705,114.06212211469519,169.78586816030077,222.82624192454662
0.854,261.69606485820964,964.7467842594328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.526786495622517,24.334802699697505,24.007245103993412,23.39725003273209,0.8834185532998956,0.8866424188831017,0.8918876221508044,0.9007976632080905,57.28421201390622,114.0864606521658,169.82494976320336,222.88448345278655
0.855,261.382924552137,964.7455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.528039056846822,24.33605526092181,24.008497665217718,23.398502593956394,0.8833971567505406,0.8866217437481222,0.8918681778736544,0.9007805110994603,57.28574996346102,114.08967245428781,169.83010766952822,222.8921712973725
