Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1924-10-15,1924-10-26,100.0,1.3840948658747785,138.40948658747786,0.998,1924,10,15,1924.1,1924,1,15,3,0.011958579641158087,0.0,0.0,0.99,5,Dry,24,4,2,2,20,52.0,0.37569679132603995,86.40948658747786,86.40948658747786,,1,86.40948658747786,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,116.40948658747786,964.0,990.0,0.07957141588209472,0.0,989.920428584118,0.052264782765064084,,,,25.86816380135281,,,,,0.3456379463499114,,,,0.87,,,,0.96,,,,18.314139591104237,,,,18.314139591104237,439.5393501865017,0.13231852846682798,58.12020084797224,115.84200777516148,172.66761047532958,227.1741654379741
1924-11-15,1924-11-26,132.6503,1.0736855385370776,142.42470879260492,0.997,1924,11,15,1924.11,1924,2,46,7,0.012305494839681064,0.0,0.0,0.99,5,Dry,23,4,2,2,19,50.0,0.3510626802320423,92.42470879260492,92.42470879260492,,1,92.42470879260492,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,121.42470879260492,964.0,990.0,0.08128115072475167,0.0,989.9187188492753,0.059950288121416076,,,,25.858768561153838,,,,,0.3696988351704197,,,,0.88,,,,0.96,,,,19.80700643390524,,,,19.80700643390524,475.3681544137257,0.13907001532120156,58.12020084797224,115.84200777516148,172.66761047532958,227.1741654379741
1924-12-15,1924-12-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1924,12,15,1924.12,1924,3,76,11,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.93,5,Dry,26,4,3,2,24,59.0,0.2214712806504279,207.40022953190976,207.40022953190976,,1,207.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,240.40022953190976,964.2656009181276,990.0,0.12179343416188886,0.011480045906381952,989.8667265199316,0.3045067926828001,,,,25.29661880912123,,,,,0.829600918127639,,,,0.94,,,,0.97,,,,46.928892417489635,,,,46.928892417489635,1126.293418019751,0.17615935429165394,57.84169574836378,115.25469155524078,171.7106884076074,225.71691938548676
1925-01-15,1925-01-26,678.6565,0.8882731187136144,602.832325790266,0.487,1925,1,15,1925.01,1924,4,107,16,0.05208471294827899,23.31138958641043,0.038669773648669255,0.63,3,Normal,41,6,4,3,66,120.0,0.19906032716923294,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,965.8113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,23.483531865054086,23.483531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,51.233342899967404,51.233342899967404,,,102.4666857999348,2459.2004591984355,0.16997543332735018,55.82030665390453,111.04832971773148,164.99188124773525,215.78437310965734
1925-02-15,1925-02-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,15,1925.02,1924,5,138,20,0.10028580173930184,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,967.9051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.66192745215093,20.66192745215093,20.66192745215093,20.66192745215093,,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.62034466451927,46.62034466451927,46.62034466451927,46.62034466451927,186.4813786580771,4475.55308779385,0.16066073997136526,52.109937430670854,103.44082061627823,153.1153404199453,198.8506842755244
1925-03-15,1925-03-26,1547.2067,0.952015772450731,1472.9651816414466,0.235,1925,3,15,1925.03,1924,6,166,24,0.12726419169382094,35.03594974473617,0.02378599995533684,0.63,3,Normal,49,9,9,9,107,183.0,0.1242391892767404,1289.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,189.9651816414466,50.86499399142561,9.0,9.342549916792457,9.342549916792457,111.41508781643611,99.86499399142559,18.0,18.342549916792454,18.342549916792454,218.41508781643608,1236.207543908218,968.8972721253032,990.0,0.9041509348412275,0.48,988.6158490651587,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18364215985555,19.18364215985555,19.18364215985555,19.18364215985555,,1.1,1.1,1.1,1.1,0.9318575922557576,0.9318575922557576,0.9318575922557576,0.9318575922557576,0.98,0.98,0.98,0.98,47.26159667132005,47.26159667132005,47.26159667132005,47.26159667132005,189.0463866852802,4537.113280446725,0.1283440973632589,50.01737534517165,99.18117695322368,146.54118653850412,189.65356648586732
1925-04-15,1925-04-26,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1925,4,15,1925.04,1924,7,197,29,0.2601072963169945,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.0391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.023957385002475,15.023957385002475,15.023957385002475,15.023957385002475,,1.1,1.1,1.1,1.1,0.9102746489930844,0.9102746489930844,0.9102746489930844,0.9102746489930844,0.98,0.98,0.98,0.98,36.15634883771307,36.15634883771307,36.15634883771307,36.15634883771307,144.62539535085227,3471.0094884204545,0.048040306193814435,39.568835968602784,78.07015278744424,114.35226581110642,145.55064742942008
1925-05-15,1925-05-26,2193.1616,1.003385573007351,2200.5867087137194,0.156,1925,5,15,1925.05,1924,8,227,33,0.19013069163286536,52.36271792322078,0.023794889660961226,0.45,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137193,45.0,5.0,12.0,50.78976104396097,711.7969476697584,100.0,18.0,25.0,67.78976104396097,889.7969476697584,1243.0,971.0841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.978923192748727,16.978923192748727,16.978923192748727,16.978923192748727,,1.1,1.1,1.1,1.1,0.926883411212412,0.926883411212412,0.926883411212412,0.926883411212412,0.98,0.98,0.98,0.98,41.606676878816046,41.606676878816046,41.606676878816046,41.606676878816046,166.42670751526418,3994.240980366341,0.07562833441475407,44.791037737719094,88.59600936948318,130.33763586301296,167.2993898129076
1925-06-15,1925-06-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,6,15,1925.06,1924,9,258,37,0.10028580173930184,33.64268566846317,0.028984442377111463,0.55,3,Normal,53,12,12,13,120,210.0,0.18092291915027287,950.715297908586,950.715297908586,,4,237.67882447714646,237.67882447714646,237.67882447714646,237.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1027.715297908586,967.9051052219985,990.0,0.5951574442987044,0.3105722383268689,989.0942703173744,0.3997849003388256,0.3997849003388256,0.3997849003388256,0.3997849003388256,20.78938019503727,20.78938019503727,20.78938019503727,20.78938019503727,,0.950715297908586,0.950715297908586,0.950715297908586,0.950715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.653444895327375,44.653444895327375,44.653444895327375,44.653444895327375,178.6137795813095,4286.730709951428,0.15388250667768533,52.109937430670854,103.44082061627823,153.1153404199453,198.8506842755244
1925-07-15,1925-07-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1925,7,15,1925.07,1924,10,288,42,0.043590306774526286,18.901365782587053,0.037464246628561806,0.51,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.3703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,24.245794961440712,24.245794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.804009678174026,33.804009678174026,,,67.60801935634805,1622.5924645523532,0.1340053168839382,56.46406346767165,112.3802889273935,167.10088924415956,218.8601667518893
1925-08-15,1925-08-26,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1925,8,15,1925.08,1924,11,319,46,0.023497017903388786,8.922801537463442,0.03280969763936114,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.2878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,25.42133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.930560292939944,,,,34.930560292939944,838.3334470305588,0.12844184831108926,57.817440000452024,115.2036733875915,171.6278809187287,225.5915203920077
1925-09-15,1925-09-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1925,9,15,1925.09,1924,12,350,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,963.9425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.82536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,30.20918347583757,,,,30.20918347583757,725.0204034201017,0.1458774696390926,58.177677853396006,115.96360589870942,172.8666625175686,227.47935775904756
1925-10-15,1925-10-26,156.5885,1.056319445324635,165.40747746421658,0.99,1925,10,15,1925.1,1925,1,15,3,0.014291206052908312,1.6309679457959017,0.00986030360174459,0.94,5,Dry,24,4,2,2,20,52.0,0.3143751467417754,113.40747746421657,113.40747746421657,,1,113.40747746421657,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.40747746421658,963.9691850450715,990.0,0.08877527640825565,0.0013407477464216586,989.9098839758452,0.09073624718082694,,,,25.849962683592977,,,,,0.4536299098568664,,,,0.9,,,,0.97,,,,25.106424179317738,,,,25.106424179317738,602.5541803036257,0.15178530356796674,58.15113907972202,115.90744207092614,172.77468016803834,227.33823041882562
1925-11-15,1925-11-26,180.3141,1.0349262771007506,186.61180022177246,0.976,1925,11,15,1925.11,1925,2,46,7,0.016123259539161137,2.476224241049948,0.01326938724189555,0.94,5,Dry,23,4,2,2,19,50.0,0.2679358965541257,136.61180022177246,136.61180022177246,,1,136.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.61180022177246,963.9267763995564,990.0,0.09634493189378608,0.0036611800221772453,989.8999938880839,0.13197950207096762,,,,25.841237986456694,,,,,0.5464472008870899,,,,0.91,,,,0.97,,,,30.56917119210017,,,,30.56917119210017,733.6601086104041,0.16381156580543824,58.193246186916475,115.9965668887098,172.92067731722386,227.5623046806911
1925-12-15,1925-12-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1925,12,15,1925.12,1925,3,76,11,0.02815341403009012,5.337915793809259,0.016381527444316268,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2363052663129788,248.84969942233937,248.84969942233937,,1,248.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.84969942233937,964.5292484971117,990.0,0.13755156069376584,0.019769939884467874,989.8426784994217,0.4381869080853136,,,,24.87524309422484,,,,,0.9953987976893576,,,,0.95,,,,0.98,,,,56.535747995162026,,,,56.535747995162026,1356.8579518838887,0.17350253228831458,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1926-01-15,1926-01-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1926,1,15,1926.01,1925,4,107,16,0.0423126341211078,3.695581769578723,0.007546168455920325,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1858168408399281,398.72956158689584,398.72956158689584,,2,199.36478079344792,199.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.72956158689584,965.303783027141,990.0,0.18865557395874769,0.04974591231737917,989.761598513724,0.2813827770826153,0.2813827770826153,,,24.17643270950033,24.17643270950033,,,,0.7974591231737916,0.7974591231737916,,,0.93,0.93,,,0.97,0.97,,,42.654450334595325,42.654450334595325,,,85.30890066919065,2047.4136160605758,0.17419593865798064,56.55670200022439,112.57242670486235,167.40625006305598,219.3080972445142
1926-02-15,1926-02-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1926,2,15,1926.02,1925,5,138,20,0.0632991292757449,6.556870986604623,0.008949785877382004,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.3305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.933601513065838,22.933601513065838,22.933601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,42.459763326541726,42.459763326541726,42.459763326541726,,127.37928997962521,3057.1029595110053,0.17386606704014734,54.997873121569135,109.35341504182621,162.32457789504124,211.9318937467449
1926-03-15,1926-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1926,3,15,1926.03,1925,6,166,24,0.17080721728971324,93.11899848839062,0.047102702081673,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,970.5254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.53761445438529,17.53761445438529,17.53761445438529,17.53761445438529,,1.1,1.1,1.1,1.1,0.9295233355467732,0.9295233355467732,0.9295233355467732,0.9295233355467732,0.98,0.98,0.98,0.98,43.09814643191232,43.09814643191232,43.09814643191232,43.09814643191232,172.39258572764928,4137.422057463583,0.08720193234929495,46.197103964390756,91.43783374455327,134.67296831613712,173.2448836864397
1926-04-15,1926-04-26,3941.514,1.0201070583856071,4020.766252125687,0.039,1926,4,15,1926.04,1925,7,197,29,0.3473942041836593,79.4948182862163,0.01977106185772157,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.07336909969437796,3725.766252125687,1100.0,,4,275.0,275.0,275.0,275.0,2625.766252125687,30.0,4.000000000000013,7.0,55.0,2529.7662521256875,100.0,18.0,25.0,80.0,2697.7662521256875,1243.0,975.2180022413901,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.845095765495286,12.845095765495286,12.845095765495286,12.845095765495286,,1.1,1.1,1.1,1.1,0.8782531829133663,0.8782531829133663,0.8782531829133663,0.8782531829133663,0.98,0.98,0.98,0.98,29.825302405389465,29.825302405389465,29.825302405389465,29.825302405389465,119.30120962155786,2863.229030917389,0.029671262177572755,33.3639244558304,65.61070274642371,95.54931320142856,120.25681839686257
1926-05-15,1926-05-26,2483.648,1.0126150162696577,2514.979259928103,0.126,1926,5,15,1926.05,1925,8,227,33,0.21729420805778807,34.283587866350445,0.013631757689854876,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.12763524738139453,2193.979259928103,1100.0,,4,275.0,275.0,275.0,275.0,1093.9792599281031,35.0,4.0,8.0,57.0,989.9792599281031,100.0,18.0,25.0,80.0,1191.9792599281031,1243.0,971.8430533860334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22004462085188,16.22004462085188,16.22004462085188,16.22004462085188,,1.1,1.1,1.1,1.1,0.9217977498244924,0.9217977498244924,0.9217977498244924,0.9217977498244924,0.98,0.98,0.98,0.98,39.52896699698723,39.52896699698723,39.52896699698723,39.52896699698723,158.11586798794892,3794.780831710774,0.06286965085846039,42.814968568345726,84.60810507856068,124.26885443727929,159.0124997079765
1926-06-15,1926-06-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1926,6,15,1926.06,1925,9,258,37,0.10252205422494796,23.947343378991945,0.0201815159049107,0.53,3,Normal,53,12,12,13,120,210.0,0.17697655530964573,976.5978498257864,976.5978498257864,,4,244.1494624564466,244.1494624564466,244.1494624564466,244.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257864,967.9864503851668,990.0,0.6297288554186607,0.3312782798606291,989.0389928647207,0.42181544635903867,0.42181544635903867,0.42181544635903867,0.42181544635903867,20.630727033194916,20.630727033194916,20.630727033194916,20.630727033194916,,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.519055495560245,45.519055495560245,45.519055495560245,45.519055495560245,182.0762219822409,4369.829327573783,0.15344391700100668,51.94588208883546,103.10625938817765,152.59748404370018,198.12265883754253
1926-07-15,1926-07-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1926,7,15,1926.07,1925,10,288,42,0.047716314031104747,7.625962043049983,0.013808340688050914,0.49,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,965.5852246891199,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.94756490978233,23.94756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.81136838689517,38.81136838689517,,,77.62273677379034,1862.945682570968,0.1405516036482546,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1926-08-15,1926-08-26,366.0613,0.9174101485614996,335.8283516156156,0.732,1926,8,15,1926.08,1925,11,319,46,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.62,3,Normal,47,8,6,5,89,155.0,0.4615453080549042,180.8283516156156,180.8283516156156,,1,180.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.8283516156156,964.579141758078,990.0,0.12226771824872842,0.00808283516156156,989.8696494465896,0.2314972461980689,,,,25.05901044231357,,,,,0.7233134064624623,,,,0.93,,,,0.97,,,,40.10090100946724,,,,40.10090100946724,962.421624227214,0.1194089207077018,57.4860592424121,114.5084717639855,170.50382525971446,223.8989558914018
1926-09-15,1926-09-26,244.1538,0.9655249064182304,235.7365748966553,0.905,1926,9,15,1926.09,1925,12,350,50,0.020367640071071016,3.192024430313125,0.01354064142024834,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.1144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.628671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,32.12081191213159,,,,32.12081191213159,770.8994858911583,0.13625722663618514,58.00281211536677,115.59409566468511,172.2628223162759,226.5558214486137
1926-10-15,1926-10-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1926,10,15,1926.1,1926,1,15,3,0.017892231465008304,0.0,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,963.9425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.82839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.989077639238893,,,,29.989077639238893,719.7378633417334,0.14481459806159722,58.177677853396006,115.96360589870942,172.8666625175686,227.47935775904756
1926-11-15,1926-11-26,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1926,11,15,1926.11,1926,2,46,7,0.018044101848242605,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.32081397282535273,141.8437713916968,141.8437713916968,,1,141.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.8437713916968,963.9530626283503,990.0,0.10017401297444208,0.004184377139169681,989.8956416098863,0.1423232038391712,,,,25.800255777697085,,,,,0.5673750855667872,,,,0.91,,,,0.97,,,,31.689575044621648,,,,31.689575044621648,760.5498010709197,0.1517381860777944,58.16721123091438,115.94145129265348,172.8303688872239,227.42365102002464
1926-12-15,1926-12-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1926,12,15,1926.12,1926,3,76,11,0.03569596555441814,5.920527268208388,0.014330290497209746,0.52,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,964.959164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.67967597218066,24.67967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,33.39674311320892,33.39674311320892,,,66.79348622641784,1603.0436694340285,0.16166973270872126,57.017012863729526,113.5292264589542,168.93194547665388,221.55768008541514
1927-01-15,1927-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1927,1,15,1927.01,1926,4,107,16,0.050535669003081284,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,965.7320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.606794316696178,23.606794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,49.58985566497167,49.58985566497167,,,99.17971132994334,2380.313071918641,0.16956591706314655,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1927-02-15,1927-02-26,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1927,2,15,1927.02,1926,5,138,20,0.1045659875426398,10.485018583080773,0.008663482523021836,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13385614509012694,1048.2544854472196,1048.2544854472196,,4,262.0636213618049,262.0636213618049,262.0636213618049,262.0636213618049,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1112.2544854472196,968.0607998114057,990.0,0.7143879171403169,0.4127308310813855,988.8728812517784,0.4858742545331832,0.4858742545331832,0.4858742545331832,0.4858742545331832,20.326207185839525,20.326207185839525,20.326207185839525,20.326207185839525,,1.0482544854472196,1.0482544854472196,1.0482544854472196,1.0482544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.13777612393389,48.13777612393389,48.13777612393389,48.13777612393389,192.5511044957356,4621.226507897653,0.15909968259657642,51.794674538240976,102.79800391490521,152.12060539762203,197.4528519039751
1927-03-15,1927-03-26,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1927,3,15,1927.03,1926,6,166,24,0.1386742193103627,11.993248851404815,0.007472309603865516,0.56,3,Normal,49,9,9,9,107,183.0,0.11401686685982647,1422.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,322.0256864625312,51.0,9.000000000000002,15.83732884241957,15.83732884241957,230.3510287776921,100.0,18.0,24.837328842419574,24.837328842419574,337.35102877769214,1242.8373288424195,969.3239291408787,990.0,0.9215405346686414,0.48,988.5984594653313,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.73959554445237,18.73959554445237,18.73959554445237,18.73959554445237,,1.1,1.1,1.1,1.1,0.9320284865070704,0.9320284865070704,0.9320284865070704,0.9320284865070704,0.98,0.98,0.98,0.98,46.17609219578675,46.17609219578675,46.17609219578675,46.17609219578675,184.704368783147,4432.9048507955295,0.11507876187965226,49.05979926277092,97.23674678183865,143.5522027412435,185.50024972798352
1927-04-15,1927-04-26,2891.2138,1.0183455444982707,2944.254691421915,0.093,1927,4,15,1927.04,1926,7,197,29,0.25438360533885346,66.24642335811404,0.022500235306110904,0.42,3,Normal,54,13,14,19,117,217.0,0.07370286294600444,2727.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1627.2546914219154,46.0,5.0,11.0,61.0,1504.2546914219154,100.0,18.0,25.0,80.0,1621.2546914219154,1243.0,972.8792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.183862544832394,15.183862544832394,15.183862544832394,15.183862544832394,,1.1,1.1,1.1,1.1,0.9120637111124842,0.9120637111124842,0.9120637111124842,0.9120637111124842,0.98,0.98,0.98,0.98,36.61299168401904,36.61299168401904,36.61299168401904,36.61299168401904,146.45196673607617,3514.847201665829,0.04974160936646002,40.01096537834285,78.95976157637304,115.69939970391756,147.3740595646167
1927-05-15,1927-05-26,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1927,5,15,1927.05,1926,8,227,33,0.20703102201136853,6.9943249073921825,0.0029189329508574834,0.55,3,Normal,55,13,13,17,178,276.0,0.11518273816322334,2120.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,1020.1923843908397,45.0,5.0,12.0,62.83793671972565,895.3544476711141,100.0,18.0,25.0,79.83793671972566,1073.3544476711143,1243.0,971.5563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.506771561803887,16.506771561803887,16.506771561803887,16.506771561803887,,1.1,1.1,1.1,1.1,0.9239223321515534,0.9239223321515534,0.9239223321515534,0.9239223321515534,0.98,0.98,0.98,0.98,40.32045112672221,40.32045112672221,40.32045112672221,40.32045112672221,161.28180450688885,3870.763308165332,0.06730753572104768,43.57001828150345,86.13109816991714,126.58460075401764,162.16996839453597
1927-06-15,1927-06-26,1323.5347,0.9256382196791032,1225.114303391516,0.274,1927,6,15,1927.06,1926,9,258,37,0.105849875813027,17.77285093593241,0.014507096102568846,0.42,3,Normal,53,12,12,13,120,210.0,0.17141257711109198,1015.1143033915159,1015.1143033915159,,4,253.77857584787895,253.77857584787895,253.77857584787895,253.77857584787895,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.114303391516,968.1075020963733,990.0,0.6853196131423941,0.3696485944089707,988.9450317924486,0.455687921325205,0.455687921325205,0.455687921325205,0.455687921325205,20.381841774750107,20.381841774750107,20.381841774750107,20.381841774750107,,1.015114303391516,1.015114303391516,1.015114303391516,1.015114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.743509746296034,46.743509746296034,46.743509746296034,46.743509746296034,186.97403898518414,4487.376935644419,0.15261762797771525,51.69910179355745,102.60321606936245,151.81938556004684,197.0300549368576
1927-07-15,1927-07-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1927,7,15,1927.07,1926,10,288,42,0.043590306774526286,14.01748767314541,0.027783950712352498,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.3703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,24.245794961440712,24.245794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.804009678174026,33.804009678174026,,,67.60801935634805,1622.5924645523532,0.1340053168839382,56.46406346767165,112.3802889273935,167.10088924415956,218.8601667518893
1927-08-15,1927-08-26,332.6514,0.9282369754494124,308.77932941501274,0.77,1927,8,15,1927.08,1926,11,319,46,0.0266785340614571,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.443896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,25.15763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,43.14206607286229,,,,43.14206607286229,1035.4095857486948,0.13971811569963444,57.642986041711424,114.83728946896092,171.03452738313513,224.69592988222544
1927-09-15,1927-09-26,221.5156,0.9794590217451584,216.96545287729182,0.93,1927,9,15,1927.09,1926,12,350,50,0.018745815128598013,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.96545287729181,125.96545287729181,,1,125.96545287729181,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.0017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.78566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,28.126254096569795,,,,28.126254096569795,675.0300983176751,0.12963471245570618,58.118384454339285,115.83816850260168,172.6613340058256,227.16456049722882
1927-10-15,1927-10-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,10,15,1927.1,1927,1,15,3,0.017111264834287054,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,963.9039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.887639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,28.03160879568552,,,,28.03160879568552,672.7586110964525,0.14154015050332425,58.21572604849897,116.04418169157042,172.9987556463595,227.68231386251225
1927-11-15,1927-11-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,15,1927.11,1927,2,46,7,0.0216767988824146,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.2035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.505502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,35.25445309812678,,,,35.25445309812678,846.1068743550427,0.1405181993984002,57.90883223421554,115.3960066175223,171.94030560170174,226.06519380088585
1927-12-15,1927-12-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.030244835217834637,16.614066312884574,0.047461172100774884,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.21996482877436896,273.0559631693824,273.0559631693824,,1,273.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,312.0559631693824,964.6502798158471,990.0,0.14559054127396462,0.02461119263387648,989.8297982660922,0.5274121100771114,,,,24.65210634016816,,,,,1.0922238526775294,,,,0.95,,,,0.98,,,,61.4786590395639,,,,61.4786590395639,1475.4878169495335,0.1756252299859154,57.401390598286255,114.33133058676536,170.21857340245555,223.4720380444444
1928-01-15,1928-01-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,15,1928.01,1927,4,107,16,0.051822647288957316,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,965.7990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.503287994054432,23.503287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,50.95432409351631,50.95432409351631,,,101.90864818703258,2445.807556488783,0.16990462016084268,55.83974491580757,111.088474995284,165.0552682926885,215.87640888895837
1928-02-15,1928-02-26,893.8841,0.919139535583806,821.6042165397482,0.396,1928,2,15,1928.02,1927,5,138,20,0.07098660430903425,21.086285519439684,0.0256647727640034,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,966.6864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,22.402155414113423,22.402155414113423,22.402155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.358280163554774,48.358280163554774,48.358280163554774,,145.07484049066431,3481.7961717759435,0.1765750924473813,54.39541069432411,108.11560509554243,160.38586320468625,209.1530212553514
1928-03-15,1928-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1928,3,15,1928.03,1927,6,167,24,0.17080721728971324,38.57209904872502,0.019511057030788283,0.58,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,970.5254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.53761445438529,17.53761445438529,17.53761445438529,17.53761445438529,,1.1,1.1,1.1,1.1,0.9295233355467732,0.9295233355467732,0.9295233355467732,0.9295233355467732,0.98,0.98,0.98,0.98,43.09814643191232,43.09814643191232,43.09814643191232,43.09814643191232,172.39258572764928,4137.422057463583,0.08720193234929495,46.197103964390756,91.43783374455327,134.67296831613712,173.2448836864397
1928-04-15,1928-04-26,2166.6756,1.004236067700878,2175.8537845274404,0.159,1928,4,15,1928.04,1927,7,198,29,0.18799376698317088,25.41027959666189,0.011678302916011695,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.06801927641114136,2027.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,927.8537845274403,55.0,7.0,14.999999999999993,62.69282327888112,788.1609612485596,100.0,18.0,25.0,72.69282327888112,860.1609612485596,1243.0,971.0244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.038623354577638,17.038623354577638,17.038623354577638,17.038623354577638,,1.1,1.1,1.1,1.1,0.9272101908048987,0.9272101908048987,0.9272101908048987,0.9272101908048987,0.98,0.98,0.98,0.98,41.767691830636174,41.767691830636174,41.767691830636174,41.767691830636174,167.0707673225447,4009.6984157410716,0.07678400474820034,44.94335856908145,88.90368754342434,130.80656173047242,167.94139510915198
1928-05-15,1928-05-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1928,5,15,1928.05,1927,8,228,33,0.17823785214046126,37.83067686669619,0.01833825106188296,0.61,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.626698553218,1243.0,970.7519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.311178446766988,17.311178446766988,17.311178446766988,17.311178446766988,,1.1,1.1,1.1,1.1,0.92856623341862,0.92856623341862,0.92856623341862,0.92856623341862,0.98,0.98,0.98,0.98,42.49788303820264,42.49788303820264,42.49788303820264,42.49788303820264,169.9915321528106,4079.7967716674543,0.08240263334428233,45.63256660099232,90.29637941006523,132.93047953840062,170.85247488779967
1928-06-15,1928-06-26,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1928,6,15,1928.06,1927,9,259,37,0.08776507462232554,14.618991582008448,0.014391611676066753,0.64,3,Normal,53,12,12,13,120,210.0,0.20673371586679606,805.7994747954344,805.7994747954344,,3,268.5998249318115,268.5998249318115,268.5998249318115,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,882.7994747954344,967.4496554922142,990.0,0.4623660526013941,0.19463957983634755,989.3429943675624,0.5103687910958485,0.5103687910958485,0.5103687910958485,,21.382970084252182,21.382970084252182,21.382970084252182,,,1.074399299727246,1.074399299727246,1.074399299727246,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.90350546821674,51.90350546821674,51.90350546821674,,155.71051640465026,3737.052393711606,0.1532886364565288,53.00279322097601,105.26375182964507,155.9422255792956,202.8371179255164
1928-07-15,1928-07-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1928,7,15,1928.07,1927,10,289,42,0.036391191048233136,7.821250772845929,0.018569220938062632,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.32051712692064555,286.1943408360317,286.1943408360317,,2,143.09717041801585,143.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.1943408360317,964.9953745337622,990.0,0.15659590655071162,0.027238868167206342,989.816165225282,0.14485826028863658,0.14485826028863658,,,24.675932431231324,24.675932431231324,,,,0.5723886816720634,0.5723886816720634,,,0.91,0.91,,,0.97,0.97,,,30.576428255178914,30.576428255178914,,,61.15285651035783,1467.668556248588,0.14518916941992874,56.97019520259175,113.43173874529509,168.77607457085645,221.32690318218238
1928-08-15,1928-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1928,8,15,1928.08,1927,11,320,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.3300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,25.350145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,37.176589050945935,,,,37.176589050945935,892.2381372227023,0.1315903344926782,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1928-09-15,1928-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1928,9,15,1928.09,1927,12,351,51,0.01929279214614896,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.0397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.733269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,29.479796589566924,,,,29.479796589566924,707.5151181496062,0.1320210369781546,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1928-10-15,1928-10-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1928,10,15,1928.1,1928,1,15,3,0.022175934130641856,0.0,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.2266636171594,990.0,0.10727246737153508,0.004666590428983632,989.8880609421994,0.15219699314720286,,,,25.50920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,32.397249663553914,,,,32.397249663553914,777.533991925294,0.12622342555858054,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1928-11-15,1928-11-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1928,11,15,1928.11,1928,2,46,7,0.0216767988824146,6.42627145319679,0.02561401508442445,0.59,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.2035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.505502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,35.25445309812678,,,,35.25445309812678,846.1068743550427,0.1405181993984002,57.90883223421554,115.3960066175223,171.94030560170174,226.06519380088585
1928-12-15,1928-12-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1928,12,15,1928.12,1928,3,76,11,0.02954831964309355,0.0,0.0,0.7000000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.22514985895500786,264.99444031358274,264.99444031358274,,1,264.99444031358274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.99444031358274,964.609972201568,990.0,0.14291328276096846,0.02299888806271655,989.8340878291764,0.4967833710890852,,,,24.72733225651932,,,,,1.0599777612543309,,,,0.95,,,,0.98,,,,59.84566747353658,,,,59.84566747353658,1436.2960193648776,0.17499017650305276,57.44953519791601,114.4320361509699,170.38068954822648,223.71455245685084
1929-01-15,1929-01-26,576.0661,0.900130952321488,518.5349271931256,0.546,1929,1,15,1929.01,1928,4,107,16,0.044801417709486036,21.296391761138576,0.04107031299977765,0.95,5,Dry,29,5,4,2,33,73.0,0.14078125922038714,445.5349271931256,445.5349271931256,,2,222.7674635965628,222.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,483.5349271931256,965.4334071723689,990.0,0.20253927471358413,0.05910698543862512,989.738353739848,0.3512544904571259,0.3512544904571259,,,23.953692077021728,23.953692077021728,,,,0.8910698543862511,0.8910698543862511,,,0.94,0.94,,,0.98,0.98,,,48.22221545847805,48.22221545847805,,,96.44443091695612,2314.666342006947,0.18599408807236606,56.37514869133565,112.19599337723005,166.80828088727498,218.43160118250424
1929-02-15,1929-02-26,757.5572,0.9152736175579952,693.3721189511058,0.451,1929,2,15,1929.02,1928,5,138,20,0.059907351077375534,4.9878841044605915,0.007193661193077653,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.1514338363631322,588.3721189511057,588.3721189511057,,3,196.1240396503686,196.1240396503686,196.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,635.3721189511057,966.1734884758044,990.0,0.284998329826728,0.10534884758044233,989.6096528225928,0.2723132664026482,0.2723132664026482,0.2723132664026482,,23.16385108038582,23.16385108038582,23.16385108038582,,,0.7844961586014744,0.7844961586014744,0.7844961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.20363157031064,40.20363157031064,40.20363157031064,,120.61089471093192,2894.661473062365,0.17394829041205934,55.253777585699645,109.88010169266781,163.15173005855394,213.12266421017227
1929-03-15,1929-03-26,979.4038,0.9358283868865241,916.553878264532,0.36,1929,3,15,1929.03,1928,6,166,24,0.07919025508205557,9.176720313917713,0.010012199535169242,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.14074459020811492,787.553878264532,787.553878264532,,3,262.5179594215107,262.5179594215107,262.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.553878264532,967.0662155130581,990.0,0.4264039521945911,0.18377693913226606,989.3898191086732,0.4875574964889369,0.4875574964889369,0.4875574964889369,,21.83604609912612,21.83604609912612,21.83604609912612,,,1.0500718376860427,1.0500718376860427,1.0500718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.80312497583,51.80312497583,51.80312497583,,155.40937492748998,3729.82499825976,0.16955836270285946,53.71915748178122,106.72928260152044,158.22214222915434,206.0692351315442
1929-04-15,1929-04-26,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1929,4,15,1929.04,1928,7,197,29,0.12096211011151373,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10571244159193,1252.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,152.0244225869644,46.22364200279323,7.0,10.271920445065165,10.271920445065165,78.25693969404087,91.22364200279324,18.0,20.271920445065163,20.271920445065163,150.25693969404085,1229.4955624478584,968.661617365281,990.0,0.8865457375681534,0.48,988.633454262432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.43690211715086,19.43690211715086,19.43690211715086,19.43690211715086,,1.1,1.1,1.1,1.1,0.9314952237514684,0.9314952237514684,0.9314952237514684,0.9314952237514684,0.98,0.98,0.98,0.98,47.866917047500046,47.866917047500046,47.866917047500046,47.866917047500046,191.46766819000015,4595.224036560005,0.13676023439377316,50.531884670329724,100.22707892569314,148.15181695416928,191.89839374181847
1929-05-15,1929-05-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1929,5,15,1929.05,1928,8,227,33,0.10252205422494796,23.947343378991945,0.0201815159049107,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.16180713628310467,994.5978498257864,994.5978498257864,,4,248.6494624564466,248.6494624564466,248.6494624564466,248.6494624564466,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.5978498257864,967.9864503851668,990.0,0.6412752471712381,0.3456782798606291,989.013046472968,0.437483134397037,0.437483134397037,0.437483134397037,0.437483134397037,20.589112953404253,20.589112953404253,20.589112953404253,20.589112953404253,,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.26452392878677,46.26452392878677,46.26452392878677,46.26452392878677,185.058095715147,4441.39429716353,0.15595687767537827,51.94588208883546,103.10625938817765,152.59748404370018,198.12265883754253
1929-06-15,1929-06-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1929,6,15,1929.06,1928,9,258,37,0.037358698044915206,3.376746873937236,0.007809451216887004,0.96,5,Dry,39,9,7,5,59,119.0,0.27521301699643685,313.39233848281486,313.39233848281486,,2,156.69616924140743,156.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,368.39233848281486,965.0457655231728,990.0,0.16430003861052891,0.03267846769656297,989.8030214936928,0.173780736700935,0.173780736700935,,,24.583475233819257,24.583475233819257,,,,0.6267846769656298,0.6267846769656298,,,0.92,0.92,,,0.97,0.97,,,33.72331235722214,33.72331235722214,,,67.44662471444428,1618.7189931466626,0.15598478213351807,56.90442786930186,113.29486302956067,168.55739793640754,221.00352523991359
1929-07-15,1929-07-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1929,7,15,1929.07,1928,10,288,42,0.02853832858608311,0.0,0.0,0.95,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,964.551523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.951495862570702,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,50.126597337184,,,,50.126597337184,1203.0383360924159,0.15175864265732458,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1929-08-15,1929-08-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1929,8,15,1929.08,1928,11,319,46,0.023094576847116584,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792338,964.2691933725516,990.0,0.11498807152429205,0.007429834313792337,989.877582094162,0.21507264631103964,,,,25.3933160752991,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,39.168448351360176,,,,39.168448351360176,940.0427604326441,0.14653457216212382,57.83778658310918,115.24646766562469,171.6973364623979,225.69669155669752
1929-09-15,1929-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1929,9,15,1929.09,1928,12,350,50,0.01929279214614896,0.0,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.322441663854329,151.29620539524257,151.29620539524257,,1,151.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.29620539524257,964.0397772323714,990.0,0.1051009791120145,0.005129620539524257,989.8897694003483,0.16198523673643409,,,,25.688006931240693,,,,,0.6051848215809703,,,,0.92,,,,0.97,,,,34.02412885954622,,,,34.02412885954622,816.579092629109,0.15237217667591904,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1929-10-15,1929-10-26,180.3141,1.0349262771007506,186.61180022177246,0.976,1929,10,15,1929.1,1929,1,15,3,0.016123259539161137,0.0,0.0,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.3911864089690236,113.61180022177246,113.61180022177246,,1,113.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.61180022177246,963.9267763995564,990.0,0.09157220462105878,0.0013611800221772455,989.9070666153567,0.09106641954335283,,,,25.889223796257085,,,,,0.4544472008870898,,,,0.9,,,,0.97,,,,25.189858171984916,,,,25.189858171984916,604.5565961276378,0.13498534466764095,58.193246186916475,115.9965668887098,172.92067731722386,227.5623046806911
1929-11-15,1929-11-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1929,11,15,1929.11,1929,2,46,7,0.020104320100839825,3.0476848406388237,0.013097680941729264,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489902,165.68889005601648,165.68889005601648,,1,165.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.68889005601648,964.096133340336,990.0,0.10830303070091472,0.006568889005601647,989.8851280802936,0.1943327288743698,,,,25.59466201108302,,,,,0.6627555602240659,,,,0.92,,,,0.97,,,,37.12541837284937,,,,37.12541837284937,891.0100409483847,0.15954959587418188,58.02183368444382,115.63423001416606,172.3282647249461,226.65559345718327
