Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1929-12-15,1929-12-26,559.0506,0.8945435807736105,500.09512555763536,0.556,1929,12,15,1929.12,1929,3,76,11,0.0432082188481797,30.73347705390717,0.06145526217564616,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.23595510927730615,382.09512555763536,382.09512555763536,,2,191.04756277881768,191.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,436.09512555763536,965.3504280650093,990.0,0.1867843590412811,0.04641902511152707,989.7667966158473,0.2584026808784149,0.2584026808784149,,,24.15796586995947,24.15796586995947,,,,0.7641902511152707,0.7641902511152707,,,0.93,0.93,,,0.97,0.97,,,40.84374492229416,40.84374492229416,,,81.68748984458833,1960.4997562701199,0.16334390332939558,56.49187202616006,112.43795419652551,167.1925080275443,218.9944986864408
1930-01-15,1930-01-26,685.0236,0.8943005987939278,612.617015667972,0.483,1930,1,15,1930.01,1929,4,107,16,0.05293011015371278,9.784689877705999,0.01597195250451407,0.56,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,965.850468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,23.41990443636509,23.41990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,52.1299692228801,52.1299692228801,,,104.2599384457602,2502.238522698244,0.17018779397121298,55.760683922031625,110.9252263015848,164.79759034724074,215.5024581018953
1930-02-15,1930-02-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1930,2,15,1930.02,1929,5,138,20,0.06386564292898753,6.556870986604623,0.008870397717166148,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.3567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.89510385843533,22.89510385843533,22.89510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,43.291874545807104,43.291874545807104,43.291874545807104,,129.87562363742128,3117.01496729811,0.17570094604308856,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1930-03-15,1930-03-26,979.4038,0.9358283868865241,916.553878264532,0.36,1930,3,15,1930.03,1929,6,166,24,0.07919025508205557,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.14074459020811492,787.553878264532,787.553878264532,,3,262.5179594215107,262.5179594215107,262.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,843.553878264532,967.0662155130581,990.0,0.4264039521945911,0.18377693913226606,989.3898191086732,0.4875574964889369,0.4875574964889369,0.4875574964889369,,21.83604609912612,21.83604609912612,21.83604609912612,,,1.0500718376860427,1.0500718376860427,1.0500718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.80312497583,51.80312497583,51.80312497583,,155.40937492748998,3729.82499825976,0.16955836270285946,53.71915748178122,106.72928260152044,158.22214222915434,206.0692351315442
1930-04-15,1930-04-26,1130.1421,0.9321639202112424,1053.477690331766,0.316,1930,4,15,1930.04,1929,7,197,29,0.0910204724446646,0.0,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.1186546247226502,928.4776903317661,928.4776903317661,,4,232.11942258294152,232.11942258294152,232.11942258294152,232.11942258294152,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.4776903317661,967.5680727410428,990.0,0.5573699951247261,0.2927821522654129,989.1498478526097,0.3813263312551683,0.3813263312551683,0.3813263312551683,0.3813263312551683,21.200448780311973,21.200448780311973,21.200448780311973,21.200448780311973,,0.928477690331766,0.928477690331766,0.928477690331766,0.928477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.471263904848406,44.471263904848406,44.471263904848406,44.471263904848406,177.88505561939363,4269.241334865448,0.1688550761462953,52.775017135379784,104.79833782152836,155.21958482263304,201.81593712627708
1930-05-15,1930-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1930,5,15,1930.05,1929,8,227,33,0.17599830029639224,60.08197924396973,0.029495074656612438,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.09425545571783032,1845.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,745.0173645415769,53.0,8.0,15.0,38.80298773654047,630.2143768050364,100.0,18.0,25.0,48.80298773654047,745.2143768050363,1243.0,970.6893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.373745747646993,17.373745747646993,17.373745747646993,17.373745747646993,,1.1,1.1,1.1,1.1,0.928846072786232,0.928846072786232,0.928846072786232,0.928846072786232,0.98,0.98,0.98,0.98,42.66433568649156,42.66433568649156,42.66433568649156,42.66433568649156,170.65734274596625,4095.7762259031897,0.08377805006309902,45.789287192319954,90.61319493696556,133.41395862297156,171.51591001206017
1930-06-15,1930-06-26,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1930,6,15,1930.06,1929,9,258,37,0.11565013952803198,46.082914304970465,0.03442766097990201,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1919997683584106,1081.5432815744439,1081.5432815744439,,4,270.38582039361097,270.38582039361097,270.38582039361097,270.38582039361097,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1169.5432815744439,968.4639931706624,990.0,0.7970727775301252,0.4560062660467771,988.7469209564232,0.5171661812888426,0.5171661812888426,0.5171661812888426,0.5171661812888426,19.76576160447169,19.76576160447169,19.76576160447169,19.76576160447169,,1.0815432815744441,1.0815432815744441,1.0815432815744441,1.0815432815744441,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.297027483163646,48.297027483163646,48.297027483163646,48.297027483163646,193.18810993265458,4636.514638383709,0.14432712979248574,50.955111971265524,101.08808595554208,149.47937058712924,193.7525818629854
1930-07-15,1930-07-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1930,7,15,1930.07,1929,10,288,42,0.04937337116291572,20.781647019077692,0.036366451391857485,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3972343702293343,344.4510551263393,344.4510551263393,,2,172.22552756316966,172.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.4510551263393,965.6715297480683,990.0,0.1829173245807031,0.03889021102526788,989.7781924643941,0.2099841793013293,0.2099841793013293,,,23.896678537024233,23.896678537024233,,,,0.6889021102526788,0.6889021102526788,,,0.92,0.92,,,0.97,0.97,,,36.02994790210103,36.02994790210103,,,72.05989580420206,1729.4374993008496,0.12609985607301166,56.02994421232691,111.48150187755314,165.67635649771108,216.77940447833402
1930-08-15,1930-08-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1930,8,15,1930.08,1929,11,319,46,0.034755304647129205,4.966751751339416,0.01234710372050131,0.46,3,Normal,47,8,6,5,89,155.0,0.3853224748270529,247.26047045288442,247.26047045288442,,1,247.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.26047045288436,964.910172117038,990.0,0.14433004553785828,0.019452094090576872,989.8362178603716,0.4326167346173247,,,,24.493429008716262,,,,,0.9890418818115374,,,,0.95,,,,0.98,,,,55.31245935724138,,,,55.31245935724138,1327.4990245737931,0.13750408856969695,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1930-09-15,1930-09-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1930,9,15,1930.09,1929,12,350,50,0.024409522981951613,0.0,0.0,0.46,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.3300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,25.35886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,36.52337326364199,,,,36.52337326364199,876.5609583274077,0.1292782104882562,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1930-10-15,1930-10-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1930,10,15,1930.1,1930,1,15,3,0.020666073052397645,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4598841771198209,129.19066032867656,129.19066032867656,,1,129.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.19066032867656,964.1351439619721,990.0,0.10131499783932156,0.0029190660328676558,989.8957659361279,0.1179669556463559,,,,25.64265501850945,,,,,0.5167626413147063,,,,0.91,,,,0.97,,,,28.68641266772778,,,,28.68641266772778,688.4739040254668,0.11993115712925087,57.98112925059372,115.54836366917364,172.18829431298443,226.4422905757286
1930-11-15,1930-11-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1930,11,15,1930.11,1930,2,46,7,0.018931851619423342,5.287519010145076,0.024130848458997687,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3057704083239761,152.11865300258486,152.11865300258486,,1,152.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.11865300258486,964.0147119180156,990.0,0.10367681352360847,0.005211865300258487,989.891111321176,0.1637553350469097,,,,25.712644068113665,,,,,0.6084746120103395,,,,0.92,,,,0.97,,,,34.24189397243088,,,,34.24189397243088,821.8054553383411,0.15627101345875352,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1930-12-15,1930-12-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.03222305603737795,6.922145377621689,0.01856041711043061,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.20646086430420865,295.95203746965217,295.95203746965217,,2,147.97601873482608,147.97601873482608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,334.95203746965217,964.7647601873482,990.0,0.15319440358770736,0.029190407493930436,989.8176151889184,0.15493597906371664,0.15493597906371664,,,24.897919022506443,24.897919022506443,,,,0.5919040749393043,0.5919040749393043,,,0.92,0.92,,,0.97,0.97,,,32.25395365933683,32.25395365933683,,,64.50790731867366,1548.1897756481678,0.17296569220089805,57.262090641994206,114.04026911457157,169.75078417186106,222.77397242807567
1931-01-15,1931-01-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1931,1,15,1931.01,1930,4,107,16,0.043590306774526286,7.278904087993169,0.01442745783955186,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.18037037547518944,413.51743951998014,413.51743951998014,,2,206.75871975999007,206.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,456.51743951998014,965.3703284778398,990.0,0.1935666773313587,0.05270348790399603,989.7537298347647,0.3026273898433239,0.3026273898433239,,,24.080773967081555,24.080773967081555,,,,0.8270348790399603,0.8270348790399603,,,0.94,0.94,,,0.97,0.97,,,44.535145020357724,44.535145020357724,,,89.07029004071545,2137.686960977171,0.17654551272887775,56.46406346767165,112.3802889273935,167.10088924415956,218.8601667518893
1931-02-15,1931-02-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1931,2,15,1931.02,1930,5,138,20,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.91,5,Dry,31,6,4,3,41,85.0,0.1213522569923762,615.4402069369013,615.4402069369013,,3,205.14673564563373,205.14673564563373,205.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369013,966.2017608277476,990.0,0.2972117141663196,0.1146320620810704,989.5881562237524,0.29793033202080976,0.29793033202080976,0.29793033202080976,,23.088465063984213,23.088465063984213,23.088465063984213,,,0.8205869425825351,0.8205869425825351,0.8205869425825351,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.36705413373578,42.36705413373578,42.36705413373578,,127.10116240120735,3050.4278976289756,0.18145897557342416,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1931-03-15,1931-03-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1931,3,15,1931.03,1930,6,166,24,0.08443526546181272,15.86628839217508,0.01623548300092591,0.88,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.3090400676764,990.0,0.4820310912007952,0.22860801353530294,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.661974087139946,21.661974087139946,21.661974087139946,21.661974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,41.08995188659646,41.08995188659646,41.08995188659646,41.08995188659646,164.35980754638584,3944.63538111326,0.16818431604778028,53.269376892728474,105.80879073472843,156.78931225870178,204.03605879555718
1931-04-15,1931-04-26,2859.6787,1.0209546780233656,2919.602346408777,0.095,1931,4,15,1931.04,1930,7,197,29,0.25225364272971834,12.473236419953992,0.0042722381132816074,0.58,3,Normal,54,13,14,19,117,217.0,0.07432519030097312,2702.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1602.6023464087768,46.0,5.0,11.0,61.0,1479.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,972.8197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.243368205208938,15.243368205208938,15.243368205208938,15.243368205208938,,1.1,1.1,1.1,1.1,0.9127098922349428,0.9127098922349428,0.9127098922349428,0.9127098922349428,0.98,0.98,0.98,0.98,36.78251956629921,36.78251956629921,36.78251956629921,36.78251956629921,147.13007826519683,3531.121878364724,0.0503938758804508,40.17489017116922,79.28966311322927,116.1991420523652,148.05090519319901
1931-05-15,1931-05-26,2675.0157,1.0203003171795997,2729.319367170408,0.11,1931,5,15,1931.05,1930,8,227,33,0.2358131933235232,53.51050772069676,0.019605806621367725,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.3604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.702671948198102,15.702671948198102,15.702671948198102,15.702671948198102,,1.1,1.1,1.1,1.1,0.9173401056041014,0.9173401056041014,0.9173401056041014,0.9173401056041014,0.98,0.98,0.98,0.98,38.08304936348879,38.08304936348879,38.08304936348879,38.08304936348879,152.33219745395516,3655.9727388949236,0.0558132548672323,41.428781198943135,81.81436746210504,120.02671734300924,153.2424468154777
1931-06-15,1931-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1931,6,15,1931.06,1930,9,258,37,0.11900063355008784,7.30404830895327,0.005303079110313668,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,968.5882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.5630390488745,19.5630390488745,19.5630390488745,19.5630390488745,,1.1,1.1,1.1,1.1,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.98,0.98,0.98,0.98,48.16450505495218,48.16450505495218,48.16450505495218,48.16450505495218,192.6580202198088,4623.79248527541,0.13987869182213436,50.68978447224392,100.54824065367687,148.64683711754066,192.58939271647347
1931-07-15,1931-07-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1931,7,15,1931.07,1930,10,288,42,0.05116890546536404,20.384313522554976,0.03441943251142825,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3832952810232729,365.2327021454171,365.2327021454171,,2,182.61635107270854,182.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,445.2327021454171,965.7650471596544,990.0,0.18981897857227872,0.043046540429083416,989.7671344809987,0.2360989163622359,0.2360989163622359,,,23.7659884049821,23.7659884049821,,,,0.7304654042908342,0.7304654042908342,,,0.93,0.93,,,0.97,0.97,,,38.40778234388929,38.40778234388929,,,76.81556468777858,1843.5735525066855,0.12970503724212995,55.89025233443578,111.1928028400098,165.22003573379038,216.1157369707681
1931-08-15,1931-08-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1931,8,15,1931.08,1930,11,319,46,0.03518443199844493,5.920527268208388,0.01453863333635209,0.44,3,Normal,47,8,6,5,89,155.0,0.3806228845925918,252.22722220422375,252.22722220422375,,1,252.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,313.22722220422384,964.932522499919,990.0,0.14597952028922562,0.02044544444084476,989.83357503527,0.4501427307446953,,,,24.45090980460633,,,,,1.008908888816895,,,,0.95,,,,0.98,,,,56.325579546824315,,,,56.325579546824315,1351.8139091237833,0.13831486815136618,57.05122475055243,113.6004924444532,169.04595658942628,221.72662926419068
1931-09-15,1931-09-26,312.7836,0.9262282368820012,289.709002353605,0.797,1931,9,15,1931.09,1930,12,350,50,0.025030857803351472,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4073052581775655,171.709002353605,171.709002353605,,1,171.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.709002353605,964.3588360094144,990.0,0.1154689780750926,0.0071709002353605,989.8773601216897,0.20872557244706894,,,,25.309798539828076,,,,,0.68683600941442,,,,0.93,,,,0.97,,,,38.459660252662225,,,,38.459660252662225,923.0318460638936,0.13275272753078002,57.73895327108772,115.03872091872877,171.36046317237003,225.18726315586625
1931-10-15,1931-10-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1931,10,15,1931.1,1931,1,15,3,0.020666073052397645,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4055342289147511,142.19066032867656,142.19066032867656,,1,142.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867656,964.1351439619721,990.0,0.10370136147568518,0.004219066032867656,989.8920795724913,0.14302259496954595,,,,25.6139130155498,,,,,0.5687626413147062,,,,0.91,,,,0.97,,,,31.53763592953144,,,,31.53763592953144,756.9032623087544,0.1318514522523369,57.98112925059372,115.54836366917364,172.18829431298443,226.4422905757286
1931-11-15,1931-11-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1931,11,15,1931.11,1931,2,46,7,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.3438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,25.30066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,40.29133819941844,,,,40.29133819941844,966.9921167860423,0.14090256409912955,57.755682487157365,115.07386438031477,171.41739950824314,225.27325036080452
1931-12-15,1931-12-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1931,12,15,1931.12,1931,3,76,11,0.051822647288957316,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.21007031808503804,473.79915843700616,473.79915843700616,,2,236.89957921850305,236.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,531.7991584370061,965.7990962129663,990.0,0.22495603387652527,0.06475983168740122,989.710284134436,0.3971714672834086,0.3971714672834086,,,23.5140164541862,23.5140164541862,,,,0.9475983168740122,0.9475983168740122,,,0.94,0.94,,,0.98,0.98,,,50.34009650304424,50.34009650304424,,,100.68019300608849,2416.324632146124,0.16785650928295262,55.83974491580757,111.088474995284,165.0552682926885,215.87640888895837
1932-01-15,1932-01-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1932,1,15,1932.01,1931,4,107,16,0.07384256661826183,43.748719513696976,0.051188488416498576,0.29,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,966.818637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,22.265061211530643,22.265061211530643,22.265061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.99896982603029,47.99896982603029,47.99896982603029,,143.9969094780909,3455.925827474182,0.16848456857172975,54.163833976385405,107.64052927332031,159.6435400855216,208.09308707374592
1932-02-15,1932-02-26,1130.1421,0.9321639202112424,1053.477690331766,0.316,1932,2,15,1932.02,1931,5,138,20,0.0910204724446646,0.0,0.0,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,967.5680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,21.28820576047486,21.28820576047486,21.28820576047486,21.28820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.87582441990097,42.87582441990097,42.87582441990097,42.87582441990097,171.5032976796039,4116.079144310494,0.16279727539896294,52.775017135379784,104.79833782152836,155.21958482263304,201.81593712627708
1932-03-15,1932-03-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1932,3,15,1932.03,1931,6,167,24,0.27859869191691744,252.5068825916792,0.07830831690490182,0.41,3,Normal,49,9,9,9,107,183.0,0.05675259955892094,3041.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1941.5218971865447,51.0,9.0,16.0,71.0,1794.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,973.5367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.526373034275663,14.526373034275663,14.526373034275663,14.526373034275663,,1.1,1.1,1.1,1.1,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.98,0.98,0.98,0.98,34.726222552253674,34.726222552253674,34.726222552253674,34.726222552253674,138.9048902090147,3333.717365016353,0.04307767000441578,38.179167297752144,75.27566209063309,110.12477068438005,139.83873951729768
1932-04-15,1932-04-26,3052.1754,1.0246677930235624,3127.465831038809,0.08,1932,4,15,1932.04,1931,7,198,29,0.2702130478017531,33.694776277967776,0.010773827148984654,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.09432557090544257,2832.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1732.4658310388088,30.0,4.0,7.0,55.0,1636.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.321469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.741628759550238,14.741628759550238,14.741628759550238,14.741628759550238,,1.1,1.1,1.1,1.1,0.9069285971879903,0.9069285971879903,0.9069285971879903,0.9069285971879903,0.98,0.98,0.98,0.98,35.34649403447865,35.34649403447865,35.34649403447865,35.34649403447865,141.3859761379146,3393.263427309951,0.04520784039739687,38.782829819769795,76.48926273569269,111.95992509784028,142.316386558405
1932-05-15,1932-05-26,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1932,5,15,1932.05,1931,8,228,33,0.1498914032614472,53.128802635043485,0.030624361689783525,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.11067212421158723,1542.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,442.8542044148983,53.0,8.0,15.0,23.065323146609288,343.78888126828895,100.0,18.0,25.0,33.06532314660929,458.78888126828895,1243.0,969.743375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31972288492939,18.31972288492939,18.31972288492939,18.31972288492939,,1.1,1.1,1.1,1.1,0.9316459731276022,0.9316459731276022,0.9316459731276022,0.9316459731276022,0.98,0.98,0.98,0.98,45.122960731560276,45.122960731560276,45.122960731560276,45.122960731560276,180.49184292624116,4331.804230229787,0.10403862322662112,48.087189331083685,95.26436451764371,140.5266613900788,181.3113284941367
1932-06-15,1932-06-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1932,6,15,1932.06,1931,9,259,37,0.08697992058215302,23.706422602523503,0.023548364946176983,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.15992656588898066,845.7120437749194,845.7120437749194,,4,211.42801094372984,211.42801094372984,211.42801094372984,211.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,909.7120437749194,967.4210949947212,990.0,0.4870269723833922,0.2265696350199355,989.2864033925966,0.31643883028119346,0.31643883028119346,0.31643883028119346,0.31643883028119346,21.54886956759434,21.54886956759434,21.54886956759434,21.54886956759434,,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.8457120437749194,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.75262721178853,40.75262721178853,40.75262721178853,40.75262721178853,163.0105088471541,3912.252212331698,0.16192367008534564,53.05736795508822,105.37529637537321,156.115498492762,203.08215993251045
1932-07-15,1932-07-26,576.0661,0.900130952321488,518.5349271931256,0.546,1932,7,15,1932.07,1931,10,289,42,0.044801417709486036,12.293675418417024,0.023708480902074915,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.4334071723689,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,24.15908516251896,24.15908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,35.16546183132011,35.16546183132011,,,70.33092366264022,1687.942167903365,0.13563391774464953,56.37514869133565,112.19599337723005,166.80828088727498,218.43160118250424
1932-08-15,1932-08-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.03222305603737795,6.922145377621689,0.01856041711043061,0.53,3,Normal,47,8,6,5,89,155.0,0.4156030385344461,217.95203746965214,217.95203746965214,,1,217.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696521,964.7647601873482,990.0,0.1345966176098476,0.013590407493930434,989.8518129748962,0.3362490886270265,,,,24.750803698921004,,,,,0.8718081498786087,,,,0.94,,,,0.98,,,,48.74983787057654,,,,48.74983787057654,1169.996108893837,0.1307134241746659,57.262090641994206,114.04026911457157,169.75078417186106,222.77397242807567
1932-09-15,1932-09-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1932,9,15,1932.09,1931,12,351,51,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.48,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.3300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,25.35886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,36.52337326364199,,,,36.52337326364199,876.5609583274077,0.1292782104882562,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1932-10-15,1932-10-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1932,10,15,1932.1,1932,1,15,3,0.01929279214614896,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.0397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.746599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,28.157384191166887,,,,28.157384191166887,675.7772205880052,0.12609880289424205,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1932-11-15,1932-11-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1932,11,15,1932.11,1932,2,46,7,0.017892231465008304,6.3756197776901065,0.0307873028509454,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,963.9425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.815095335480887,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,31.31487194485907,,,,31.31487194485907,751.5569266766175,0.15121674126154436,58.177677853396006,115.96360589870942,172.8666625175686,227.47935775904756
1932-12-15,1932-12-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1932,12,15,1932.12,1932,3,76,11,0.027874710772108874,11.325640758578286,0.03510477183211801,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440201,245.62396726977863,245.62396726977863,,1,245.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.62396726977863,964.5131198363488,990.0,0.1364802843331368,0.019124793453955728,989.8443949222127,0.4269179252587892,,,,24.90435716060513,,,,,0.9824958690791146,,,,0.94,,,,0.98,,,,55.28012475312534,,,,55.28012475312534,1326.722994075008,0.1713453753015814,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1933-01-15,1933-01-26,678.6565,0.8882731187136144,602.832325790266,0.487,1933,1,15,1933.01,1932,4,107,16,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.46,3,Normal,41,6,4,3,66,120.0,0.19906032716923294,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,965.8113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,23.483531865054086,23.483531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,51.233342899967404,51.233342899967404,,,102.4666857999348,2459.2004591984355,0.16997543332735018,55.82030665390453,111.04832971773148,164.99188124773525,215.78437310965734
1933-02-15,1933-02-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1933,2,15,1933.02,1932,5,138,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,966.5538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.603638640328438,22.603638640328438,22.603638640328438,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.53658526259417,46.53658526259417,46.53658526259417,,139.60975578778252,3350.6341389067798,0.17706589206427706,54.62339128460506,108.58368096334044,161.11817642794722,210.20081620543363
1933-03-15,1933-03-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1933,3,15,1933.03,1932,6,166,24,0.09731940493095756,14.797961782620176,0.013137604971232978,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1145259777113018,997.3820015157124,997.3820015157124,,4,249.3455003789281,249.3455003789281,249.3455003789281,249.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.3820015157125,967.7972005761923,990.0,0.6294173217752552,0.34790560121256997,989.0226770770122,0.4399319243241456,0.4399319243241456,0.4399319243241456,0.4399319243241456,20.785544576495774,20.785544576495774,20.785544576495774,20.785544576495774,,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.8366559342611,46.8366559342611,46.8366559342611,46.8366559342611,187.3466237370444,4496.318969689066,0.16632600972400305,52.325546830888264,103.88068359382747,153.79660217582162,199.8093999261253
1933-04-15,1933-04-26,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,15,1933.04,1932,7,197,29,0.12963506220841567,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028174,1243.0,968.9859264714687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.077171535416667,19.077171535416667,19.077171535416667,19.077171535416667,,1.1,1.1,1.1,1.1,0.9319524810634738,0.9319524810634738,0.9319524810634738,0.9319524810634738,0.98,0.98,0.98,0.98,47.0040771592582,47.0040771592582,47.0040771592582,47.0040771592582,188.0163086370328,4512.391407288786,0.12531030409136534,49.82113046888527,98.78246660488337,145.92773937566974,188.7998570692181
1933-05-15,1933-05-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1933,5,15,1933.05,1932,8,227,33,0.08697992058215302,0.0,0.0,0.92,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.4210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.518869078184427,21.518869078184427,21.518869078184427,21.518869078184427,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.79606534434114,41.79606534434114,41.79606534434114,41.79606534434114,167.18426137736455,4012.4222730567494,0.16606959498613447,53.05736795508822,105.37529637537321,156.115498492762,203.08215993251045
1933-06-15,1933-06-26,494.165,0.906269201155406,447.8465197889612,0.602,1933,6,15,1933.06,1932,9,258,37,0.03869393930976625,3.6161161942375766,0.008074454158852456,0.94,5,Dry,39,9,7,5,59,119.0,0.265716031590636,328.8465197889612,328.8465197889612,,2,164.4232598944806,164.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,383.8465197889612,965.1153093390504,990.0,0.16943242354614946,0.03576930395779224,989.794798272496,0.19137160069343306,0.19137160069343306,,,24.488117332752353,24.488117332752353,,,,0.6576930395779224,0.6576930395779224,,,0.92,0.92,,,0.97,0.97,,,35.24903409769652,35.24903409769652,,,70.49806819539305,1691.953636689433,0.15741568836710815,56.812501717105285,113.1036778636925,168.2522758945573,220.55303959676368
1933-07-15,1933-07-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1933,7,15,1933.07,1932,10,288,42,0.02853832858608311,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,964.551523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.951495862570702,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,50.126597337184,,,,50.126597337184,1203.0383360924159,0.15175864265732458,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1933-08-15,1933-08-26,254.284,0.9488110870725679,241.2674784651609,0.889,1933,8,15,1933.08,1932,11,319,46,0.020845510139389904,5.735631672079961,0.023772916717029427,0.95,5,Dry,34,7,5,3,44,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651609,964.147604870791,990.0,0.10611391311312304,0.004826747846516091,989.8890593390404,0.1555485951669615,,,,25.58590587308227,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,33.210488866059855,,,,33.210488866059855,797.0517327854366,0.13765008478279206,57.968019137698185,115.52072291922062,172.14327338441916,226.37376279946722
1933-09-15,1933-09-26,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,15,1933.09,1932,12,350,50,0.017341377916215886,2.2490622076697377,0.011205509486126714,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,963.9042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.878378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.84249398614635,,,,28.84249398614635,692.2198556675123,0.1437020456184621,58.2153779050105,116.04344395732299,172.99754513570167,227.6804515422078
1933-10-15,1933-10-26,161.6793,1.0474902720438857,169.35749394086503,0.987,1933,10,15,1933.1,1933,1,15,3,0.01463248747649074,0.0,0.0,0.89,4,Mod_Dry,31,4,3,2,33,73.0,0.4310408609700471,96.35749394086504,96.35749394086504,,1,96.35749394086504,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,134.35749394086503,963.9612850121184,990.0,0.08569005475256762,0.0,989.9143099452474,0.06524975961784181,,,,25.887775173511248,,,,,0.3854299757634601,,,,0.88,,,,0.96,,,,20.672982509203432,,,,20.672982509203432,496.15158022088235,0.1220671257477503,58.159021768618295,115.92412104553357,172.80198877726542,227.3801133360317
1933-11-15,1933-11-26,212.2351,0.9868326972259313,209.44053617901523,0.938,1933,11,15,1933.11,1933,2,46,7,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.31989986858481423,142.44053617901525,142.44053617901525,,1,142.44053617901525,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901523,963.956643217074,990.0,0.10037745551557337,0.004244053617901523,989.8953784908664,0.1435274368910416,,,,25.795207836901373,,,,,0.5697621447160609,,,,0.91,,,,0.97,,,,31.816673052342953,,,,31.816673052342953,763.6001532562309,0.15191267952612705,58.163648538445024,115.93391152963754,172.81802048980762,227.40470471158656
1933-12-15,1933-12-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.03377355775934996,8.350132520862699,0.02136142881194709,0.61,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,964.8544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.819714461481976,24.819714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.8301703273794,30.8301703273794,,,61.6603406547588,1479.848175714211,0.15774036808711084,57.1503008393489,113.8070060457398,169.3766520722753,222.21738986149552
1934-01-15,1934-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1934,1,15,1934.01,1933,4,107,16,0.05769462532715493,19.45532987744661,0.029135131598128694,0.42,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.0710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,23.04547484333066,23.04547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,57.645598028199046,57.645598028199046,,,115.29119605639809,2766.988705353554,0.17265315933310013,55.41743098839244,110.2172345502088,163.68195454531892,213.8877383374477
1934-02-15,1934-02-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1934,2,15,1934.02,1933,5,138,20,0.07384256661826183,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.16029778679270165,717.6593358595118,717.6593358595118,,3,239.21977861983726,239.21977861983726,239.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,772.6593358595118,966.818637343438,990.0,0.3645851222373981,0.14882966792975588,989.4865852098328,0.4049780517022037,0.4049780517022037,0.4049780517022037,,22.262969814692703,22.262969814692703,22.262969814692703,,,0.9568791144793491,0.9568791144793491,0.9568791144793491,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.12858775391044,48.12858775391044,48.12858775391044,,144.3857632617313,3465.2583182815515,0.16893954960022262,54.163833976385405,107.64052927332031,159.6435400855216,208.09308707374592
1934-03-15,1934-03-26,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1934,3,15,1934.03,1933,6,166,24,0.28200829778151826,136.5190969880232,0.04182589687096157,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.07322337733479732,3024.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1924.984928026832,40.999999999999936,7.0,13.0,67.0,1796.9849280268322,100.0,18.0,25.0,80.0,1940.984928026832,1243.0,973.6203490141521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.442748992733145,14.442748992733145,14.442748992733145,14.442748992733145,,1.1,1.1,1.1,1.1,0.9031258203887812,0.9031258203887812,0.9031258203887812,0.9031258203887812,0.98,0.98,0.98,0.98,34.48465610253752,34.48465610253752,34.48465610253752,34.48465610253752,137.93862441015008,3310.5269858436022,0.042260803113921774,37.943742672088796,74.80248303295649,109.40954744444171,138.87384050677795
1934-04-15,1934-04-26,3903.1648,1.0264767678475362,4006.5079882802747,0.039,1934,4,15,1934.04,1933,7,197,29,0.3461622901874157,33.90899415391732,0.008463478483783624,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.0736302038740284,3711.5079882802747,1100.0,,4,275.0,275.0,275.0,275.0,2611.507988280275,30.0,4.0,7.0,55.0,2515.507988280275,100.0,18.0,25.0,80.0,2683.507988280275,1243.0,975.1919096185527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.871188388332444,12.871188388332444,12.871188388332444,12.871188388332444,,1.1,1.1,1.1,1.1,0.8787209081488672,0.8787209081488672,0.8787209081488672,0.8787209081488672,0.98,0.98,0.98,0.98,29.90180354483023,29.90180354483023,29.90180354483023,29.90180354483023,119.60721417932092,2870.5731403037016,0.02985323242314569,33.443402255339926,65.77001573734702,95.78903118672865,120.5775563787076
1934-05-15,1934-05-26,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1934,5,15,1934.05,1933,8,227,33,0.2027895029818898,56.08598034117404,0.02389585570368598,0.41,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.4378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.625268661126782,16.625268661126782,16.625268661126782,16.625268661126782,,1.1,1.1,1.1,1.1,0.9247283422716968,0.9247283422716968,0.9247283422716968,0.9247283422716968,0.98,0.98,0.98,0.98,40.64532660790285,40.64532660790285,40.64532660790285,40.64532660790285,162.5813064316114,3901.9513543586736,0.06926899405116496,43.87913967095647,86.75488932848161,127.53376749396212,163.4657699424153
1934-06-15,1934-06-26,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1934,6,15,1934.06,1933,9,258,37,0.09867184627968742,18.680040041833536,0.016356798017538126,0.52,3,Normal,53,12,12,13,120,210.0,0.18388223879555726,932.0352578667523,932.0352578667523,,4,233.0088144666881,233.0088144666881,233.0088144666881,233.0088144666881,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0352578667523,967.846396524724,990.0,0.5780402761328808,0.29562820629340203,989.1263315175737,0.3842501716966124,0.3842501716966124,0.3842501716966124,0.3842501716966124,20.895684821153072,20.895684821153072,20.895684821153072,20.895684821153072,,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.999920913876025,43.999920913876025,43.999920913876025,43.999920913876025,175.9996836555041,4223.9924077320975,0.15411055170420926,52.22757467733038,103.6807839945459,153.48692896949106,199.37344867707827
1934-07-15,1934-07-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1934,7,15,1934.07,1933,10,288,42,0.04422851277919487,6.630844100592357,0.012953294024407588,0.54,3,Normal,50,10,9,9,108,186.0,0.3633493190293193,325.9040830925332,325.9040830925332,,2,162.9520415462666,162.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.9040830925332,965.4035683739163,990.0,0.1731046770418007,0.03518081661850664,989.7917145063395,0.1879577347103752,0.1879577347103752,,,24.20018839771285,24.20018839771285,,,,0.6518081661850664,0.6518081661850664,,,0.92,0.92,,,0.97,0.97,,,34.52288820174891,34.52288820174891,,,69.04577640349783,1657.0986336839478,0.13488030020463213,56.4173498454636,112.28344958711591,166.94709969089587,218.63483729653527
1934-08-15,1934-08-26,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1934,8,15,1934.08,1933,11,319,46,0.030819824768219112,10.002847167309028,0.02804188543429669,0.53,3,Normal,47,8,6,5,89,155.0,0.43452550754959535,201.71093481735085,201.71093481735085,,1,201.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.71093481735085,964.6835546740867,990.0,0.12920289348177702,0.01034218696347017,989.8604549195547,0.2880407200077589,,,,24.888859525460248,,,,,0.8068437392694033,,,,0.94,,,,0.97,,,,44.90586163514743,,,,44.90586163514743,1077.7406792435384,0.1258886601223506,57.361256775738404,114.24742951974441,170.08362504055702,223.27042520635518
1934-09-15,1934-09-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1934,9,15,1934.09,1933,12,350,50,0.02237143592063284,7.471573043103772,0.028855720894016938,0.62,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.2357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.51473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,31.13668923064445,,,,31.13668923064445,747.2805415354668,0.1202520016628231,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1934-10-15,1934-10-26,197.3191,1.0171868437915792,200.71039254879486,0.963,1934,10,15,1934.1,1934,1,15,3,0.017341377916215886,0.0,0.0,0.61,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,963.9042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723763,0.07574040890696454,,,,25.92904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.539226865292967,,,,22.539226865292967,540.9414447670313,0.11229725864749847,58.2153779050105,116.04344395732299,172.99754513570167,227.6804515422078
1934-11-15,1934-11-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1934,11,15,1934.11,1934,2,46,7,0.022175934130641856,0.0,0.0,0.59,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.2266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,25.46667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,36.48875769391281,,,,36.48875769391281,875.7301846539078,0.1421644132861076,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1934-12-15,1934-12-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1934,12,15,1934.12,1934,3,76,11,0.04037171314652031,11.623002575625035,0.0248745308104558,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.252533251759685,349.2651984550963,349.2651984550963,,2,174.63259922754816,174.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.2651984550963,965.202693393048,990.0,0.1758814312212497,0.03985303969101926,989.7842655290876,0.2158988455438508,0.2158988455438508,,,24.36567329049603,24.36567329049603,,,,0.6985303969101926,0.6985303969101926,,,0.93,0.93,,,0.97,0.97,,,37.655413837737214,37.655413837737214,,,75.31082767547443,1807.4598642113865,0.16117362886102404,56.69511739629305,112.85975736247784,167.86350392135728,219.98021620906516
