Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1935-01-15,1935-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1935,1,15,1935.01,1934,4,107,16,0.05769462532715493,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.0710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,23.04547484333066,23.04547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,57.645598028199046,57.645598028199046,,,115.29119605639809,2766.988705353554,0.17265315933310013,55.41743098839244,110.2172345502088,163.68195454531892,213.8877383374477
1935-02-15,1935-02-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1935,2,15,1935.02,1934,5,138,20,0.09381386435903548,50.7698864703741,0.046757675115616786,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,967.6696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,21.105173486244343,21.105173486244343,21.105173486244343,21.105173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.048779535025645,44.048779535025645,44.048779535025645,44.048779535025645,176.19511814010258,4228.6828353624605,0.16227087873753773,52.577086842817344,104.39411897492558,154.59248277132252,200.93098512442344
1935-03-15,1935-03-26,2891.2138,1.0183455444982707,2944.254691421915,0.093,1935,3,15,1935.03,1934,6,166,24,0.25438360533885346,53.13680128646092,0.01804762388297282,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.08117504259951641,2705.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1605.2546914219154,41.0,7.0,13.0,67.0,1477.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,972.8792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.183862544832394,15.183862544832394,15.183862544832394,15.183862544832394,,1.1,1.1,1.1,1.1,0.9120637111124842,0.9120637111124842,0.9120637111124842,0.9120637111124842,0.98,0.98,0.98,0.98,36.61299168401904,36.61299168401904,36.61299168401904,36.61299168401904,146.45196673607617,3514.847201665829,0.04974160936646002,40.01096537834285,78.95976157637304,115.69939970391756,147.3740595646167
1935-04-15,1935-04-26,2301.1428,1.005887659400258,2314.6911450377565,0.145,1935,4,15,1935.04,1934,7,197,29,0.19998931493126207,38.635032827055504,0.016691225915769124,0.61,3,Normal,54,13,14,19,117,217.0,0.09374900857300353,2097.6911450377565,1100.0,,4,275.0,275.0,275.0,275.0,997.6911450377563,46.0,4.999999999999994,11.0,61.0,874.6911450377565,100.0,18.0,25.0,80.0,991.6911450377563,1243.0,971.3595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.703498691276835,16.703498691276835,16.703498691276835,16.703498691276835,,1.1,1.1,1.1,1.1,0.9252373732629108,0.9252373732629108,0.9252373732629108,0.9252373732629108,0.98,0.98,0.98,0.98,40.859061900278775,40.859061900278775,40.859061900278775,40.859061900278775,163.4362476011151,3922.4699424267615,0.07060823123270261,44.08224716838835,87.16483798032219,128.15777070630887,164.31819138409216
1935-05-15,1935-05-26,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1935,5,15,1935.05,1934,8,227,33,0.14544840358638858,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.11405281591933827,1491.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,391.4305970646826,53.0,8.0,15.0,20.387010263785555,295.04358680089706,100.0,18.0,25.0,30.38701026378555,410.04358680089706,1243.0,969.5772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.485860693291627,18.485860693291627,18.485860693291627,18.485860693291627,,1.1,1.1,1.1,1.1,0.9318605608133004,0.9318605608133004,0.9318605608133004,0.9318605608133004,0.98,0.98,0.98,0.98,45.54265911163159,45.54265911163159,45.54265911163159,45.54265911163159,182.17063644652637,4372.095274716632,0.10821392741950192,48.47604270173487,96.05263644117996,141.73509921211726,182.98268977027263
1935-06-15,1935-06-26,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1935,6,15,1935.06,1934,9,258,37,0.08252501116271782,22.109424758042678,0.023147580014601432,0.75,4,Mod_Dry,45,10,9,9,88,161.0,0.16855980755424935,794.150592161086,794.150592161086,,3,264.71686405369536,264.71686405369536,264.71686405369536,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.150592161086,967.2206023686444,990.0,0.4397794270798796,0.18707529608054305,989.3731452768396,0.4957450045570821,0.4957450045570821,0.4957450045570821,,21.656797903638104,21.656797903638104,21.656797903638104,,,1.0588674562147815,1.0588674562147815,1.0588674562147815,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.808234142892296,51.808234142892296,51.808234142892296,,155.4247024286769,3730.192858288245,0.16272272006555438,53.434737421854756,106.14707237531843,157.31554704944696,204.78200936088848
1935-07-15,1935-07-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.0423126341211078,7.508973845091134,0.015332898877411894,0.63,3,Normal,50,10,9,9,108,186.0,0.37980145490358935,303.72956158689584,303.72956158689584,,2,151.86478079344792,151.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.72956158689584,965.303783027141,990.0,0.16574044480745614,0.03074591231737917,989.8035136428753,0.16320792977146492,0.16320792977146492,,,24.336522685962702,24.336522685962702,,,,0.6074591231737917,0.6074591231737917,,,0.92,0.92,,,0.97,0.97,,,32.355205380937015,32.355205380937015,,,64.71041076187403,1553.0498582849768,0.1321349900794013,56.55670200022439,112.57242670486235,167.40625006305598,219.3080972445142
1935-08-15,1935-08-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.030244835217834637,6.654971647968466,0.019011164922644985,0.59,3,Normal,47,8,6,5,89,155.0,0.4427863436367167,195.0559631693824,195.0559631693824,,1,195.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0559631693824,964.6502798158471,990.0,0.12699275529610485,0.009505596316938238,989.863501648387,0.2693564636910573,,,,24.943865368849,,,,,0.7802238526775295,,,,0.93,,,,0.97,,,,43.05728839506678,,,,43.05728839506678,1033.3749214816023,0.12300115674427906,57.401390598286255,114.33133058676536,170.21857340245555,223.4720380444444
1935-09-15,1935-09-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1935,9,15,1935.09,1934,12,350,50,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.55,3,Normal,40,6,4,3,65,118.0,0.4379868808166208,151.41446232359874,151.41446232359874,,1,151.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,201.41446232359874,964.2776578492944,990.0,0.10855038488304504,0.0051414462323598744,989.8863081688844,0.16223916852454973,,,,25.44641115106553,,,,,0.6056578492943949,,,,0.92,,,,0.97,,,,33.73047582742856,,,,33.73047582742856,809.5314198582852,0.12519920250945646,57.8285517037254,115.22704308143646,171.6658073524787,225.6489431863416
1935-10-15,1935-10-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1935,10,15,1935.1,1935,1,15,3,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.48,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.068071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.70760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,29.16450685142189,,,,29.16450685142189,699.9481644341254,0.12790779647964734,58.050835900444326,115.69544930742468,172.428150885655,226.80801739378362
1935-11-15,1935-11-26,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1935,11,15,1935.11,1935,2,46,7,0.01808811034388921,26.383445916456147,0.12602365221372694,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.32003343024472736,142.35312898019922,142.35312898019922,,1,142.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.35312898019922,963.9561187738813,990.0,0.10034765760688608,0.004235312898019922,989.8954170294952,0.14335074223088096,,,,25.79594751338307,,,,,0.5694125159207969,,,,0.91,,,,0.97,,,,31.79806085361789,,,,31.79806085361789,763.1534604868295,0.15188720134498387,58.16417067016933,115.93501647707122,172.8198300316077,227.4074808769612
1935-12-15,1935-12-26,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1935,12,15,1935.12,1935,3,76,11,0.02988283046109572,6.131947005206996,0.017729251649693238,0.64,3,Normal,38,5,4,3,54,104.0,0.3006944075026059,241.8660932997189,241.8660932997189,,1,241.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.86609329971895,964.6293304664986,990.0,0.13788910847592142,0.01837321865994379,989.8437376728641,0.4139741529950916,,,,24.800433053370448,,,,,0.9674643731988758,,,,0.94,,,,0.98,,,,54.20722694071755,,,,54.20722694071755,1300.9734465772212,0.15672894218556113,57.426473750620225,114.38379031292429,170.3030052081484,223.5983015759179
1936-01-15,1936-01-26,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1936,1,15,1936.01,1935,4,107,16,0.0464561033692713,14.267576286221015,0.02653512674816557,0.73,4,Mod_Dry,34,5,4,3,45,91.0,0.16924363925883282,446.6863815887882,446.6863815887882,,2,223.3431907943941,223.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.6863815887882,965.5195887171496,990.0,0.20458219314756804,0.05933727631775765,989.7360805305348,0.3530703091641155,0.3530703091641155,,,23.863421504221115,23.863421504221115,,,,0.8933727631775764,0.8933727631775764,,,0.94,0.94,,,0.98,0.98,,,48.16464519567797,48.16464519567797,,,96.32929039135594,2311.902969392543,0.1791551612423516,56.251962029879856,111.94084395735972,166.40361990630404,217.8399294286566
1936-02-15,1936-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1936,2,15,1936.02,1935,5,138,20,0.06916474924015467,12.055770633696852,0.01505996326444686,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,966.6020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.531753279445585,22.531753279445585,22.531753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.20684761186742,47.20684761186742,47.20684761186742,,141.6205428356023,3398.893028054454,0.1769111438329661,54.54095714214635,108.414386979963,160.8532018444831,209.82143270233053
1936-03-15,1936-03-26,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1936,3,15,1936.03,1935,6,167,24,0.11091411763650698,18.22447334988805,0.014196520073221556,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.10048856031589136,1154.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,54.72821338549738,17.394238362832507,3.3939977293331713,2.969748013166525,2.5454982969998783,28.424730983165308,58.394238362832496,11.393997729333169,9.969748013166523,8.545498296999877,95.42473098316532,1179.7579841053325,968.2917172420688,990.0,0.8118156471623352,0.48,988.7081843528376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.881532330768962,19.881532330768962,19.881532330768962,19.881532330768962,,1.1,1.1,1.1,1.1,0.9303935849593292,0.9303935849593292,0.9303935849593292,0.9303935849593292,0.98,0.98,0.98,0.98,48.90399495111181,48.90399495111181,48.90399495111181,48.90399495111181,195.61597980444725,4694.783515306734,0.1523811487234991,51.317752358303096,101.82634593752859,150.61893133301663,195.34718770296368
1936-04-15,1936-04-26,2356.3647,1.0072308567466204,2373.403235588493,0.14,1936,4,15,1936.04,1935,7,198,29,0.20506203955484573,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09142989136702437,2156.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1056.4032355884926,46.0,5.000000000000006,11.0,61.0,933.4032355884926,100.0,18.0,25.0,80.0,1050.4032355884926,1243.0,971.5013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.561779852016414,16.561779852016414,16.561779852016414,16.561779852016414,,1.1,1.1,1.1,1.1,0.9243017338389422,0.9243017338389422,0.9243017338389422,0.9243017338389422,0.98,0.98,0.98,0.98,40.47143020882395,40.47143020882395,40.47143020882395,40.47143020882395,161.8857208352958,3885.257300047099,0.06820826668130657,43.713721059622145,86.42106440073039,127.025769415316,162.77213876068902
1936-05-15,1936-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1936,5,15,1936.05,1935,8,228,33,0.17599830029639224,32.4245413364672,0.01591765583390804,0.58,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,970.6893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.373745747646993,17.373745747646993,17.373745747646993,17.373745747646993,,1.1,1.1,1.1,1.1,0.928846072786232,0.928846072786232,0.928846072786232,0.928846072786232,0.98,0.98,0.98,0.98,42.66433568649156,42.66433568649156,42.66433568649156,42.66433568649156,170.65734274596625,4095.7762259031897,0.08377805006309902,45.789287192319954,90.61319493696556,133.41395862297156,171.51591001206017
1936-06-15,1936-06-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1936,6,15,1936.06,1935,9,259,37,0.0703552181916582,40.3628290116161,0.0495677295336299,0.75,4,Mod_Dry,45,10,9,9,88,161.0,0.1977166777040756,653.2965068478958,653.2965068478958,,3,217.76550228263196,217.76550228263196,217.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.2965068478958,966.6571860273916,990.0,0.3324907286074758,0.12598895205436875,989.541520319338,0.33567437425134833,0.33567437425134833,0.33567437425134833,,22.54865991769528,22.54865991769528,22.54865991769528,,,0.8710620091305277,0.8710620091305277,0.8710620091305277,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.374426635380146,44.374426635380146,44.374426635380146,,133.12327990614045,3194.9587177473704,0.16348256290752675,54.44602056733643,108.21948311192196,160.5483058875672,209.38526749127902
1936-07-15,1936-07-26,468.6029,0.9047178570238064,423.9534114831411,0.627,1936,7,15,1936.07,1935,10,289,42,0.03662957475214339,13.758742940992818,0.03245343136374301,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.31843121518404954,288.9534114831411,288.9534114831411,,2,144.47670574157056,144.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,347.9534114831411,965.0077903516741,990.0,0.15751220307558192,0.02779068229662822,989.8146971146277,0.14767393135340065,0.14767393135340065,,,24.659232831600253,24.659232831600253,,,,0.5779068229662823,0.5779068229662823,,,0.91,0.91,,,0.97,0.97,,,30.85030952969434,30.85030952969434,,,61.70061905938868,1480.8148574253285,0.14553631929399455,56.954047607045105,113.39812571121372,168.722357730011,221.24743145207268
1936-08-15,1936-08-26,332.6514,0.9282369754494124,308.77932941501274,0.77,1936,8,15,1936.08,1935,11,320,46,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.443896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,25.15763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,43.14206607286229,,,,43.14206607286229,1035.4095857486948,0.13971811569963444,57.642986041711424,114.83728946896092,171.03452738313513,224.69592988222544
1936-09-15,1936-09-26,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,9,15,1936.09,1935,12,351,51,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.1335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.60148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,33.154755510078395,,,,33.154755510078395,795.7141322418817,0.1387642818962282,57.98277847899345,115.55184152763377,172.19396068568432,226.4509192673105
1936-10-15,1936-10-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,15,1936.1,1936,1,15,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,963.9425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.82839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.989077639238893,,,,29.989077639238893,719.7378633417334,0.14481459806159722,58.177677853396006,115.96360589870942,172.8666625175686,227.47935775904756
1936-11-15,1936-11-26,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,11,15,1936.11,1936,2,46,7,0.020643430981850074,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.1335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.606534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,32.357380577770044,,,,32.357380577770044,776.5771338664812,0.13542698809986198,57.98277847899345,115.55184152763377,172.19396068568432,226.4509192673105
1936-12-15,1936-12-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1936,12,15,1936.12,1936,3,76,11,0.02954831964309355,2.260294019070784,0.006609154280397855,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.22514985895500786,264.99444031358274,264.99444031358274,,1,264.99444031358274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.99444031358274,964.609972201568,990.0,0.14291328276096846,0.02299888806271655,989.8340878291764,0.4967833710890852,,,,24.72733225651932,,,,,1.0599777612543309,,,,0.95,,,,0.98,,,,59.84566747353658,,,,59.84566747353658,1436.2960193648776,0.17499017650305276,57.44953519791601,114.4320361509699,170.38068954822648,223.71455245685084
1937-01-15,1937-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1937,1,15,1937.01,1936,4,107,16,0.050535669003081284,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,965.7320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.606794316696178,23.606794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,49.58985566497167,49.58985566497167,,,99.17971132994334,2380.313071918641,0.16956591706314655,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1937-02-15,1937-02-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1937,2,15,1937.02,1936,5,138,20,0.14032999959446205,87.9585091290901,0.054155313979301775,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.0997420369161917,1462.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,362.1898101210886,51.0,10.0,15.650176980540865,11.178697843243476,274.3609352973043,100.0,18.0,22.650176980540863,16.178697843243476,367.3609352973043,1240.650176980541,969.3858440019296,990.0,0.9158037428997794,0.48,988.6041962571002,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.683417475170547,18.683417475170547,18.683417475170547,18.683417475170547,,1.1,1.1,1.1,1.1,0.9320079545198736,0.9320079545198736,0.9320079545198736,0.9320079545198736,0.98,0.98,0.98,0.98,46.036650070421324,46.036650070421324,46.036650070421324,46.036650070421324,184.1466002816853,4419.518406760446,0.11337751236596945,48.918159670209256,96.94935577891985,143.11096909343138,184.8884278686911
1937-03-15,1937-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.108,1937,3,15,1937.03,1936,6,166,24,0.238372145447254,70.86303329998373,0.02568490569915758,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.4319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.631181427499952,15.631181427499952,15.631181427499952,15.631181427499952,,1.1,1.1,1.1,1.1,0.916661001424618,0.916661001424618,0.916661001424618,0.916661001424618,0.98,0.98,0.98,0.98,37.88160190719135,37.88160190719135,37.88160190719135,37.88160190719135,151.5264076287654,3636.6337830903703,0.05492202788442935,41.23501422129533,81.42407098841717,119.43463685847195,152.43847519420302
1937-04-15,1937-04-26,2859.6787,1.0209546780233656,2919.602346408777,0.095,1937,4,15,1937.04,1936,7,197,29,0.25225364272971834,138.5369883348394,0.047450636044749465,0.4,2,Mod_Wet,70,14,18,25,168,295.0,0.1010411573215994,2624.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1524.6023464087768,30.0,4.0,7.0,55.0,1428.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,972.8197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.243368205208938,15.243368205208938,15.243368205208938,15.243368205208938,,1.1,1.1,1.1,1.1,0.9127098922349428,0.9127098922349428,0.9127098922349428,0.9127098922349428,0.98,0.98,0.98,0.98,36.78251956629921,36.78251956629921,36.78251956629921,36.78251956629921,147.13007826519683,3531.121878364724,0.0503938758804508,40.17489017116922,79.28966311322927,116.1991420523652,148.05090519319901
1937-05-15,1937-05-26,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,5,15,1937.05,1936,8,227,33,0.20506203955484573,0.0,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11628870975713695,2097.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,997.4032355884927,45.0,5.0,12.0,61.43425726450862,873.9689783239842,100.0,18.0,25.0,78.43425726450863,1051.9689783239842,1243.0,971.5013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.561779852016414,16.561779852016414,16.561779852016414,16.561779852016414,,1.1,1.1,1.1,1.1,0.9243017338389422,0.9243017338389422,0.9243017338389422,0.9243017338389422,0.98,0.98,0.98,0.98,40.47143020882395,40.47143020882395,40.47143020882395,40.47143020882395,161.8857208352958,3885.257300047099,0.06820826668130657,43.713721059622145,86.42106440073039,127.025769415316,162.77213876068902
1937-06-15,1937-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1937,6,15,1937.06,1936,9,258,37,0.11900063355008784,22.702275016503336,0.01648290856031699,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,968.5882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.5630390488745,19.5630390488745,19.5630390488745,19.5630390488745,,1.1,1.1,1.1,1.1,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.98,0.98,0.98,0.98,48.16450505495218,48.16450505495218,48.16450505495218,48.16450505495218,192.6580202198088,4623.79248527541,0.13987869182213436,50.68978447224392,100.54824065367687,148.64683711754066,192.58939271647347
1937-07-15,1937-07-26,691.4282,0.8964100209249521,619.803167230102,0.479,1937,7,15,1937.07,1936,10,288,42,0.053550993648680816,11.518040631654005,0.01858338459793305,0.41,3,Normal,50,10,9,9,108,186.0,0.3000952719090373,433.803167230102,433.803167230102,,2,216.90158361505095,216.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.803167230102,965.8792126689204,990.0,0.20893832122032907,0.0567606334460204,989.7343010453336,0.33301901401378403,0.33301901401378403,,,23.52206936239949,23.52206936239949,,,,0.8676063344602041,0.8676063344602041,,,0.94,0.94,,,0.98,0.98,,,46.10639703769354,46.10639703769354,,,92.21279407538708,2213.10705780929,0.14877754576099653,55.716678248604296,110.83438923245701,164.65427757895026,215.2946337537526
1937-08-15,1937-08-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1937,8,15,1937.08,1936,11,319,46,0.03569596555441814,8.046591363599532,0.01947630447914724,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4453612545026768,229.14774947243217,229.14774947243217,,1,229.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.14774947243217,964.959164872626,990.0,0.1416357839576343,0.015829549894486438,989.8425346661478,0.3716376203429857,,,,24.511732173178878,,,,,0.9165909978897286,,,,0.94,,,,0.98,,,,50.75893900349991,,,,50.75893900349991,1218.214536083998,0.12285904756425853,57.017012863729526,113.5292264589542,168.93194547665388,221.55768008541514
1937-09-15,1937-09-26,312.7836,0.9262282368820012,289.709002353605,0.797,1937,9,15,1937.09,1936,12,350,50,0.025030857803351472,12.166360923405705,0.04199510827956952,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4763400476991867,151.709002353605,151.709002353605,,1,151.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.709002353605,964.3588360094144,990.0,0.1117189780750926,0.0051709002353605,989.8831101216896,0.16287248458617667,,,,25.36140162768889,,,,,0.6068360094144201,,,,0.92,,,,0.97,,,,33.68318674348746,,,,33.68318674348746,808.3964818436992,0.11626558536270602,57.73895327108772,115.03872091872877,171.36046317237003,225.18726315586625
1937-10-15,1937-10-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1937,10,15,1937.1,1937,1,15,3,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4598841771198209,129.19066032867656,129.19066032867656,,1,129.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,180.19066032867656,964.1351439619721,990.0,0.10131499783932156,0.0029190660328676558,989.8957659361279,0.1179669556463559,,,,25.64265501850945,,,,,0.5167626413147063,,,,0.91,,,,0.97,,,,28.68641266772778,,,,28.68641266772778,688.4739040254668,0.11993115712925087,57.98112925059372,115.54836366917364,172.18829431298443,226.4422905757286
1937-11-15,1937-11-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1937,11,15,1937.11,1937,2,46,7,0.02301697983155701,0.0,0.0,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3978975550668705,160.40022953190976,160.40022953190976,,1,160.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.40022953190976,964.2656009181276,990.0,0.11161371461315103,0.006040022953190976,989.8823462624337,0.18210848921928344,,,,25.434636855086683,,,,,0.6416009181276391,,,,0.92,,,,0.97,,,,35.71569419189017,,,,35.71569419189017,857.1766606053641,0.13406780562706722,57.84169574836378,115.25469155524078,171.7106884076074,225.71691938548676
1937-12-15,1937-12-26,473.647,0.90577073560875,429.0155916088776,0.62,1937,12,15,1937.12,1937,3,76,11,0.037066947115007035,5.062180125736519,0.011799524830210777,0.41,3,Normal,38,5,4,3,54,104.0,0.24241543205920146,325.0155916088776,325.0155916088776,,2,162.5077958044388,162.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0155916088776,965.03057016224,990.0,0.16550333300663833,0.035003118321775516,989.7994935486715,0.18693286508907145,0.18693286508907145,,,24.58199052134258,24.58199052134258,,,,0.6500311832177552,0.6500311832177552,,,0.92,0.92,,,0.97,0.97,,,34.971947327040766,34.971947327040766,,,69.94389465408155,1678.6534716979572,0.16303345617761972,56.924326363902324,113.33626842724637,168.62353007249382,221.1012795719347
1938-01-15,1938-01-26,697.8704,0.8972206234519711,626.1437153766765,0.478,1938,1,15,1938.01,1937,4,107,16,0.05409881700854485,6.34054814657452,0.010126346381613308,0.47,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,965.9045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,23.330161498757374,23.330161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,53.35615614862496,53.35615614862496,,,106.71231229724992,2561.095495133998,0.17042782619490762,55.67765862188943,110.75386356745881,164.5272797565449,215.11057580063857
1938-02-15,1938-02-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1938,2,15,1938.02,1937,5,138,20,0.07762245598424522,12.1582572271667,0.013533112436437388,0.59,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,966.9936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.97836009238743,21.97836009238743,21.97836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.409737237864896,50.409737237864896,50.409737237864896,,151.22921171359468,3629.501081126273,0.1683302045313612,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1938-03-15,1938-03-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1938,3,15,1938.03,1937,6,166,24,0.10252205422494796,44.56259195903385,0.03755492390751966,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.10871416969021096,1057.5978498257864,1057.5978498257864,,4,264.3994624564466,264.3994624564466,264.3994624564466,264.3994624564466,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1113.5978498257864,967.9864503851668,990.0,0.7163267935629907,0.4248772047735223,988.8587960016633,0.494558983780031,0.494558983780031,0.494558983780031,0.494558983780031,20.377786632716628,20.377786632716628,20.377786632716628,20.377786632716628,,1.0575978498257863,1.0575978498257863,1.0575978498257863,1.0575978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.69008303093314,48.69008303093314,48.69008303093314,48.69008303093314,194.76033212373252,4674.247970969582,0.16413339376295585,51.94588208883546,103.10625938817765,152.59748404370018,198.12265883754253
1938-04-15,1938-04-26,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1938,4,15,1938.04,1937,7,197,29,0.2642232385218484,30.19335549012476,0.009873113087784165,0.44,3,Normal,54,13,14,19,117,217.0,0.0709581795488048,2841.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1741.1393347436167,46.0,5.0,11.0,61.0,1618.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.1541294286916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908968578193779,14.908968578193779,14.908968578193779,14.908968578193779,,1.1,1.1,1.1,1.1,0.9089407085695944,0.9089407085695944,0.9089407085695944,0.9089407085695944,0.98,0.98,0.98,0.98,35.82704018697292,35.82704018697292,35.82704018697292,35.82704018697292,143.30816074789166,3439.3958579494,0.046861226733446434,39.24952797489542,77.42783199802771,113.3800015097966,144.235616034992
1938-05-15,1938-05-26,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1938,5,15,1938.05,1937,8,227,33,0.14544840358638858,0.0,0.0,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.11405281591933827,1491.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,391.4305970646826,53.0,8.0,15.0,20.387010263785555,295.04358680089706,100.0,18.0,25.0,30.38701026378555,410.04358680089706,1243.0,969.5772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.485860693291627,18.485860693291627,18.485860693291627,18.485860693291627,,1.1,1.1,1.1,1.1,0.9318605608133004,0.9318605608133004,0.9318605608133004,0.9318605608133004,0.98,0.98,0.98,0.98,45.54265911163159,45.54265911163159,45.54265911163159,45.54265911163159,182.17063644652637,4372.095274716632,0.10821392741950192,48.47604270173487,96.05263644117996,141.73509921211726,182.98268977027263
1938-06-15,1938-06-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1938,6,15,1938.06,1937,9,258,37,0.07230609935256327,0.0,0.0,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,966.7475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,22.414900712958456,22.414900712958456,22.414900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.63579524702825,45.63579524702825,45.63579524702825,,136.90738574108474,3285.7772577860333,0.16359336534464003,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1938-07-15,1938-07-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1938,7,15,1938.07,1937,10,288,42,0.03781833014224517,0.0,0.0,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.30842186728309995,302.71215442413387,302.71215442413387,,2,151.35607721206696,151.35607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,361.7121544241339,965.0697046949084,990.0,0.16208152729952785,0.03054243088482678,989.8073760418156,0.16211377428409735,0.16211377428409735,,,24.575557572623076,24.575557572623076,,,,0.6054243088482678,0.6054243088482678,,,0.92,0.92,,,0.97,0.97,,,32.56355507704424,32.56355507704424,,,65.12711015408848,1563.0506436981234,0.1487898142553786,56.872926160413286,113.22933072013966,168.45277278650153,220.84896738056324
1938-08-15,1938-08-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1938,8,15,1938.08,1937,11,319,46,0.02880937988840141,0.0,0.0,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,964.5672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.949903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,49.25243888045495,,,,49.25243888045495,1182.058533130919,0.14770920914491906,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1938-09-15,1938-09-26,275.3297,0.9482284887768966,261.0754653463963,0.856,1938,9,15,1938.09,1937,12,350,50,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.65,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.2443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.500868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,31.593830161195637,,,,31.593830161195637,758.2519238686953,0.12101416775903005,57.86480709071034,115.30332074820588,171.78966170785537,225.83660874506657
1938-10-15,1938-10-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1938,10,15,1938.1,1938,1,15,3,0.0197002329905965,4.715750514439122,0.02068203176287426,0.58,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.068071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.70760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,29.16450685142189,,,,29.16450685142189,699.9481644341254,0.12790779647964734,58.050835900444326,115.69544930742468,172.428150885655,226.80801739378362
1938-11-15,1938-11-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1938,11,15,1938.11,1938,2,46,7,0.02237143592063284,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.2357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,25.451343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.970955522318654,,,,36.970955522318654,887.3029325356479,0.14278433304239924,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1938-12-15,1938-12-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1938,12,15,1938.12,1938,3,76,11,0.03992860732734802,0.0,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.1796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,24.37524333720755,24.37524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,38.62704025250944,38.62704025250944,,,77.25408050501888,1854.097932120453,0.1671671766789106,56.726324477179716,112.92458173231803,167.9667686478871,220.13224238505654
1939-01-15,1939-01-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1939,1,15,1939.01,1938,4,107,16,0.060518033879348274,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.2017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,23.17936149154027,23.17936149154027,23.17936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.38905442300989,38.38905442300989,38.38905442300989,,115.16716326902966,2764.011918456712,0.16442111993066158,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1939-02-15,1939-02-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1939,2,15,1939.02,1938,5,138,20,0.09381386435903548,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,967.6696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,21.105173486244343,21.105173486244343,21.105173486244343,21.105173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.048779535025645,44.048779535025645,44.048779535025645,44.048779535025645,176.19511814010258,4228.6828353624605,0.16227087873753773,52.577086842817344,104.39411897492558,154.59248277132252,200.93098512442344
1939-03-15,1939-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.108,1939,3,15,1939.03,1938,6,166,24,0.238372145447254,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.4319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.631181427499952,15.631181427499952,15.631181427499952,15.631181427499952,,1.1,1.1,1.1,1.1,0.916661001424618,0.916661001424618,0.916661001424618,0.916661001424618,0.98,0.98,0.98,0.98,37.88160190719135,37.88160190719135,37.88160190719135,37.88160190719135,151.5264076287654,3636.6337830903703,0.05492202788442935,41.23501422129533,81.42407098841717,119.43463685847195,152.43847519420302
1939-04-15,1939-04-26,2206.4807,1.0034144590688847,2214.014638036434,0.155,1939,4,15,1939.04,1938,7,197,29,0.19129086472634804,88.44648669404295,0.03994846518832613,0.64,3,Normal,54,13,14,19,117,217.0,0.09801199877903836,1997.014638036434,1100.0,,4,275.0,275.0,275.0,275.0,897.014638036434,46.0,5.0,11.000000000000007,61.0,774.014638036434,100.0,18.0,25.0,80.0,891.014638036434,1243.0,971.1165870573293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.946510949555954,16.946510949555954,16.946510949555954,16.946510949555954,,1.1,1.1,1.1,1.1,0.9267015186047816,0.9267015186047816,0.9267015186047816,0.9267015186047816,0.98,0.98,0.98,0.98,41.519101656950475,41.519101656950475,41.519101656950475,41.519101656950475,166.0764066278019,3985.833759067247,0.07501143116880737,44.708152378541854,88.42860284049027,130.08253647477702,166.95023324377868
1939-05-15,1939-05-26,1392.323,0.9189558294159528,1279.4833372799076,0.262,1939,5,15,1939.05,1938,8,227,33,0.11054736034098404,4.24487610558981,0.0033176486022976443,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15006057086149993,1087.4833372799076,1087.4833372799076,,4,271.8708343199769,271.8708343199769,271.8708343199769,271.8708343199769,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.4833372799076,968.2783762028796,990.0,0.7753367754555367,0.4637283384638798,988.7609348860806,0.5228521536599217,0.5228521536599217,0.5228521536599217,0.5228521536599217,19.95970652954094,19.95970652954094,19.95970652954094,19.95970652954094,,1.0874833372799075,1.0874833372799075,1.0874833372799075,1.0874833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.03878575825361,49.03878575825361,49.03878575825361,49.03878575825361,196.1551430330145,4707.723432792348,0.15330808719246525,51.345584729315995,101.88302727309788,150.70647403080426,195.46980710588582
1939-06-15,1939-06-26,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1939,6,15,1939.06,1938,9,258,37,0.05543926412548311,0.0,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2509124213574468,480.65814960049886,480.65814960049886,,2,240.32907480024943,240.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,544.6581496004989,965.9666325984019,990.0,0.23241052150753555,0.06613162992009977,989.7014578485724,0.4087371158493476,0.4087371158493476,,,23.326088134321157,23.326088134321157,,,,0.9613162992009976,0.9613162992009976,,,0.94,0.94,,,0.98,0.98,,,50.66069732969439,50.66069732969439,,,101.32139465938879,2431.713471825331,0.1579055681323026,55.58142236010835,110.55533419335279,164.2143615758246,214.6574872685524
1939-07-15,1939-07-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1939,7,15,1939.07,1938,10,288,42,0.033896785847674166,14.903311930217116,0.037987263941696416,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,964.8616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.501420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,57.5824439374051,,,,57.5824439374051,1381.9786544977226,0.1467727110926999,57.14131883295272,113.78827557151935,169.34663810179717,222.17280227273747
1939-08-15,1939-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1939,8,15,1939.08,1938,11,319,46,0.02689617541056771,4.976707024453448,0.0159869379325892,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.456491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,25.136996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,43.667032537606204,,,,43.667032537606204,1048.0087809025488,0.1402739071134553,57.62859458318646,114.80710599379141,170.98574427940432,224.62251842075435
1939-09-15,1939-09-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1939,9,15,1939.09,1938,12,350,50,0.0216767988824146,0.0,0.0,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.2035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.566067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,29.419459762001534,,,,29.419459762001534,706.0670342880368,0.1172609174087514,57.90883223421554,115.3960066175223,171.94030560170174,226.06519380088585
1939-10-15,1939-10-26,221.5156,0.9794590217451584,216.96545287729182,0.93,1939,10,15,1939.1,1939,1,15,3,0.018745815128598013,0.0,0.0,0.56,3,Normal,37,5,3,2,50,97.0,0.4470757842487479,119.96545287729181,119.96545287729181,,1,119.96545287729181,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.96545287729182,964.0017927172637,990.0,0.09612458620816766,0.0019965452877291827,989.901878868504,0.10162601436710568,,,,25.798460136873327,,,,,0.4798618115091673,,,,0.9,,,,0.97,,,,26.50533108094336,,,,26.50533108094336,636.1279459426406,0.12216383175036565,58.118384454339285,115.83816850260168,172.6613340058256,227.16456049722882
1939-11-15,1939-11-26,312.7836,0.9262282368820012,289.709002353605,0.797,1939,11,15,1939.11,1939,2,46,7,0.025030857803351472,3.7572281114261163,0.012968972592851024,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3658843844645927,183.709002353605,183.709002353605,,1,183.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.709002353605,964.3588360094144,990.0,0.11955988716600167,0.0083709002353605,989.8720692125986,0.23893310516360436,,,,25.2743000980206,,,,,0.73483600941442,,,,0.93,,,,0.97,,,,41.089728033841894,,,,41.089728033841894,986.1534728122057,0.1418310363158468,57.73895327108772,115.03872091872877,171.36046317237003,225.18726315586625
1939-12-15,1939-12-26,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1939,12,15,1939.12,1939,3,76,11,0.0464561033692713,6.85777897724563,0.012754235948810623,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.219458784972992,419.6863815887882,419.6863815887882,,2,209.8431907943941,209.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.6863815887882,965.5195887171496,990.0,0.19926854001103667,0.05393727631775765,989.7467941836712,0.3117167257809461,0.3117167257809461,,,23.91548874074064,23.91548874074064,,,,0.8393727631775764,0.8393727631775764,,,0.94,0.94,,,0.97,0.97,,,44.88929008761079,44.88929008761079,,,89.77858017522158,2154.685924205318,0.1669720179818176,56.251962029879856,111.94084395735972,166.40361990630404,217.8399294286566
1940-01-15,1940-01-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1940,1,15,1940.01,1939,4,107,16,0.06916474924015467,13.953205867404337,0.017430222767927418,0.19,2,Mod_Wet,46,7,6,4,76,139.0,0.17363758463578208,661.5179310203088,661.5179310203088,,3,220.50597700676957,220.50597700676957,220.50597700676957,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,720.5179310203087,966.6020717240813,990.0,0.3343582208813383,0.1284553793060926,989.5371863998126,0.3441669020360547,0.3441669020360547,0.3441669020360547,,22.59094777369543,22.59094777369543,22.59094777369543,,,0.8820239080270782,0.8820239080270782,0.8820239080270782,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.01712485621911,45.01712485621911,45.01712485621911,,135.05137456865734,3241.232989647776,0.1687049962722586,54.54095714214635,108.414386979963,160.8532018444831,209.82143270233053
