Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1940-02-15,1940-02-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1940,2,15,1940.02,1939,5,138,20,0.09731940493095756,0.0,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467511,964.3820015157124,964.3820015157124,,4,241.0955003789281,241.0955003789281,241.0955003789281,241.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157125,967.7972005761923,990.0,0.5957683679227644,0.32150560121257005,989.0827260308646,0.4113443887652544,0.4113443887652544,0.4113443887652544,0.4113443887652544,20.87418106590707,20.87418106590707,20.87418106590707,20.87418106590707,,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.48010807875145,45.48010807875145,45.48010807875145,45.48010807875145,181.9204323150058,4366.090375560139,0.16150864632975767,52.325546830888264,103.88068359382747,153.79660217582162,199.8093999261253
1940-03-15,1940-03-26,2705.2546,1.021952740796784,2764.6423530231077,0.108,1940,3,15,1940.03,1939,6,167,24,0.2388650993011965,87.61539337225487,0.031691402425506617,0.49,3,Normal,49,9,9,9,107,183.0,0.06619301039061758,2581.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1481.6423530231077,51.0,9.0,16.0,71.0,1334.6423530231082,100.0,18.0,25.0,80.0,1441.642353023108,1243.0,972.4456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.617409568553587,15.617409568553587,15.617409568553587,15.617409568553587,,1.1,1.1,1.1,1.1,0.916528418175354,0.916528418175354,0.916528418175354,0.916528418175354,0.98,0.98,0.98,0.98,37.842752045773906,37.842752045773906,37.842752045773906,37.842752045773906,151.37100818309563,3632.904196394295,0.054752473866130635,41.1976281715772,81.3487719665895,119.32042344371315,152.28342474748368
1940-04-15,1940-04-26,4488.5142,1.0226568640230511,4590.209855894936,0.024,1940,4,15,1940.04,1939,7,198,29,0.3965941315493224,107.25884042283542,0.023366870751037497,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0642672141930829,4295.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3195.209855894936,30.0,4.0,7.0,55.0,3099.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.2600840362877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.803013970597545,11.803013970597545,11.803013970597545,11.803013970597545,,1.1,1.1,1.1,1.1,0.8579035811535802,0.8579035811535802,0.8579035811535802,0.8579035811535802,0.98,0.98,0.98,0.98,26.770666190967432,26.770666190967432,26.770666190967432,26.770666190967432,107.08266476386973,2569.983954332873,0.023328490009307475,30.31890195677061,59.51224531668546,86.38643035293212,108.03028404721556
1940-05-15,1940-05-26,2675.0157,1.0203003171795997,2729.319367170408,0.11,1940,5,15,1940.05,1939,8,228,33,0.2358131933235232,53.51050772069676,0.019605806621367725,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.3604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.702671948198102,15.702671948198102,15.702671948198102,15.702671948198102,,1.1,1.1,1.1,1.1,0.9173401056041014,0.9173401056041014,0.9173401056041014,0.9173401056041014,0.98,0.98,0.98,0.98,38.08304936348879,38.08304936348879,38.08304936348879,38.08304936348879,152.33219745395516,3655.9727388949236,0.0558132548672323,41.428781198943135,81.81436746210504,120.02671734300924,153.2424468154777
1940-06-15,1940-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1940,6,15,1940.06,1939,9,259,37,0.11900063355008784,60.60708432624938,0.044003564767442216,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,968.5882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.5630390488745,19.5630390488745,19.5630390488745,19.5630390488745,,1.1,1.1,1.1,1.1,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.98,0.98,0.98,0.98,48.16450505495218,48.16450505495218,48.16450505495218,48.16450505495218,192.6580202198088,4623.79248527541,0.13987869182213436,50.68978447224392,100.54824065367687,148.64683711754066,192.58939271647347
1940-07-15,1940-07-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1940,7,15,1940.07,1939,10,289,42,0.060518033879348274,0.0,0.0,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.32408190985022817,473.44020693690135,473.44020693690135,,2,236.72010346845062,236.72010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.4402069369013,966.2017608277476,990.0,0.2375015692387833,0.06468804138738027,989.6978103893738,0.39657074935372777,0.39657074935372777,,,23.099478812272526,23.099478812272526,,,,0.9468804138738026,0.9468804138738026,,,0.94,0.94,,,0.98,0.98,,,49.41516613100431,49.41516613100431,,,98.83033226200862,2371.927974288207,0.1410974574035435,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1940-08-15,1940-08-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1940,8,15,1940.08,1939,11,320,46,0.03781833014224517,0.0,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.0697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,24.304309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,56.317484221807135,,,,56.317484221807135,1351.6196213233713,0.1286632862546391,56.872926160413286,113.22933072013966,168.45277278650153,220.84896738056324
1940-09-15,1940-09-26,320.6383,0.9296005790427396,298.0655493432797,0.787,1940,9,15,1940.09,1939,12,351,51,0.02575286346325937,3.809813933730993,0.012781798977188272,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4629854080890996,160.06554934327968,160.06554934327968,,1,160.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.06554934327968,964.392262197373,990.0,0.11456780091248173,0.006006554934327972,989.8794256441533,0.1813481193360741,,,,25.305815327444108,,,,,0.6402621973731188,,,,0.92,,,,0.97,,,,35.4606565982575,,,,35.4606565982575,851.0557583581799,0.11896932294385268,57.701490296092466,114.96005518046495,171.23309650366355,224.99508972180692
1940-10-15,1940-10-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1940,10,15,1940.1,1940,1,15,3,0.022693080885385804,0.0,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.2506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,25.469909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,34.037429627301265,,,,34.037429627301265,816.8983110552304,0.1295916554764808,57.85797929490357,115.28895253972294,171.76632391189966,225.80122988376712
1940-11-15,1940-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1940,11,15,1940.11,1940,2,46,7,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,964.551523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.944448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,50.56328471579397,,,,50.56328471579397,1213.5188331790553,0.15308071691258776,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1940-12-15,1940-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1940,12,15,1940.12,1940,3,76,11,0.034755304647129205,4.575403108041655,0.011374229993045165,0.47,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,964.910172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.746188915467172,24.746188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,32.307443681518066,32.307443681518066,,,64.61488736303615,1550.7572967128674,0.16062947296384744,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1941-01-15,1941-01-26,717.4235,0.9036594665981734,648.3065373349947,0.469,1941,1,15,1941.01,1940,4,107,16,0.05601368482574354,22.162821958318204,0.03418571413674666,0.52,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,965.9932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,23.17931467616185,23.17931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,55.92104375376193,55.92104375376193,,,111.84208750752386,2684.210100180573,0.17251420596077147,55.539962126372025,110.46982604000983,164.07963831283922,214.46253724840972
1941-02-15,1941-02-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1941,2,15,1941.02,1940,5,138,20,0.1036600819370616,13.171617038352453,0.010978456613652094,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.0278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,20.397578331142714,20.397578331142714,20.397578331142714,20.397578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.82361965358618,47.82361965358618,47.82361965358618,47.82361965358618,191.29447861434474,4591.067486744274,0.15944269619924142,51.86183511827548,102.93490731580805,152.33236897038572,197.75021875093307
1941-03-15,1941-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1941,3,15,1941.03,1940,6,166,24,0.17823785214046126,59.878447140117494,0.02902580888839005,0.53,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,970.7519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.311178446766988,17.311178446766988,17.311178446766988,17.311178446766988,,1.1,1.1,1.1,1.1,0.92856623341862,0.92856623341862,0.92856623341862,0.92856623341862,0.98,0.98,0.98,0.98,42.49788303820264,42.49788303820264,42.49788303820264,42.49788303820264,169.9915321528106,4079.7967716674543,0.08240263334428233,45.63256660099232,90.29637941006523,132.93047953840062,170.85247488779967
1941-04-15,1941-04-26,2705.2546,1.021952740796784,2764.6423530231077,0.108,1941,4,15,1941.04,1940,7,197,29,0.2388650993011965,35.109729657980104,0.01269955573804618,0.52,3,Normal,54,13,14,19,117,217.0,0.07849116532657932,2547.6423530231077,1100.0,,4,275.0,275.0,275.0,275.0,1447.6423530231077,46.0,5.0,11.0,60.99999999999999,1324.6423530231082,100.0,18.0,25.0,80.0,1441.642353023108,1243.0,972.4456884383316,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.617409568553587,15.617409568553587,15.617409568553587,15.617409568553587,,1.1,1.1,1.1,1.1,0.916528418175354,0.916528418175354,0.916528418175354,0.916528418175354,0.98,0.98,0.98,0.98,37.842752045773906,37.842752045773906,37.842752045773906,37.842752045773906,151.37100818309563,3632.904196394295,0.054752473866130635,41.1976281715772,81.3487719665895,119.32042344371315,152.28342474748368
1941-05-15,1941-05-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1941,5,15,1941.05,1940,8,227,33,0.14344484842590466,36.95172324890018,0.022256838943603502,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.11564584007050502,1468.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,368.241301225748,52.99999999999999,8.0,15.0,19.179234438841046,273.0620667869069,100.0,18.0,25.0,29.179234438841046,388.0620667869069,1243.0,969.502318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.56077995677124,18.56077995677124,18.56077995677124,18.56077995677124,,1.1,1.1,1.1,1.1,0.9319302386520536,0.9319302386520536,0.9319302386520536,0.9319302386520536,0.98,0.98,0.98,0.98,45.73065298116001,45.73065298116001,45.73065298116001,45.73065298116001,182.92261192464,4390.1426861913615,0.1101783287703957,48.649897652360046,96.40519157003294,142.27587704724422,183.73134772340768
1941-06-15,1941-06-26,893.8841,0.919139535583806,821.6042165397482,0.396,1941,6,15,1941.06,1940,9,258,37,0.07098660430903425,15.271933374178385,0.018587944251914082,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,966.6864168661591,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.50545693743053,22.50545693743053,22.50545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.784822613755615,44.784822613755615,44.784822613755615,,134.35446784126685,3224.5072281904045,0.16352699406426055,54.39541069432411,108.11560509554243,160.38586320468625,209.1530212553514
1941-07-15,1941-07-26,488.9841,0.903846329229718,441.96648383669736,0.607,1941,7,15,1941.07,1940,10,288,42,0.038185904203490655,5.880035952263825,0.013304257601661136,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3054530262749093,306.96648383669736,306.96648383669736,,2,153.48324191834868,153.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.96648383669736,965.0888491772653,990.0,0.16349440422620945,0.03139329676733947,989.8051122990064,0.1667131979244622,0.1667131979244622,,,24.54954992381689,24.54954992381689,,,,0.6139329676733948,0.6139329676733948,,,0.92,0.92,,,0.97,0.97,,,32.98625920741014,32.98625920741014,,,65.97251841482029,1583.3404419556866,0.14927041037617805,56.847639356801395,113.17673783687464,168.3688318919281,220.7250241548064
1941-08-15,1941-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1941,8,15,1941.08,1940,11,319,46,0.02689617541056771,9.213457117329767,0.029596873264907425,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.456491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,25.136996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,43.667032537606204,,,,43.667032537606204,1048.0087809025488,0.1402739071134553,57.62859458318646,114.80710599379141,170.98574427940432,224.62251842075435
1941-09-15,1941-09-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1941,9,15,1941.09,1940,12,350,50,0.022693080885385804,0.0,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.2506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,25.49065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.92902948910194,,,,31.92902948910194,766.2967077384467,0.1215642848051968,57.85797929490357,115.28895253972294,171.76632391189966,225.80122988376712
1941-10-15,1941-10-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1941,10,15,1941.1,1941,1,15,3,0.017892231465008304,0.0,0.0,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,963.9425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.82839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.989077639238893,,,,29.989077639238893,719.7378633417334,0.14481459806159722,58.177677853396006,115.96360589870942,172.8666625175686,227.47935775904756
1941-11-15,1941-11-26,244.1538,0.9655249064182304,235.7365748966553,0.905,1941,11,15,1941.11,1941,2,46,7,0.020367640071071016,6.028805247749318,0.02557433122285877,0.62,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.1144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.633633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.68309346055685,,,,31.68309346055685,760.3942430533646,0.13440041484630216,58.00281211536677,115.59409566468511,172.2628223162759,226.5558214486137
1941-12-15,1941-12-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1941,12,15,1941.12,1941,3,76,11,0.027874710772108874,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440201,245.62396726977863,245.62396726977863,,1,245.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.62396726977863,964.5131198363488,990.0,0.1364802843331368,0.019124793453955728,989.8443949222127,0.4269179252587892,,,,24.90435716060513,,,,,0.9824958690791146,,,,0.94,,,,0.98,,,,55.28012475312534,,,,55.28012475312534,1326.722994075008,0.1713453753015814,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1942-01-15,1942-01-26,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1942,1,15,1942.01,1941,4,107,16,0.04167127545761165,3.8007176928901454,0.007880296560630629,0.84,4,Mod_Dry,34,5,4,3,45,91.0,0.1886767302814548,391.30642890754217,391.30642890754217,,2,195.65321445377108,195.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,434.30642890754217,965.2703789300841,990.0,0.18619032694346416,0.048261285781508435,989.765548387275,0.2710078864429161,0.2710078864429161,,,24.224161570748173,24.224161570748173,,,,0.7826128578150844,0.7826128578150844,,,0.93,0.93,,,0.97,0.97,,,41.942994372568435,41.942994372568435,,,83.88598874513687,2013.263729883285,0.1739267480533994,56.602742426082,112.66796700389935,167.558211241799,219.53128282392558
1942-02-15,1942-02-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1942,2,15,1942.02,1941,5,138,20,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.91,5,Dry,31,6,4,3,41,85.0,0.1213522569923762,615.4402069369013,615.4402069369013,,3,205.14673564563373,205.14673564563373,205.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.4402069369013,966.2017608277476,990.0,0.2972117141663196,0.1146320620810704,989.5881562237524,0.29793033202080976,0.29793033202080976,0.29793033202080976,,23.088465063984213,23.088465063984213,23.088465063984213,,,0.8205869425825351,0.8205869425825351,0.8205869425825351,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.36705413373578,42.36705413373578,42.36705413373578,,127.10116240120735,3050.4278976289756,0.18145897557342416,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1942-03-15,1942-03-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1942,3,15,1942.03,1941,6,166,24,0.08443526546181272,15.86628839217508,0.01623548300092591,0.86,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.3090400676764,990.0,0.4820310912007952,0.22860801353530294,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.661974087139946,21.661974087139946,21.661974087139946,21.661974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,41.08995188659646,41.08995188659646,41.08995188659646,41.08995188659646,164.35980754638584,3944.63538111326,0.16818431604778028,53.269376892728474,105.80879073472843,156.78931225870178,204.03605879555718
1942-04-15,1942-04-26,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1942,4,15,1942.04,1941,7,197,29,0.17306435430755507,64.69637008856103,0.03229877347080972,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0738869656386646,1855.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,755.0596563374431,55.0,7.000000000000008,15.0,51.01754434712454,627.0421119903186,100.0,18.0,25.0,61.01754434712454,699.0421119903186,1243.0,970.6073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.455712629518942,17.455712629518942,17.455712629518942,17.455712629518942,,1.1,1.1,1.1,1.1,0.9291949084612996,0.9291949084612996,0.9291949084612996,0.9291949084612996,0.98,0.98,0.98,0.98,42.881718535668654,42.881718535668654,42.881718535668654,42.881718535668654,171.5268741426746,4116.644979424192,0.085632434161401,45.9950699976634,91.02926187207373,134.0490780733522,172.38785136931517
1942-05-15,1942-05-26,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1942,5,15,1942.05,1941,8,227,33,0.13373256703217945,38.117287485817094,0.02462626502923657,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.12404457917874495,1355.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,255.83063694652148,53.0,8.0,13.324512340964663,13.324512340964663,168.1816122645922,100.0,18.0,23.324512340964667,23.324512340964667,283.18161226459216,1241.3245123409647,969.1391451347504,990.0,0.9175724913861372,0.48,988.6024275086137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.92834759386353,18.92834759386353,18.92834759386353,18.92834759386353,,1.1,1.1,1.1,1.1,0.9320281251021106,0.9320281251021106,0.9320281251021106,0.9320281251021106,0.98,0.98,0.98,0.98,46.64117657271207,46.64117657271207,46.64117657271207,46.64117657271207,186.56470629084828,4477.552950980358,0.12053302334090844,49.47857915656022,98.0867817839485,144.85806019424928,187.31285274863427
1942-06-15,1942-06-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1942,6,15,1942.06,1941,9,258,37,0.05116890546536404,27.57046508468489,0.04655343243425828,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.27185260019712315,431.2327021454171,431.2327021454171,,2,215.61635107270854,215.61635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,495.2327021454171,965.7650471596544,990.0,0.20642414462393924,0.05624654042908342,989.7373293149467,0.3290880841412432,0.3290880841412432,,,23.64319407115129,23.64319407115129,,,,0.8624654042908342,0.8624654042908342,,,0.94,0.94,,,0.98,0.98,,,46.06921115150435,46.06921115150435,,,92.1384223030087,2211.3221352722085,0.15557807255362432,55.89025233443578,111.1928028400098,165.22003573379038,216.1157369707681
1942-07-15,1942-07-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1942,7,15,1942.07,1941,10,288,42,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.9,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,964.7993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.61446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,54.469861831393565,,,,54.469861831393565,1307.2766839534454,0.1433892175117698,57.21923513895896,113.95081437247605,169.6072310888849,222.56024212471368
1942-08-15,1942-08-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1942,8,15,1942.08,1941,11,319,46,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.92,5,Dry,34,7,5,3,44,93.0,0.3311033967311057,187.87902727112996,187.87902727112996,,1,187.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.87902727112996,964.3235161090843,990.0,0.11961785020606702,0.008787902727112993,989.8715942470668,0.2499036399432441,,,,25.29817449803907,,,,,0.7515161090845197,,,,0.93,,,,0.97,,,,42.06212183980779,,,,42.06212183980779,1009.4909241553872,0.14975173564384933,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1942-09-15,1942-09-26,218.3943,0.9791058374345843,213.83113399243985,0.936,1942,9,15,1942.09,1941,12,350,50,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,963.9829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.811395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,27.453775467242735,,,,27.453775467242735,658.8906112138258,0.12838998210715838,58.13731563100309,115.87820063949579,172.72682102513085,227.26486929946049
1942-10-15,1942-10-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1942,10,15,1942.1,1942,1,15,3,0.017484697713165062,1.6587939461711299,0.008196870160430244,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,963.9142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.867608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.978057385604906,,,,28.978057385604906,695.4733772545178,0.14319402023353855,58.205612716275645,116.02275761703841,172.96361766855114,227.62829015488262
1942-11-15,1942-11-26,240.8345,0.9738263713708579,234.53098723591492,0.907,1942,11,15,1942.11,1942,2,46,7,0.020263477297183047,4.823217587008912,0.020565374511288925,0.66,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.1071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.64383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,31.427988297206568,,,,31.427988297206568,754.2717191329575,0.13400356459333507,58.010349597225144,115.60999746254845,172.28874716049847,226.5953361908281
1942-12-15,1942-12-26,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1942,12,15,1942.12,1942,3,76,11,0.02608203138713373,3.809813933730993,0.012620486456309398,0.92,5,Dry,26,4,3,2,24,59.0,0.19544489937676587,242.87536327701068,242.87536327701068,,1,242.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,275.8753632770107,964.409376816385,990.0,0.13357484389273416,0.01857507265540214,989.847850083452,0.4174310490368645,,,,25.02104221803005,,,,,0.9715014531080428,,,,0.94,,,,0.98,,,,54.91763111318525,,,,54.91763111318525,1318.0231467164458,0.18192154045638706,57.68218936476365,114.91954221887516,171.16754001568316,224.89626060797184
1943-01-15,1943-01-26,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.041342893448945935,3.870460847785125,0.008088640860649796,0.92,5,Dry,29,5,4,2,33,73.0,0.15255826271058456,405.505711214652,405.505711214652,,2,202.752855607326,202.752855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,443.505711214652,965.253275700466,990.0,0.18924543914877745,0.051101142242930414,989.7596534186084,0.2910222761734339,0.2910222761734339,,,24.21535544196897,24.21535544196897,,,,0.8110114224293041,0.8110114224293041,,,0.94,0.94,,,0.97,0.97,,,43.916368747796575,43.916368747796575,,,87.83273749559315,2107.985699894235,0.1835562991978426,56.626204967324284,112.71666706959402,167.635700099632,219.64515727797783
1943-02-15,1943-02-26,691.4282,0.8964100209249521,619.803167230102,0.479,1943,2,15,1943.02,1942,5,138,20,0.053550993648680816,7.186151562129908,0.011594247887187784,0.94,5,Dry,31,6,4,3,41,85.0,0.13714031243154934,534.803167230102,534.803167230102,,2,267.401583615051,267.401583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,575.803167230102,965.8792126689204,990.0,0.25046560419136343,0.0839212668920408,989.6656131289167,0.5058334598285275,0.5058334598285275,,,23.280567000167704,23.280567000167704,,,,1.069606334460204,1.069606334460204,,,0.95,0.95,,,0.98,0.98,,,56.855988772642476,56.855988772642476,,,113.71197754528495,2729.087461086838,0.1834646603267024,55.716678248604296,110.83438923245701,164.65427757895026,215.2946337537526
1943-03-15,1943-03-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1943,3,15,1943.03,1942,6,166,24,0.07980289617667523,7.090753409949797,0.0076769280811982,0.91,5,Dry,36,8,6,4,53,107.0,0.11584541968919253,816.6446316744818,816.6446316744818,,3,272.21487722482726,272.21487722482726,272.21487722482726,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,866.6446316744818,967.094578526698,990.0,0.4475628099009196,0.20331570533958548,989.3491214847596,0.5241738776323697,0.5241738776323697,0.5241738776323697,,21.73036908042925,21.73036908042925,21.73036908042925,,,1.0888595088993092,1.0888595088993092,1.0888595088993092,,0.94,0.94,0.94,,0.98,0.98,0.98,,53.456669333077365,53.456669333077365,53.456669333077365,,160.37000799923212,3848.8801919815705,0.1736273914227122,53.66733362429945,106.62316147802142,158.05680272389583,205.83426449145156
1943-04-15,1943-04-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1943,4,15,1943.04,1942,7,197,29,0.14344484842590466,17.30010718109338,0.010420236605558962,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.08914366838768095,1512.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,412.241301225748,55.00000000000002,7.0,15.0,27.8541419747127,307.3871592510353,100.0,18.0,25.0,37.854141974712704,379.3871592510353,1243.0,969.502318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.56077995677124,18.56077995677124,18.56077995677124,18.56077995677124,,1.1,1.1,1.1,1.1,0.9319302386520536,0.9319302386520536,0.9319302386520536,0.9319302386520536,0.98,0.98,0.98,0.98,45.73065298116001,45.73065298116001,45.73065298116001,45.73065298116001,182.92261192464,4390.1426861913615,0.1101783287703957,48.649897652360046,96.40519157003294,142.27587704724422,183.73134772340768
1943-05-15,1943-05-26,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1943,5,15,1943.05,1942,8,227,33,0.14195011916545813,0.0,0.0,0.79,4,Mod_Dry,47,10,10,10,115,192.0,0.11686358629022332,1450.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,350.9411940446546,53.00000000000002,8.0,15.0,18.27818718982576,256.66300685482884,100.0,18.0,25.0,28.278187189825765,371.6630068548288,1243.0,969.4464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.616672610740988,18.616672610740988,18.616672610740988,18.616672610740988,,1.1,1.1,1.1,1.1,0.9319712538635953,0.9319712538635953,0.9319712538635953,0.9319712538635953,0.98,0.98,0.98,0.98,45.87038183281433,45.87038183281433,45.87038183281433,45.87038183281433,183.48152733125733,4403.556655950176,0.11167869428092894,48.77893637492218,96.66691910805241,142.6774704022038,184.28763648201385
1943-06-15,1943-06-26,1121.4092,0.922980414995918,1035.0387287962403,0.319,1943,6,15,1943.06,1942,9,258,37,0.08942734616799515,46.56783876650775,0.044991397395019776,0.64,3,Normal,53,12,12,13,120,210.0,0.20289095872212626,825.0387287962402,825.0387287962402,,4,206.2596821990601,206.2596821990601,206.2596821990601,206.2596821990601,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,902.0387287962404,967.5101217190738,990.0,0.4799956479009374,0.21003098303699225,989.309973369062,0.30116937716176895,0.30116937716176895,0.30116937716176895,0.30116937716176895,21.498682272826453,21.498682272826453,21.498682272826453,21.498682272826453,,0.8250387287962403,0.8250387287962403,0.8250387287962403,0.8250387287962403,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.24188636339406,39.24188636339406,39.24188636339406,39.24188636339406,156.96754545357624,3767.2210908858297,0.15165378945397626,52.886896797633035,105.02690621726916,155.57439308836925,202.31712360579567
1943-07-15,1943-07-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1943,7,15,1943.07,1942,10,288,42,0.04037171314652031,3.0485786489148268,0.006524300673352612,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.28891516091150393,332.2651984550963,332.2651984550963,,2,166.13259922754816,166.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.2651984550963,965.202693393048,990.0,0.17189619136885118,0.03645303969101926,989.7916507689399,0.1953761761520352,0.1953761761520352,,,24.393581199740247,24.393581199740247,,,,0.6645303969101927,0.6645303969101927,,,0.92,0.92,,,0.97,0.97,,,35.47798879718919,35.47798879718919,,,70.95597759437838,1702.9434622650808,0.15185376062453998,56.69511739629305,112.85975736247784,167.86350392135728,219.98021620906516
1943-08-15,1943-08-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1943,8,15,1943.08,1942,11,319,46,0.02815341403009012,0.0,0.0,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,964.5292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,25.01495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,47.178189879879795,,,,47.178189879879795,1132.276557117115,0.1447851262821984,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1943-09-15,1943-09-26,254.284,0.9488110870725679,241.2674784651609,0.889,1943,9,15,1943.09,1942,12,350,50,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.147604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.581469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,33.65263409661226,,,,33.65263409661226,807.6632183186944,0.13948267835638573,57.968019137698185,115.52072291922062,172.14327338441916,226.37376279946722
1943-10-15,1943-10-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1943,10,15,1943.1,1943,1,15,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,963.9137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.888546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.63278194650972,,,,26.63278194650972,639.1867667162333,0.1379059111916987,58.20606619776146,116.02371806000359,172.96519240326984,227.63071015683656
1943-11-15,1943-11-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1943,11,15,1943.11,1943,2,46,7,0.017892231465008304,4.126557570020367,0.019926780778967205,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,963.9425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.815095335480887,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,31.31487194485907,,,,31.31487194485907,751.5569266766175,0.15121674126154436,58.177677853396006,115.96360589870942,172.8666625175686,227.47935775904756
1943-12-15,1943-12-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.03222305603737795,6.238255484992294,0.01672669635301272,0.56,3,Normal,38,5,4,3,54,104.0,0.27885623230698314,268.9520374696521,268.9520374696521,,1,268.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,315.95203746965217,964.7647601873482,990.0,0.14688444048807636,0.02379040749393043,989.829325152018,0.5117057455367963,,,,24.552859219132987,,,,,1.0758081498786087,,,,0.95,,,,0.98,,,,60.31087102497649,,,,60.31087102497649,1447.4609045994355,0.1617121371267052,57.262090641994206,114.04026911457157,169.75078417186106,222.77397242807567
1944-01-15,1944-01-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1944,1,15,1944.01,1943,4,107,16,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.19844663202282692,561.4402069369013,561.4402069369013,,3,187.14673564563373,187.14673564563373,187.14673564563373,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.4402069369013,966.2017608277476,990.0,0.2763421489489283,0.09457608277476053,989.6290817682764,0.2479594489884452,0.2479594489884452,0.2479594489884452,,23.17936149154027,23.17936149154027,23.17936149154027,,,0.748586942582535,0.748586942582535,0.748586942582535,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.38905442300989,38.38905442300989,38.38905442300989,,115.16716326902966,2764.011918456712,0.16442111993066158,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1944-02-15,1944-02-26,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1944,2,15,1944.02,1943,5,138,20,0.10933952313907663,22.616585708160983,0.01787160716532105,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12801226489891018,1103.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,3.5037400356093262,1.0597732206472652,0.17302419928934942,0.15139617437818073,0.1081401245558434,2.011406316738687,50.05977322064728,8.17302419928935,7.1513961743781795,5.108140124555844,95.01140631673869,1165.3841935943146,968.2344403258263,990.0,0.7910699701361246,0.48,988.7289300298637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.959554924037622,19.959554924037622,19.959554924037622,19.959554924037622,,1.1,1.1,1.1,1.1,0.930139104059614,0.930139104059614,0.930139104059614,0.930139104059614,0.98,0.98,0.98,0.98,49.08248388282706,49.08248388282706,49.08248388282706,49.08248388282706,196.32993553130825,4711.918452751398,0.1551397513260481,51.43709679351768,102.0694060488685,150.9943607451125,195.87311529806763
1944-03-15,1944-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1944,3,15,1944.03,1943,6,167,24,0.17823785214046126,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,970.7519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.311178446766988,17.311178446766988,17.311178446766988,17.311178446766988,,1.1,1.1,1.1,1.1,0.92856623341862,0.92856623341862,0.92856623341862,0.92856623341862,0.98,0.98,0.98,0.98,42.49788303820264,42.49788303820264,42.49788303820264,42.49788303820264,169.9915321528106,4079.7967716674543,0.08240263334428233,45.63256660099232,90.29637941006523,132.93047953840062,170.85247488779967
1944-04-15,1944-04-26,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1944,4,15,1944.04,1943,7,198,29,0.2148518889232872,32.496990618031305,0.013068258340518514,0.65,3,Normal,54,13,14,19,117,217.0,0.08726383600329554,2269.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1169.7116773528605,46.0,5.0,11.0,61.0,1046.7116773528603,100.0,18.0,25.0,80.0,1163.7116773528605,1243.0,971.7748212901621,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.28827671672316,16.28827671672316,16.28827671672316,16.28827671672316,,1.1,1.1,1.1,1.1,0.92232569689404,0.92232569689404,0.92232569689404,0.92232569689404,0.98,0.98,0.98,0.98,39.717986549220456,39.717986549220456,39.717986549220456,39.717986549220456,158.87194619688182,3812.926708725163,0.06388836616796814,42.99551708656832,84.97220349943954,124.82226895426399,159.76657243939198
1944-05-15,1944-05-26,1962.022,1.0055924901309194,1972.9945886716464,0.181,1944,5,15,1944.05,1943,8,228,33,0.17046673246123029,30.065067665796505,0.015238292004661981,0.63,3,Normal,55,13,13,17,178,276.0,0.1398888783500526,1696.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,596.9945886716464,44.99999999999999,5.000000000000004,12.000000000000005,36.77140582397822,498.22318284766817,100.0,18.0,25.0,53.77140582397821,676.2231828476682,1243.0,970.5127517480161,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.550346258869194,17.550346258869194,17.550346258869194,17.550346258869194,,1.1,1.1,1.1,1.1,0.9295725829168036,0.9295725829168036,0.9295725829168036,0.9295725829168036,0.98,0.98,0.98,0.98,43.1317195028327,43.1317195028327,43.1317195028327,43.1317195028327,172.5268780113308,4140.645072271938,0.08744417192116455,46.22864205335331,91.50161880591749,134.77038279299057,173.37873584000684
1944-06-15,1944-06-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1944,6,15,1944.06,1943,9,259,37,0.07628824170423361,33.58811779886525,0.038040113561313225,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.18234002631663804,721.9657604656668,721.9657604656668,,3,240.65525348855562,240.65525348855562,240.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,785.9657604656668,966.9318630418626,990.0,0.37363396377332014,0.1509828802328334,989.475383155994,0.40984572218477466,0.40984572218477466,0.40984572218477466,,22.133674391946524,22.133674391946524,22.133674391946524,,,0.9626210139542224,0.9626210139542224,0.9626210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.13619969425558,48.13619969425558,48.13619969425558,,144.40859908276673,3465.8063779864005,0.16354948917453738,53.962240716649255,107.22726046515999,158.998521402393,207.1737818890426
1944-07-15,1944-07-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1944,7,15,1944.07,1943,10,289,42,0.037358698044915206,9.5741453538825,0.022142264100877492,0.8,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.0457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.6079893874009,24.6079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,32.03350645462319,32.03350645462319,,,64.06701290924639,1537.608309821913,0.14816870514876776,56.90442786930186,113.29486302956067,168.55739793640754,221.00352523991359
1944-08-15,1944-08-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1944,8,15,1944.08,1943,11,320,46,0.025370751980804858,4.422586602482681,0.015061101962748425,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3916320654396617,178.64296274079715,178.64296274079715,,1,178.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.64296274079715,964.3745718509633,990.0,0.11817373729799903,0.007864296274079715,989.873961966428,0.2259337954710152,,,,25.27345631999372,,,,,0.7145718509631885,,,,0.93,,,,0.97,,,,39.95528581885749,,,,39.95528581885749,958.9268596525798,0.13606757487366244,57.721355690035956,115.0017639974813,171.3006145696162,225.09693523922402
1944-09-15,1944-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1944,9,15,1944.09,1943,12,351,51,0.01929279214614896,4.715750514439122,0.0211188116971897,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.0397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.733269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,29.479796589566924,,,,29.479796589566924,707.5151181496062,0.1320210369781546,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1944-10-15,1944-10-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1944,10,15,1944.1,1944,1,15,3,0.017111264834287054,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,963.9039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.887639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,28.03160879568552,,,,28.03160879568552,672.7586110964525,0.14154015050332425,58.21572604849897,116.04418169157042,172.9987556463595,227.68231386251225
1944-11-15,1944-11-26,234.2817,0.9804767920367059,229.70776964890598,0.913,1944,11,15,1944.11,1944,2,46,7,0.019846751297665482,6.411564253663412,0.02791183016344241,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2916749403052641,162.70776964890595,162.70776964890595,,1,162.70776964890595,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,197.70776964890598,964.0782466178937,990.0,0.10728673965303613,0.006270776964890599,989.886442483382,0.18739385944731726,,,,25.620802006041213,,,,,0.6508310785956241,,,,0.92,,,,0.97,,,,36.494681789998566,,,,36.494681789998566,875.8723629599657,0.15887439003817072,58.04034980119397,115.67331052281187,172.3920189133683,226.75285855398175
1944-12-15,1944-12-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1944,12,15,1944.12,1944,3,76,11,0.036391191048233136,2.639778847347316,0.006267365421167814,0.47,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,964.9953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.630250076905288,24.630250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,34.19737927148008,34.19737927148008,,,68.39475854296016,1641.4742050310438,0.16238290003422864,56.97019520259175,113.43173874529509,168.77607457085645,221.32690318218238
1945-01-15,1945-01-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1945,1,15,1945.01,1944,4,107,16,0.047716314031104747,14.585771548998196,0.02641047799735648,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,965.5852246891199,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.766620106167196,23.766620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,49.535619931527386,49.535619931527386,,,99.07123986305477,2377.7097567133146,0.1793884397396685,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1945-02-15,1945-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1945,2,15,1945.02,1944,5,138,20,0.07782672424504819,17.80651088905779,0.01976804954517253,0.62,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.0030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.962724597488698,21.962724597488698,21.962724597488698,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.53028933799473,50.53028933799473,50.53028933799473,,151.5908680139842,3638.180832335621,0.16828989172368478,53.833877977197524,106.9642532546665,158.58836662569124,206.59000331760802
