Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1945-03-15,1945-03-26,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1945,3,15,1945.03,1944,6,166,24,0.2202563100494408,128.4006178429422,0.05036774373973661,0.51,3,Normal,49,9,9,9,107,183.0,0.07178545757191188,2366.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1266.2628477944534,51.0,9.000000000000009,16.000000000000007,62.27522202267805,1127.9876257717756,100.0,18.0,25.0,71.27522202267805,1234.9876257717756,1243.0,971.9258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137291132898625,16.137291132898625,16.137291132898625,16.137291132898625,,1.1,1.1,1.1,1.1,0.9211387013468796,0.9211387013468796,0.9211387013468796,0.9211387013468796,0.98,0.98,0.98,0.98,39.299175642668146,39.299175642668146,39.299175642668146,39.299175642668146,157.19670257067258,3772.720861696142,0.061663591381592726,42.59525742681409,84.16510079054098,123.59568336270935,158.0956761431624
1945-04-15,1945-04-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1945,4,15,1945.04,1944,7,197,29,0.27859869191691744,59.25290064986802,0.0183757166299808,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.09148643098295997,2929.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1829.5218971865447,30.0,4.0,7.0,55.0,1733.5218971865452,100.0,18.0,25.0,80.0,1901.5218971865452,1243.0,973.5367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.526373034275663,14.526373034275663,14.526373034275663,14.526373034275663,,1.1,1.1,1.1,1.1,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.98,0.98,0.98,0.98,34.726222552253674,34.726222552253674,34.726222552253674,34.726222552253674,138.9048902090147,3333.717365016353,0.04307767000441578,38.179167297752144,75.27566209063309,110.12477068438005,139.83873951729768
1945-05-15,1945-05-26,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1945,5,15,1945.05,1944,8,227,33,0.17306435430755507,33.95770820413372,0.0169529190489637,0.61,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,970.6073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.455712629518942,17.455712629518942,17.455712629518942,17.455712629518942,,1.1,1.1,1.1,1.1,0.9291949084612996,0.9291949084612996,0.9291949084612996,0.9291949084612996,0.98,0.98,0.98,0.98,42.881718535668654,42.881718535668654,42.881718535668654,42.881718535668654,171.5268741426746,4116.644979424192,0.085632434161401,45.9950699976634,91.02926187207373,134.0490780733522,172.38785136931517
1945-06-15,1945-06-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1945,6,15,1945.06,1944,9,258,37,0.07762245598424522,30.75330697492723,0.034230889617471165,0.72,4,Mod_Dry,45,10,9,9,88,161.0,0.17920587314092906,737.4080553732088,737.4080553732088,,3,245.80268512440293,245.80268512440293,245.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,801.4080553732088,966.9936322214928,990.0,0.3877842738479602,0.15870402768660438,989.4535116984656,0.4275384470717211,0.4275384470717211,0.4275384470717211,,22.03234102990095,22.03234102990095,22.03234102990095,,,0.9832107404976116,0.9832107404976116,0.9832107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.94070314313036,48.94070314313036,48.94070314313036,,146.8221094293911,3523.7306263053856,0.16342474730861528,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1945-07-15,1945-07-26,525.9775,0.902386984931612,474.6352503668669,0.579,1945,7,15,1945.07,1944,10,288,42,0.041008485631697296,3.870460847785125,0.008154600495419318,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2844289375802839,339.6352503668669,339.6352503668669,,2,169.81762518343345,169.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,398.6352503668669,965.2358586266507,990.0,0.17434381008493732,0.03792705007337338,989.7877291398418,0.2041488616136297,0.2041488616136297,,,24.347721651577288,24.347721651577288,,,,0.6792705007337339,0.6792705007337339,,,0.92,0.92,,,0.97,0.97,,,36.1967568416742,36.1967568416742,,,72.3935136833484,1737.4443284003617,0.15252451988635948,56.650012940302865,112.7660934203265,167.71436713174037,219.7608144479614
1945-08-15,1945-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1945,8,15,1945.08,1944,11,319,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,964.5986707314727,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.895377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,50.5604261085201,,,,50.5604261085201,1213.4502266044822,0.14882350408395448,57.4629570305726,114.46012052197212,170.42592274853598,223.7822696196544
1945-09-15,1945-09-26,261.1822,0.9457118828819148,247.00311013724087,0.879,1945,9,15,1945.09,1944,12,350,50,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.6900000000000001,3,Normal,40,6,4,3,65,118.0,0.477726778154479,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.1820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.59654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.593262733063106,,,,28.593262733063106,686.2383055935145,0.1157607396812777,57.9316141030796,115.44399579310284,172.0183669561477,226.18378497879243
1945-10-15,1945-10-26,203.2033,0.9987999936834916,202.95945475646462,0.956,1945,10,15,1945.1,1945,1,15,3,0.017535696890958543,4.126557570020367,0.02033193070493765,0.68,3,Normal,37,5,3,2,50,97.0,0.4779279689945579,105.95945475646464,105.95945475646464,,1,105.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.95945475646462,963.9177567285388,990.0,0.09134981412152203,0.0005959454756464624,989.9080542404026,0.07910082794993556,,,,25.911196683914188,,,,,0.4238378190258585,,,,0.89,,,,0.96,,,,23.01216253771001,,,,23.01216253771001,552.2919009050404,0.11338305261670514,58.2021311961206,116.01538343642562,172.95152569428916,227.60970467019385
1945-11-15,1945-11-26,240.8345,0.9738263713708579,234.53098723591492,0.907,1945,11,15,1945.11,1945,2,46,7,0.020263477297183047,0.0,0.0,0.64,3,Normal,36,5,3,2,47,93.0,0.3965360871757694,141.5309872359149,141.5309872359149,,1,141.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.53098723591492,964.1071859234157,990.0,0.10313556383042552,0.00415309872359149,989.892711337446,0.14169402261863984,,,,25.64383139141189,,,,,0.5661239489436596,,,,0.91,,,,0.97,,,,31.427988297206568,,,,31.427988297206568,754.2717191329575,0.13400356459333507,58.010349597225144,115.60999746254845,172.28874716049847,226.5953361908281
1945-12-15,1945-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1945,12,15,1945.12,1945,3,76,11,0.033374059898183976,19.56005942950645,0.05063780492589448,0.59,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,964.8313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.8499640756567,24.8499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,30.37026189730684,30.37026189730684,,,60.74052379461368,1457.7725710707282,0.15724731338844955,57.17932007302716,113.86753256467951,169.47366899725648,222.36157858398846
1946-01-15,1946-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1946,1,15,1946.01,1945,4,107,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.5,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.3063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.99439438616523,22.99439438616523,22.99439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.14479851804202,41.14479851804202,41.14479851804202,,123.43439555412607,2962.425493299025,0.16988331106463972,55.03767393579278,109.43529337197498,162.4530751839777,212.11666829139398
1946-02-15,1946-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1946,2,15,1946.02,1945,5,138,20,0.08443526546181272,0.0,0.0,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.16576959785044187,815.2600169191287,815.2600169191287,,3,271.7533389730429,271.7533389730429,271.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,879.2600169191287,967.3090400676764,990.0,0.4591227246669306,0.20220801353530296,989.3386692617978,0.5224011475713828,0.5224011475713828,0.5224011475713828,,21.507228046549915,21.507228046549915,21.507228046549915,,,1.0870133558921715,1.0870133558921715,1.0870133558921715,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.81803811107965,52.81803811107965,52.81803811107965,,158.45411433323898,3802.8987439977363,0.1621412025356109,53.269376892728474,105.80879073472843,156.78931225870178,204.03605879555718
1946-03-15,1946-03-26,1210.671,0.9385942850261904,1136.328881646943,0.297,1946,3,15,1946.03,1945,6,166,24,0.09817881537429587,9.9468801312305,0.00875352223452593,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1135234720189751,1007.328881646943,1007.328881646943,,4,251.83222041173576,251.83222041173576,251.83222041173576,251.83222041173576,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1063.328881646943,967.8284621994618,990.0,0.6437736436141446,0.35952754614102594,988.9966988102448,0.4487362252336508,0.4487362252336508,0.4487362252336508,0.4487362252336508,20.71950038554932,20.71950038554932,20.71950038554932,20.71950038554932,,1.007328881646943,1.007328881646943,1.007328881646943,1.007328881646943,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.15345398992707,47.15345398992707,47.15345398992707,47.15345398992707,188.61381595970832,4526.731583032999,0.16598523456196948,52.26333910445429,103.75375263965492,153.59995780416034,199.53254458307686
1946-04-15,1946-04-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1946,4,15,1946.04,1945,7,197,29,0.11900063355008784,38.7788659960172,0.028155262052833106,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.10745489010037763,1229.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,129.32214757046108,39.320923247775326,7.0,8.737982943950074,8.737982943950074,65.52525843478561,84.32092324777534,18.0,18.737982943950072,18.737982943950072,137.5252584347856,1221.0589061917253,968.5882715536893,990.0,0.8714252254313561,0.48,988.6485747745686,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.525368440879408,19.525368440879408,19.525368440879408,19.525368440879408,,1.1,1.1,1.1,1.1,0.9313232977815522,0.9313232977815522,0.9313232977815522,0.9313232977815522,0.98,0.98,0.98,0.98,48.07590650449454,48.07590650449454,48.07590650449454,48.07590650449454,192.30362601797816,4615.287024431475,0.13962138513287814,50.68978447224392,100.54824065367687,148.64683711754066,192.58939271647347
1946-05-15,1946-05-26,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1946,5,15,1946.05,1945,8,227,33,0.12390553501225805,0.0,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.13388263888581614,1242.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,142.09184041965364,34.782898436061046,7.400616688523628,7.400616688523628,7.400616688523628,85.10709191802171,81.78289843606105,17.400616688523627,17.400616688523627,17.400616688523627,200.1070919180217,1216.5841318131086,968.7716813305867,990.0,0.8649667881838677,0.48,988.655033211816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.34841710122949,19.34841710122949,19.34841710122949,19.34841710122949,,1.1,1.1,1.1,1.1,0.9316436997347416,0.9316436997347416,0.9316436997347416,0.9316436997347416,0.98,0.98,0.98,0.98,47.65660158364491,47.65660158364491,47.65660158364491,47.65660158364491,190.62640633457963,4575.033752029911,0.13292482459059055,50.292897389656716,99.74115519884435,147.40325590510108,190.85445359067916
1946-06-15,1946-06-26,893.8841,0.919139535583806,821.6042165397482,0.396,1946,6,15,1946.06,1945,9,258,37,0.07098660430903425,33.055119319763435,0.040232411974439115,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.19595809850887128,660.6042165397482,660.6042165397482,,3,220.2014055132494,220.2014055132494,220.2014055132494,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,724.6042165397482,966.6864168661591,990.0,0.33672708205202795,0.12818126496192447,989.535091652986,0.3432178493965986,0.3432178493965986,0.3432178493965986,,22.50545693743053,22.50545693743053,22.50545693743053,,,0.8808056220529976,0.8808056220529976,0.8808056220529976,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.784822613755615,44.784822613755615,44.784822613755615,,134.35446784126685,3224.5072281904045,0.16352699406426055,54.39541069432411,108.11560509554243,160.38586320468625,209.1530212553514
1946-07-15,1946-07-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1946,7,15,1946.07,1945,10,288,42,0.034755304647129205,0.0,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,964.910172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,24.41076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,59.5847122048551,,,,59.5847122048551,1430.0330929165225,0.14812470173311273,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1946-08-15,1946-08-26,312.7836,0.9262282368820012,289.709002353605,0.797,1946,8,15,1946.08,1945,11,319,46,0.025030857803351472,0.0,0.0,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.3588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,25.300772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,39.117649996308316,,,,39.117649996308316,938.8235999113997,0.13502393670377966,57.73895327108772,115.03872091872877,171.36046317237003,225.18726315586625
1946-09-15,1946-09-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1946,9,15,1946.09,1945,12,350,50,0.018931851619423342,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.0147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.7679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.58733236754581,,,,28.58733236754581,686.0959768210995,0.1304650789689209,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1946-10-15,1946-10-26,194.4177,1.023091466614805,198.9070898288772,0.965,1946,10,15,1946.1,1946,1,15,3,0.017185572561214987,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,963.9021858203423,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921303,,,,25.887445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,28.22419252234352,,,,28.22419252234352,677.3806205362445,0.14189636250083,58.21741133259489,116.0477521104975,173.00461229701088,227.6913199565842
1946-11-15,1946-11-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1946,11,15,1946.11,1946,2,46,7,0.017111264834287054,0.0,0.0,0.8,4,Mod_Dry,29,4,2,2,30,67.0,0.3383034542484885,131.04704669313716,131.04704669313716,,1,131.04704669313716,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.04704669313716,963.9039059066137,990.0,0.0964933113726604,0.0031047046693137162,989.900401983958,0.12139965295728199,,,,25.875096424387035,,,,,0.5241881867725486,,,,0.91,,,,0.97,,,,29.362386354684087,,,,29.362386354684087,704.6972725124181,0.14825965266818375,58.21572604849897,116.04418169157042,172.9987556463595,227.68231386251225
1946-12-15,1946-12-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1946,12,15,1946.12,1946,3,76,11,0.032486273512166146,3.046498550789352,0.008102421310022671,0.63,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,964.7799926801023,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.52436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,60.92325440671743,,,,60.92325440671743,1462.1581057612186,0.16203056280890754,57.24326463113414,114.00096831220405,169.68770583143882,222.68003484315892
1947-01-15,1947-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1947,1,15,1947.01,1946,4,107,16,0.04937337116291572,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,965.6715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.69872509020984,23.69872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,48.342443295928824,48.342443295928824,,,96.68488659185765,2320.4372782045834,0.1691918944317673,56.02994421232691,111.48150187755314,165.67635649771108,216.77940447833402
1947-02-15,1947-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1947,2,15,1947.02,1946,5,138,20,0.06916474924015467,13.953205867404337,0.017430222767927418,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,966.6020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.531753279445585,22.531753279445585,22.531753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.20684761186742,47.20684761186742,47.20684761186742,,141.6205428356023,3398.893028054454,0.1769111438329661,54.54095714214635,108.414386979963,160.8532018444831,209.82143270233053
1947-03-15,1947-03-26,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1947,3,15,1947.03,1946,6,166,24,0.15502072023199576,24.91102960990975,0.01388403405090084,0.6,3,Normal,49,9,9,9,107,183.0,0.101994107473748,1611.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,511.2212989814325,51.0,9.0,16.0,25.1420310974475,410.0792678839849,100.0,18.0,25.0,34.1420310974475,517.079267883985,1243.0,969.9351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.127921502483748,18.127921502483748,18.127921502483748,18.127921502483748,,1.1,1.1,1.1,1.1,0.931295257890013,0.931295257890013,0.931295257890013,0.931295257890013,0.98,0.98,0.98,0.98,44.63372984057683,44.63372984057683,44.63372984057683,44.63372984057683,178.5349193623073,4284.838064695376,0.09950551777735578,47.63263069100197,94.34336085232091,139.1159005325525,179.36289289011953
1947-04-15,1947-04-26,4354.3203,1.020097357085337,4441.8306299330325,0.028,1947,4,15,1947.04,1946,7,197,29,0.383774166426214,51.58381681456649,0.011613188595474248,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06641405865681277,4146.8306299330325,1100.0,,4,275.0,275.0,275.0,275.0,3046.830629933032,30.0,4.0,7.0,55.0,2950.830629933032,100.0,18.0,25.0,80.0,3118.830629933032,1243.0,975.9885500527774,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.074547954107814,12.074547954107814,12.074547954107814,12.074547954107814,,1.1,1.1,1.1,1.1,0.8635198969630178,0.8635198969630178,0.8635198969630178,0.8635198969630178,0.98,0.98,0.98,0.98,27.56582574382212,27.56582574382212,27.56582574382212,27.56582574382212,110.26330297528848,2646.319271406924,0.02482384227625331,31.114141943310965,61.10396360829935,88.77552769222609,111.21213105382105
1947-05-15,1947-05-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1947,5,15,1947.05,1946,8,227,33,0.27859869191691744,78.93283223627759,0.02447892579211447,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09954964184925476,2903.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1803.5218971865447,35.0,4.0,8.0,57.0,1699.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,973.5367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.526373034275663,14.526373034275663,14.526373034275663,14.526373034275663,,1.1,1.1,1.1,1.1,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.98,0.98,0.98,0.98,34.726222552253674,34.726222552253674,34.726222552253674,34.726222552253674,138.9048902090147,3333.717365016353,0.04307767000441578,38.179167297752144,75.27566209063309,110.12477068438005,139.83873951729768
1947-06-15,1947-06-26,1645.1264,0.9540705474587552,1569.566645086851,0.221,1947,6,15,1947.06,1946,9,258,37,0.1356105581355039,0.0,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16373946324896518,1312.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,212.56664508685088,38.0,5.999999999999997,10.999999999999998,13.233721094901226,144.33292399194968,100.0,18.0,25.0,29.233721094901234,297.3329239919497,1243.0,969.2093691610498,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.85372884583542,18.85372884583542,18.85372884583542,18.85372884583542,,1.1,1.1,1.1,1.1,0.9320410427012716,0.9320410427012716,0.9320410427012716,0.9320410427012716,0.98,0.98,0.98,0.98,46.45795304792306,46.45795304792306,46.45795304792306,46.45795304792306,185.83181219169225,4459.963492600613,0.118396891762063,49.32018678994525,97.7652172259728,144.36390707981968,186.62657810556976
1947-07-15,1947-07-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1947,7,15,1947.07,1946,10,288,42,0.06529923017674083,30.78659810729301,0.04073496837972797,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3003526985986729,528.7781270456113,528.7781270456113,,2,264.38906352280566,264.38906352280566,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,608.7781270456113,966.4231125081824,990.0,0.26958152292499205,0.08151125081824452,989.6489072262567,0.49452015046548997,0.49452015046548997,,,22.73127456760884,22.73127456760884,,,,1.057556254091223,1.057556254091223,,,0.95,0.95,,,0.98,0.98,,,54.889081402148456,54.889081402148456,,,109.77816280429691,2634.6759073031258,0.14525183896685034,54.844101246897786,109.03720379832205,161.8286410899751,211.21948239561317
1947-08-15,1947-08-26,504.6303,0.9029227850160232,455.6421958794713,0.595,1947,8,15,1947.08,1946,11,319,46,0.039367485723986316,6.494463001871568,0.014253427493334076,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038256370107403,271.64219587947133,271.64219587947133,,1,271.64219587947133,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.64219587947133,965.1503898814577,990.0,0.15574833073487976,0.024328439175894254,989.8199232300892,0.5219747030074686,,,,24.147558645624127,,,,,1.086568783517885,,,,0.95,,,,0.98,,,,59.90859719397318,,,,59.90859719397318,1437.8063326553565,0.13148167078410908,56.765635684976175,113.00626318902188,168.09694220265982,220.3240101188125
1947-09-15,1947-09-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1947,9,15,1947.09,1946,12,350,50,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,964.5292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,25.08820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,41.706504696564345,,,,41.706504696564345,1000.9561127175444,0.12799307401694984,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1947-10-15,1947-10-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1947,10,15,1947.1,1947,1,15,3,0.023094576847116584,2.116119185675359,0.007916693986327711,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4115251845883723,157.29834313792338,157.29834313792338,,1,157.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.29834313792338,964.2691933725516,990.0,0.11089716243338296,0.005729834313792338,989.8833730032527,0.1751214777708801,,,,25.439058152930194,,,,,0.6291933725516935,,,,0.92,,,,0.97,,,,35.0310976238234,,,,35.0310976238234,840.7463429717616,0.13105617196342922,57.83778658310918,115.24646766562469,171.6973364623979,225.69669155669752
1947-11-15,1947-11-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1947,11,15,1947.11,1947,2,46,7,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3965606324215224,161.29834313792338,161.29834313792338,,1,161.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.29834313792338,964.2691933725516,990.0,0.11191988970611023,0.006129834313792338,989.8819502759801,0.1841567127215059,,,,25.428600190706852,,,,,0.6451933725516935,,,,0.92,,,,0.97,,,,35.90714941268529,,,,35.90714941268529,861.771585904447,0.13433360263725072,57.83778658310918,115.24646766562469,171.6973364623979,225.69669155669752
1947-12-15,1947-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1947,12,15,1947.12,1947,3,76,11,0.034755304647129205,9.936560178877695,0.02470180618963289,0.49,3,Normal,38,5,4,3,54,104.0,0.25853895085170003,298.26047045288436,298.26047045288436,,2,149.13023522644218,149.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.26047045288436,964.910172117038,990.0,0.15661786841608705,0.02965209409057687,989.8137300374933,0.15736900498817233,0.15736900498817233,,,24.746188915467172,24.746188915467172,,,,0.5965209409057687,0.5965209409057687,,,0.92,0.92,,,0.97,0.97,,,32.307443681518066,32.307443681518066,,,64.61488736303615,1550.7572967128674,0.16062947296384744,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1948-01-15,1948-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1948,1,15,1948.01,1947,4,107,16,0.0627768066741919,33.211291629819016,0.045708849316096575,0.42,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.3063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.99439438616523,22.99439438616523,22.99439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.14479851804202,41.14479851804202,41.14479851804202,,123.43439555412607,2962.425493299025,0.16988331106463972,55.03767393579278,109.43529337197498,162.4530751839777,212.11666829139398
1948-02-15,1948-02-26,1229.0427,0.9335129102384718,1147.327227684349,0.293,1948,2,15,1948.02,1947,5,138,20,0.09912907247192776,35.74318795125669,0.031153438259629882,0.37,2,Mod_Wet,49,8,7,5,93,162.0,0.14119772989870089,985.327227684349,985.327227684349,,4,246.33180692108726,246.33180692108726,246.33180692108726,246.33180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.327227684349,967.8630284298649,990.0,0.6235650708846274,0.3382617821474793,989.0381731469679,0.4293782269111383,0.4293782269111383,0.4293782269111383,0.4293782269111383,20.74576649019172,20.74576649019172,20.74576649019172,20.74576649019172,,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.18201887922993,46.18201887922993,46.18201887922993,46.18201887922993,184.72807551691966,4433.473812406073,0.16100731426879536,52.19432046286882,103.61294410289062,153.38186259401704,199.22560268181093
1948-03-15,1948-03-26,5772.009,1.0282210587569034,5934.901205134375,0.006,1948,3,15,1948.03,1947,6,167,24,0.51277546412361,57.98354476752411,0.009769925861168784,0.06,1,Wet,68,14,17,21,195,315.0,0.05307586244695845,5619.901205134375,0.0,,0,275.0,275.0,275.0,275.0,5619.901205134375,1132.0,4.0,8.0,59.0,4416.901205134376,1200.0,18.0,25.0,80.0,4611.901205134376,1243.0,978.4497478559067,990.0825490122861,0.9219672131147539,0.48,988.6805817991713,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.6958991632642,9.6958991632642,9.6958991632642,9.6958991632642,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.15704702378587,47.20187637394043,67.96781828188018,0.0
1948-04-15,1948-04-26,5042.2522,1.0536548050963859,5312.793259037823,0.014,1948,4,15,1948.04,1947,7,198,29,0.4590253375808679,49.197944557613475,0.009260278380665524,0.08,1,Wet,84,14,20,27,219,364.0,0.06851386497691846,4948.793259037823,1100.0,,4,275.0,275.0,275.0,275.0,3848.7932590378227,16.0,4.0,5.0,53.0,3770.7932590378223,100.0,18.0,25.0,80.0,3989.7932590378223,1243.0,977.4917016189183,990.0319672815126,0.9219672131147539,0.48,988.630000068398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.603363669479632,10.603363669479632,10.603363669479632,10.603363669479632,,1.1,1.1,1.1,1.1,0.8304430656647385,0.8304430656647385,0.8304430656647385,0.8304430656647385,0.98,0.98,0.98,0.98,23.27990999050025,23.27990999050025,23.27990999050025,23.27990999050025,93.119639962001,2234.8713590880247,0.017527435272131308,26.802341007225422,52.48172829270892,75.854607953981,94.05514940559307
1948-05-15,1948-05-26,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1948,5,15,1948.05,1947,8,228,33,0.27859869191691744,39.4630308402875,0.012238413041858928,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.09954964184925476,2903.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1803.5218971865447,35.0,4.0,8.0,57.0,1699.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,973.5367249726096,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.526373034275663,14.526373034275663,14.526373034275663,14.526373034275663,,1.1,1.1,1.1,1.1,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.9042168061401784,0.98,0.98,0.98,0.98,34.726222552253674,34.726222552253674,34.726222552253674,34.726222552253674,138.9048902090147,3333.717365016353,0.04307767000441578,38.179167297752144,75.27566209063309,110.12477068438005,139.83873951729768
1948-06-15,1948-06-26,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1948,6,15,1948.06,1947,9,259,37,0.15036695208705347,47.62476530163735,0.027364920715286255,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,969.7611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.301940610467643,18.301940610467643,18.301940610467643,18.301940610467643,,1.1,1.1,1.1,1.1,0.9316180993277948,0.9316180993277948,0.9316180993277948,0.9316180993277948,0.98,0.98,0.98,0.98,45.07781283199128,45.07781283199128,45.07781283199128,45.07781283199128,180.31125132796512,4327.470031871163,0.10360582494028964,48.045313799456316,95.17949657176555,140.39660908675305,181.13158016792886
1948-07-15,1948-07-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1948,7,15,1948.07,1947,10,289,42,0.07762245598424522,8.969102577405577,0.009983328314748595,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.25266915032913595,671.4080553732088,671.4080553732088,,3,223.80268512440293,223.80268512440293,223.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,751.4080553732088,966.9936322214928,990.0,0.3522655393467877,0.13142241661196266,989.5163120440413,0.3545228736904955,0.3545228736904955,0.3545228736904955,,22.168156948857924,22.168156948857924,22.168156948857924,,,0.8952107404976117,0.8952107404976117,0.8952107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.83506637134524,44.83506637134524,44.83506637134524,,134.50519911403572,3228.1247787368575,0.14971504129953594,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1948-08-15,1948-08-26,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.04167127545761165,3.727550909774948,0.007728594699054937,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3815002018877768,298.30642890754217,298.30642890754217,,2,149.15321445377108,149.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.30642890754217,965.2703789300841,990.0,0.1646036110763055,0.02966128578150843,989.8057351031423,0.15741763385462718,0.15741763385462718,,,24.377938539203658,24.377938539203658,,,,0.5966128578150843,0.5966128578150843,,,0.92,0.92,,,0.97,0.97,,,31.831577677033426,31.831577677033426,,,63.66315535406685,1527.9157284976043,0.13199731858907282,56.602742426082,112.66796700389935,167.558211241799,219.53128282392558
1948-09-15,1948-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1948,9,15,1948.09,1947,12,351,51,0.02880937988840141,6.292249438014152,0.018870602336820697,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,964.5672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,25.026366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,43.285173355707634,,,,43.285173355707634,1038.844160536983,0.12981324111869516,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1948-10-15,1948-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.024409522981951613,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.5176271059215,172.5176271059215,,1,172.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.3300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,25.33589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,38.68061848079453,,,,38.68061848079453,928.3348435390687,0.13691400029454587,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1948-11-15,1948-11-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.030244835217834637,6.654971647968466,0.019011164922644985,0.08,1,Wet,42,7,6,3,56,114.0,0.32566221402958523,236.0559631693824,236.0559631693824,,1,236.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,291.0559631693824,964.6502798158471,990.0,0.1386163715322672,0.017211192633876476,989.8441724358337,0.3943517583298806,,,,24.799540861656972,,,,,0.9442238526775296,,,,0.94,,,,0.98,,,,52.90315256574342,,,,52.90315256574342,1269.675661577842,0.15112769994478012,57.401390598286255,114.33133058676536,170.21857340245555,223.4720380444444
1948-12-15,1948-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1948,12,15,1948.12,1948,3,76,11,0.034755304647129205,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,964.910172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607407,0.1429006454701176,0.1429006454701176,,,24.765781998232487,24.765781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,30.48039946959029,30.48039946959029,,,60.96079893918058,1463.0591745403335,0.15154558654631894,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1949-01-15,1949-01-26,488.9841,0.903846329229718,441.96648383669736,0.607,1949,1,15,1949.01,1948,4,107,16,0.038185904203490655,0.0,0.0,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.2058979658593833,350.96648383669736,350.96648383669736,,2,175.48324191834868,175.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,393.96648383669736,965.0888491772653,990.0,0.17279329721513936,0.040193296767339466,989.7870134060176,0.2180085016882017,0.2180085016882017,,,24.480155727064172,24.480155727064172,,,,0.7019329676733947,0.7019329676733947,,,0.93,0.93,,,0.97,0.97,,,38.01662119643481,38.01662119643481,,,76.03324239286961,1824.7978174288705,0.17203395545478334,56.847639356801395,113.17673783687464,168.3688318919281,220.7250241548064
1949-02-15,1949-02-26,587.589,0.9034011913285348,530.8286026115426,0.537,1949,2,15,1949.02,1948,5,138,20,0.04586359126563728,7.409797308975384,0.013958926238188852,0.98,5,Dry,31,6,4,3,41,85.0,0.1601270157294115,445.8286026115426,445.8286026115426,,2,222.9143013057713,222.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,486.8286026115426,965.4887287117521,990.0,0.20363311525844585,0.05916572052230853,989.7372011642192,0.3517171681480805,0.3517171681480805,,,23.896755284319273,23.896755284319273,,,,0.8916572052230851,0.8916572052230851,,,0.94,0.94,,,0.98,0.98,,,48.139303769897154,48.139303769897154,,,96.27860753979431,2310.686580955064,0.18137418945800565,56.29629041671586,112.03263585568422,166.5491439106584,218.05257875989483
1949-03-15,1949-03-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,3,15,1949.03,1948,6,166,24,0.06386564292898753,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1447538860648335,632.1856820484667,632.1856820484667,,3,210.72856068282226,210.72856068282226,210.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.1856820484667,966.3567427281938,990.0,0.3121366272744735,0.11965570461454005,989.568207668111,0.314350412298726,0.314350412298726,0.314350412298726,,22.89711452761844,22.89711452761844,22.89711452761844,,,0.8429142427312891,0.8429142427312891,0.8429142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,42.69999729020445,42.69999729020445,42.69999729020445,,128.09999187061334,3074.3998048947196,0.17329880026303607,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1949-04-15,1949-04-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1949,4,15,1949.04,1948,7,197,29,0.07782672424504819,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.0030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.92848040064868,21.92848040064868,21.92848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.244170956163046,51.244170956163046,51.244170956163046,,153.73251286848915,3689.58030884374,0.17066745697809033,53.833877977197524,106.9642532546665,158.58836662569124,206.59000331760802
1949-05-15,1949-05-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1949,5,15,1949.05,1948,8,227,33,0.06386564292898753,12.011476121043074,0.01624960603641063,0.98,5,Dry,42,9,8,6,82,147.0,0.19886748833206094,592.1856820484667,592.1856820484667,,3,197.39522734948886,197.39522734948886,197.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.1856820484667,966.3567427281938,990.0,0.2941656127817199,0.10687427281938673,989.5989601143988,0.27585322573890164,0.27585322573890164,0.27585322573890164,,22.96636416046618,22.96636416046618,22.96636416046618,,,0.7895809093979557,0.7895809093979557,0.7895809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.11922962557117,40.11922962557117,40.11922962557117,,120.35768887671352,2888.584533041125,0.1628247026419296,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1949-06-15,1949-06-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1949,6,15,1949.06,1948,9,258,37,0.03616311415582233,2.639778847347316,0.006306893024424094,0.97,5,Dry,39,9,7,5,59,119.0,0.28431179780861443,299.5545619886844,299.5545619886844,,2,149.7772809943422,149.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,354.5545619886844,964.9834955289493,990.0,0.15970446708111288,0.029910912397736883,989.8103846205213,0.15874112426738218,0.15874112426738218,,,24.66814796730457,24.66814796730457,,,,0.5991091239773688,0.5991091239773688,,,0.92,0.92,,,0.97,0.97,,,32.34529050676208,32.34529050676208,,,64.69058101352415,1552.5739443245798,0.154557104111251,56.98559424019982,113.4637993359964,168.82732440974496,221.40275669516808
1949-07-15,1949-07-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.027874710772108874,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,964.5131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,25.017716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,48.52313130824781,,,,48.52313130824781,1164.5551513979476,0.150401508353137,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1949-08-15,1949-08-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1949,8,15,1949.08,1948,11,319,46,0.022693080885385804,3.748830395499965,0.014273026558495447,0.93,5,Dry,34,7,5,3,44,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.6513991364098,964.2506055965456,990.0,0.1134038860692306,0.006965139913640979,989.8796309740172,0.20374903269194528,,,,25.425276344779462,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,38.172167232048615,,,,38.172167232048615,916.1320135691666,0.1453339573196929,57.85797929490357,115.28895253972294,171.76632391189966,225.80122988376712
1949-09-15,1949-09-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1949,9,15,1949.09,1948,12,350,50,0.018931851619423342,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.0147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.72375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,33.13070932887749,,,,33.13070932887749,795.1370238930597,0.15119985850080347,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1949-10-15,1949-10-26,161.6793,1.0474902720438857,169.35749394086503,0.987,1949,10,15,1949.1,1949,1,15,3,0.01463248747649074,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.4310408609700471,96.35749394086504,96.35749394086504,,1,96.35749394086504,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,134.35749394086503,963.9612850121184,990.0,0.08569005475256762,0.0,989.9143099452474,0.06524975961784181,,,,25.887775173511248,,,,,0.3854299757634601,,,,0.88,,,,0.96,,,,20.672982509203432,,,,20.672982509203432,496.15158022088235,0.1220671257477503,58.159021768618295,115.92412104553357,172.80198877726542,227.3801133360317
1949-11-15,1949-11-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1949,11,15,1949.11,1949,2,46,7,0.017111264834287054,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2524652643645437,148.04704669313716,148.04704669313716,,1,148.04704669313716,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,177.04704669313716,963.9039059066137,990.0,0.1002433113726604,0.0048047046693137155,989.894951983958,0.155085162062,,,,25.83596091528232,,,,,0.5921881867725487,,,,0.92,,,,0.97,,,,33.485203003077174,,,,33.485203003077174,803.6448720738522,0.16907701256944582,58.21572604849897,116.04418169157042,172.9987556463595,227.68231386251225
1949-12-15,1949-12-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1949,12,15,1949.12,1949,3,76,11,0.025370751980804858,11.125335634875569,0.03788728846431122,0.8200000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2622232090335126,216.64296274079715,216.64296274079715,,1,216.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.64296274079715,964.3745718509633,990.0,0.12685559648218356,0.01332859254815943,989.8598158109697,0.3322261489524852,,,,25.153017811053928,,,,,0.8665718509631886,,,,0.94,,,,0.98,,,,49.24448742496544,,,,49.24448742496544,1181.8676981991707,0.16770191584136224,57.721355690035956,115.0017639974813,171.3006145696162,225.09693523922402
1950-01-15,1950-01-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1950,1,15,1950.01,1949,4,107,16,0.05116890546536404,7.32912572086525,0.01237541543098654,0.68,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,965.7650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.55596306035132,23.55596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,50.263168737398864,50.263168737398864,,,100.52633747479773,2412.632099395146,0.16974128093675322,55.89025233443578,111.1928028400098,165.22003573379038,216.1157369707681
1950-02-15,1950-02-26,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1950,2,15,1950.02,1949,5,138,20,0.16239171512873474,144.67953550101356,0.07697629067700927,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.08619158920086621,1717.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,617.5337399159117,51.0,9.999999999999996,17.999999999999996,19.059683330738014,519.4740565851738,100.0,18.0,25.0,24.059683330738014,612.4740565851737,1243.0,970.2108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.85229669331075,17.85229669331075,17.85229669331075,17.85229669331075,,1.1,1.1,1.1,1.1,0.9305980173330664,0.9305980173330664,0.9305980173330664,0.9305980173330664,0.98,0.98,0.98,0.98,43.922190954850215,43.922190954850215,43.922190954850215,43.922190954850215,175.68876381940086,4216.530331665621,0.09347465282919634,46.96909767920284,92.99980003492314,137.0600189695082,176.52855703119397
1950-03-15,1950-03-26,4337.6663,1.0172614835438272,4412.540855456064,0.029,1950,3,15,1950.03,1949,6,166,24,0.3812435299114039,80.87359129153538,0.018328122943391208,0.08,1,Wet,68,14,17,21,195,315.0,0.07138744100476839,4097.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,2997.540855456064,32.0,4.0,8.0,59.0,2894.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,975.9349497654846,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.128148241400664,12.128148241400664,12.128148241400664,12.128148241400664,,1.1,1.1,1.1,1.1,0.8646024059910525,0.8646024059910525,0.8646024059910525,0.8646024059910525,0.98,0.98,0.98,0.98,27.722903504528517,27.722903504528517,27.722903504528517,27.722903504528517,110.89161401811405,2661.3987364347367,0.025131011281402108,31.27099986007614,61.417995698087815,89.24705964472139,111.84058286664064
