Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1950-04-15,1950-04-26,3550.5294,1.0351811875753192,3675.4412408130847,0.051,1950,4,15,1950.04,1949,7,197,29,0.3175581232062505,0.0,0.0,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0802624720874982,3380.4412408130847,1100.0,,4,275.0,275.0,275.0,275.0,2280.441240813085,30.0,4.0,7.0,55.0,2184.4412408130847,100.0,18.0,25.0,80.0,2352.441240813085,1243.0,974.492244534104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.570853472781394,13.570853472781394,13.570853472781394,13.570853472781394,,1.1,1.1,1.1,1.1,0.8905011252425946,0.8905011252425946,0.8905011252425946,0.8905011252425946,0.98,0.98,0.98,0.98,31.949893205150513,31.949893205150513,31.949893205150513,31.949893205150513,127.79957282060205,3067.1897476944487,0.03477121914002633,35.460618119039886,69.8157969911435,101.88251078295258,128.744800975824
1950-05-15,1950-05-26,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1950,5,15,1950.05,1949,8,227,33,0.2202563100494408,78.08876728426276,0.030631901042225924,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,971.9258068739866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137291132898625,16.137291132898625,16.137291132898625,16.137291132898625,,1.1,1.1,1.1,1.1,0.9211387013468796,0.9211387013468796,0.9211387013468796,0.9211387013468796,0.98,0.98,0.98,0.98,39.299175642668146,39.299175642668146,39.299175642668146,39.299175642668146,157.19670257067258,3772.720861696142,0.061663591381592726,42.59525742681409,84.16510079054098,123.59568336270935,158.0956761431624
1950-06-15,1950-06-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1950,6,15,1950.06,1949,9,258,37,0.1036600819370616,28.97968724180055,0.02415437968891251,0.47,3,Normal,53,12,12,13,120,210.0,0.1750336258755452,989.7694668641388,989.7694668641388,,4,247.4423667160347,247.4423667160347,247.4423667160347,247.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.7694668641388,968.0278468958587,990.0,0.6487394367111282,0.3418155734913111,989.0094449897977,0.43325247550224777,0.43325247550224777,0.43325247550224777,0.43325247550224777,20.548345618436578,20.548345618436578,20.548345618436578,20.548345618436578,,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.9897694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.9487667375107,45.9487667375107,45.9487667375107,45.9487667375107,183.7950669500428,4411.081606801026,0.15319198564906938,51.86183511827548,102.93490731580805,152.33236897038572,197.75021875093307
1950-07-15,1950-07-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1950,7,15,1950.07,1949,10,288,42,0.047716314031104747,4.054866315303117,0.007342152401248206,0.52,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,965.5852246891199,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.94756490978233,23.94756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.81136838689517,38.81136838689517,,,77.62273677379034,1862.945682570968,0.1405516036482546,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1950-08-15,1950-08-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.03137550007297417,9.809675513932634,0.027013305363500374,0.49,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.14236195571957,208.14236195571957,,1,208.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,964.7157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.8346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,46.23669845386776,,,,46.23669845386776,1109.6807628928264,0.12732389084230752,57.322226320604756,114.16586504514008,169.9525071176145,223.07469754312731
1950-09-15,1950-09-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1950,9,15,1950.09,1949,12,350,50,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.2656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,25.466208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,33.08471726485035,,,,33.08471726485035,794.0332143564083,0.1241917746204022,57.84169574836378,115.25469155524078,171.7106884076074,225.71691938548676
1950-10-15,1950-10-26,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1950,10,15,1950.1,1950,1,15,3,0.01808811034388921,4.478005012240686,0.02138972096597716,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,963.9561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.80944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,30.473748070340648,,,,30.473748070340648,731.3699536881758,0.14556146458753375,58.16417067016933,115.93501647707122,172.8198300316077,227.4074808769612
1950-11-15,1950-11-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1950,11,15,1950.11,1950,2,46,7,0.018931851619423342,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.0147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.772402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,28.14597886018043,,,,28.14597886018043,675.5034926443302,0.12845085744411,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1950-12-15,1950-12-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1950,12,15,1950.12,1950,3,76,11,0.03305210630954742,15.833744746213029,0.04139026824071528,0.66,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,964.8127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.87428750093125,24.87428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.998676495653587,29.998676495653587,,,59.997352991307174,1439.936471791372,0.15683633744550668,57.20259993597558,113.91610084482895,169.55154866268524,222.4773937323951
1951-01-15,1951-01-26,685.0236,0.8943005987939278,612.617015667972,0.483,1951,1,15,1951.01,1950,4,107,16,0.05293011015371278,7.186151562129908,0.011730251328873762,0.59,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,965.850468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,23.41990443636509,23.41990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,52.1299692228801,52.1299692228801,,,104.2599384457602,2502.238522698244,0.17018779397121298,55.760683922031625,110.9252263015848,164.79759034724074,215.5024581018953
1951-02-15,1951-02-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1951,2,15,1951.02,1950,5,138,20,0.07762245598424522,43.748719513696976,0.04869582285248241,0.68,3,Normal,43,7,5,4,78,137.0,0.15249195416339925,761.4080553732088,761.4080553732088,,3,253.80268512440293,253.80268512440293,253.80268512440293,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,816.4080553732088,966.9936322214928,990.0,0.40152929376827895,0.1707040276866044,989.4277666785453,0.4557743646648941,0.4557743646648941,0.4557743646648941,,21.97836009238743,21.97836009238743,21.97836009238743,,,1.0152107404976116,1.0152107404976116,1.0152107404976116,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.409737237864896,50.409737237864896,50.409737237864896,,151.22921171359468,3629.501081126273,0.1683302045313612,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1951-03-15,1951-03-26,4216.6162,1.0200045336333208,4300.967640591704,0.032,1951,3,15,1951.03,1950,6,166,24,0.3716036041471232,20.43976884902532,0.004752365178505114,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.055568890531601314,4061.967640591704,1100.0,,4,275.0,275.0,275.0,275.0,2961.967640591705,41.0,7.0,13.0,67.0,2833.967640591704,100.0,18.0,25.0,80.0,2977.967640591704,1243.0,975.7307707822827,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.33232722460248,12.33232722460248,12.33232722460248,12.33232722460248,,1.1,1.1,1.1,1.1,0.8686470460280329,0.8686470460280329,0.8686470460280329,0.8686470460280329,0.98,0.98,0.98,0.98,28.321494290093646,28.321494290093646,28.321494290093646,28.321494290093646,113.28597716037457,2718.86345184899,0.026339648801633225,31.867938879055362,62.61334772659627,91.04261984442587,114.23539357884756
1951-04-15,1951-04-26,2891.2138,1.0183455444982707,2944.254691421915,0.093,1951,4,15,1951.04,1950,7,197,29,0.25438360533885346,27.760323172950397,0.009428641908538036,0.45,3,Normal,54,13,14,19,117,217.0,0.07370286294600444,2727.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1627.2546914219154,46.0,5.0,11.0,61.0,1504.2546914219154,100.0,18.0,25.0,80.0,1621.2546914219154,1243.0,972.8792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.183862544832394,15.183862544832394,15.183862544832394,15.183862544832394,,1.1,1.1,1.1,1.1,0.9120637111124842,0.9120637111124842,0.9120637111124842,0.9120637111124842,0.98,0.98,0.98,0.98,36.61299168401904,36.61299168401904,36.61299168401904,36.61299168401904,146.45196673607617,3514.847201665829,0.04974160936646002,40.01096537834285,78.95976157637304,115.69939970391756,147.3740595646167
1951-05-15,1951-05-26,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1951,5,15,1951.05,1950,8,227,33,0.2286871534158461,30.184906226708325,0.011404120690790364,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.121276598119911,2325.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1225.8420534241445,35.000000000000036,4.0,8.0,57.0,1121.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.1613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.901755119309726,15.901755119309726,15.901755119309726,15.901755119309726,,1.1,1.1,1.1,1.1,0.91915044042926,0.91915044042926,0.91915044042926,0.91915044042926,0.98,0.98,0.98,0.98,38.641985904106726,38.641985904106726,38.641985904106726,38.641985904106726,154.5679436164269,3709.6306467942463,0.0583971164491915,41.96567435135545,82.89608220578015,121.66837117651528,155.4732803497227
1951-06-15,1951-06-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1951,6,15,1951.06,1950,9,258,37,0.14032999959446205,36.051491104659355,0.02219659973237464,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.55542505518434,1243.0,969.3858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.67725400495563,18.67725400495563,18.67725400495563,18.67725400495563,,1.1,1.1,1.1,1.1,0.9320051255315466,0.9320051255315466,0.9320051255315466,0.9320051255315466,0.98,0.98,0.98,0.98,46.02132335364826,46.02132335364826,46.02132335364826,46.02132335364826,184.08529341459305,4418.0470419502335,0.11333976624374273,48.918159670209256,96.94935577891985,143.11096909343138,184.8884278686911
1951-07-15,1951-07-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1951,7,15,1951.07,1950,10,288,42,0.06812313065740326,25.834346461283868,0.03276548674018338,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320141,561.4621603866118,561.4621603866118,,3,187.154053462204,187.154053462204,187.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866118,966.5538486415463,990.0,0.2885287886299199,0.09458486415464472,989.6168863472154,0.24797884011594976,0.24797884011594976,0.24797884011594976,,22.81505886555304,22.81505886555304,22.81505886555304,,,0.7486162138488157,0.7486162138488157,0.7486162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.7871834056354,37.7871834056354,37.7871834056354,,113.36155021690624,2720.677205205749,0.14377551125766255,54.62339128460506,108.58368096334044,161.11817642794722,210.20081620543363
1951-08-15,1951-08-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1951,8,15,1951.08,1950,11,319,46,0.03992860732734802,0.0,0.0,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.1796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.500064296999213,24.500064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,29.50377557085549,29.50377557085549,,,59.00755114171098,1416.1812274010636,0.12768420337946318,56.726324477179716,112.92458173231803,167.9667686478871,220.13224238505654
1951-09-15,1951-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1951,9,15,1951.09,1950,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,964.551523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,25.05201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,42.63402690306413,,,,42.63402690306413,1023.2166456735392,0.12907483047977314,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1951-10-15,1951-10-26,275.3297,0.9482284887768966,261.0754653463963,0.856,1951,10,15,1951.1,1951,1,15,3,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4213341144639977,151.0754653463963,151.0754653463963,,1,151.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.0754653463963,964.2443018613857,990.0,0.10877572682263507,0.00510754653463963,989.8861167266427,0.1615117693906147,,,,25.48030309586656,,,,,0.6043018613855852,,,,0.92,,,,0.97,,,,33.69978261432249,,,,33.69978261432249,808.7947827437398,0.1290806187766799,57.86480709071034,115.30332074820588,171.78966170785537,225.83660874506657
1951-11-15,1951-11-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1951,11,15,1951.11,1951,2,46,7,0.027874710772108874,0.0,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.3285558754268329,216.62396726977863,216.62396726977863,,1,216.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.62396726977863,964.5131198363488,990.0,0.13050242455453906,0.013324793453955729,989.8561727819916,0.33216795074522604,,,,25.0108849948974,,,,,0.8664958690791146,,,,0.94,,,,0.98,,,,48.9619269038093,,,,48.9619269038093,1175.0862456914233,0.1517615920421289,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1951-12-15,1951-12-26,576.0661,0.900130952321488,518.5349271931256,0.546,1951,12,15,1951.12,1951,3,76,11,0.044801417709486036,14.01748767314541,0.027032870763447483,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2275642272329546,400.5349271931256,400.5349271931256,,2,200.2674635965628,200.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,454.5349271931256,965.4334071723689,990.0,0.192908278403621,0.05010698543862512,989.7569847361577,0.2839352737069717,0.2839352737069717,,,24.039642290081744,24.039642290081744,,,,0.8010698543862511,0.8010698543862511,,,0.94,0.94,,,0.97,0.97,,,43.063268909852546,43.063268909852546,,,86.12653781970509,2067.036907672922,0.1660959239253477,56.37514869133565,112.19599337723005,166.80828088727498,218.43160118250424
1952-01-15,1952-01-26,1601.139,0.9499332494642719,1520.9751731139745,0.227,1952,1,15,1952.01,1951,4,107,16,0.1314122549570474,20.569360516570896,0.013523797679391528,0.02,1,Wet,49,8,7,5,81,150.0,0.0986209391524103,1370.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,270.9751731139745,51.00000000000002,10.0,12.645508078652144,9.032505770465816,188.29715926485653,100.0,18.0,19.645508078652142,14.032505770465814,269.29715926485653,1237.6455080786525,969.0523813285221,990.0,0.9079226441407272,0.48,988.6120773558592,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.024761247337167,19.024761247337167,19.024761247337167,19.024761247337167,,1.1,1.1,1.1,1.1,0.9319866996972768,0.9319866996972768,0.9319866996972768,0.9319866996972768,0.98,0.98,0.98,0.98,46.87666502000489,46.87666502000489,46.87666502000489,46.87666502000489,187.50666008001957,4500.159841920468,0.12328055276282192,49.67310512561206,98.48179868261896,145.46532442870603,188.1567737531541
1952-02-15,1952-02-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1952,2,15,1952.02,1951,5,138,20,0.2954794055901358,9.614988911278033,0.002811482039755921,0.04,1,Wet,55,10,10,8,114,197.0,0.057604014621614026,3222.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2122.9005276636085,45.0,8.0,15.0,72.0,1982.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,973.9507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.112356412550485,14.112356412550485,14.112356412550485,14.112356412550485,,1.1,1.1,1.1,1.1,0.8986102320368202,0.8986102320368202,0.8986102320368202,0.8986102320368202,0.98,0.98,0.98,0.98,33.52730710040474,33.52730710040474,33.52730710040474,33.52730710040474,134.10922840161896,3218.621481638855,0.03921436524741235,37.00853656691806,72.92350934761582,106.57118265793598,135.04892369762356
1952-03-15,1952-03-26,5753.2628,1.0268257202863065,5907.598218606411,0.006999999999999999,1952,3,15,1952.03,1951,6,167,24,0.5104164860875939,85.2865312954882,0.014436752151978118,0.05,1,Wet,68,14,17,21,195,315.0,0.05332116172150715,5592.598218606411,0.0,,0,275.0,275.0,275.0,275.0,5592.598218606411,1132.0,4.0,8.0,59.0,4389.598218606412,1200.0,18.0,25.0,80.0,4584.598218606412,1243.0,978.4077012566537,990.0803290883605,0.9219672131147539,0.48,988.6783618752456,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.735725838591703,9.735725838591703,9.735725838591703,9.735725838591703,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.2726533632644,47.43247419700477,68.31189953635388,0.0
1952-04-15,1952-04-26,3443.512,1.0302101359764275,3547.540965756461,0.056,1952,4,15,1952.04,1951,7,198,29,0.3065075394413582,22.119156350761386,0.006235067209729825,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.08315619265501438,3252.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2152.540965756461,30.0,4.0,7.0,55.0,2056.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.2212177607696,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.84188024611565,13.84188024611565,13.84188024611565,13.84188024611565,,1.1,1.1,1.1,1.1,0.8946697607838243,0.8946697607838243,0.8946697607838243,0.8946697607838243,0.98,0.98,0.98,0.98,32.74052380273747,32.74052380273747,32.74052380273747,32.74052380273747,130.96209521094988,3143.090285062797,0.036916302440224015,36.23753629130963,71.37524301738782,104.23439025858377,131.9048241080323
1952-05-15,1952-05-26,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1952,5,15,1952.05,1951,8,228,33,0.1498914032614472,59.36709456653421,0.034220221166398536,0.65,3,Normal,55,13,13,17,178,276.0,0.15909117855415664,1458.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,358.8542044148983,45.0,5.0,12.0,22.103338677729244,274.750865737169,100.0,18.0,25.0,39.10333867772925,452.750865737169,1243.0,969.743375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31972288492939,18.31972288492939,18.31972288492939,18.31972288492939,,1.1,1.1,1.1,1.1,0.9316459731276022,0.9316459731276022,0.9316459731276022,0.9316459731276022,0.98,0.98,0.98,0.98,45.122960731560276,45.122960731560276,45.122960731560276,45.122960731560276,180.49184292624116,4331.804230229787,0.10403862322662112,48.087189331083685,95.26436451764371,140.5266613900788,181.3113284941367
1952-06-15,1952-06-26,909.0679,0.9272453699863792,842.9290012782408,0.39,1952,6,15,1952.06,1951,9,259,37,0.07282906571044001,21.593192411785477,0.025616857859963257,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.19100066524684187,681.9290012782408,681.9290012782408,,3,227.30966709274688,227.30966709274688,227.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,745.9290012782408,966.7717160051128,990.0,0.349089276103328,0.13457870038347225,989.5163320235132,0.3657068801612689,0.3657068801612689,0.3657068801612689,,22.378909138239013,22.378909138239013,22.378909138239013,,,0.9092386683709878,0.9092386683709878,0.9092386683709878,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.97055590890681,45.97055590890681,45.97055590890681,,137.91166772672042,3309.8800254412895,0.1636100638577951,54.24648580786249,107.81004566870291,159.90831115830508,208.47090096479562
1952-07-15,1952-07-26,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1952,7,15,1952.07,1951,10,289,42,0.0419933358562162,11.204555614669856,0.02305302937642601,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.3826892927731324,300.0339798173171,300.0339798173171,,2,150.01698990865856,150.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.0339798173171,965.2871529091777,990.0,0.16451312982862928,0.030006795963463426,989.805480074208,0.15925094096937376,0.15925094096937376,,,24.35907622406071,24.35907622406071,,,,0.6000679596346342,0.6000679596346342,,,0.92,0.92,,,0.97,0.97,,,31.991148405178198,31.991148405178198,,,63.982296810356395,1535.5751234485535,0.13164161245352654,56.579665862445175,112.62007526631716,167.48202596399366,219.41936368723802
1952-08-15,1952-08-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.03222305603737795,3.046498550789352,0.00816860680386349,0.55,3,Normal,47,8,6,5,89,155.0,0.4156030385344461,217.95203746965214,217.95203746965214,,1,217.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,278.9520374696521,964.7647601873482,990.0,0.1345966176098476,0.013590407493930434,989.8518129748962,0.3362490886270265,,,,24.750803698921004,,,,,0.8718081498786087,,,,0.94,,,,0.98,,,,48.74983787057654,,,,48.74983787057654,1169.996108893837,0.1307134241746659,57.262090641994206,114.04026911457157,169.75078417186106,222.77397242807567
1952-09-15,1952-09-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.024409522981951613,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.41767305356759016,164.5176271059215,164.5176271059215,,1,164.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.51762710592143,964.3300705084237,990.0,0.11301737287701867,0.006451762710592146,989.8805308644124,0.19159161077189024,,,,25.35886874521677,,,,,0.6580705084236859,,,,0.92,,,,0.97,,,,36.52337326364199,,,,36.52337326364199,876.5609583274077,0.1292782104882562,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1952-10-15,1952-10-26,234.2817,0.9804767920367059,229.70776964890598,0.913,1952,10,15,1952.1,1952,1,15,3,0.019846751297665482,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.0782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119803,,,,25.693502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,29.52580824622592,,,,29.52580824622592,708.619397909422,0.12853639339824802,58.04034980119397,115.67331052281187,172.3920189133683,226.75285855398175
1952-11-15,1952-11-26,344.9443,0.9291696764623452,320.5117836285301,0.757,1952,11,15,1952.11,1952,2,46,7,0.027692218105505,9.213457117329767,0.028746079201905632,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,964.5025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,25.029009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,48.51966056243549,,,,48.51966056243549,1164.4718534984518,0.15138183068697805,57.57557008891671,114.69594645167574,170.8062055415807,224.3526061781068
1952-12-15,1952-12-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1952,12,15,1952.12,1952,3,76,11,0.034755304647129205,0.0,0.0,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.29334227115865963,284.26047045288436,284.26047045288436,,2,142.13023522644218,142.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.26047045288436,964.910172117038,990.0,0.15429314516885456,0.026852094090576872,989.8188547607407,0.1429006454701176,0.1429006454701176,,,24.765781998232487,24.765781998232487,,,,0.5685209409057688,0.5685209409057688,,,0.91,0.91,,,0.97,0.97,,,30.48039946959029,30.48039946959029,,,60.96079893918058,1463.0591745403335,0.15154558654631894,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1953-01-15,1953-01-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1953,1,15,1953.01,1952,4,107,16,0.051822647288957316,24.214891210916683,0.040371665865649664,0.53,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,965.7990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.503287994054432,23.503287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,50.95432409351631,50.95432409351631,,,101.90864818703258,2445.807556488783,0.16990462016084268,55.83974491580757,111.088474995284,165.0552682926885,215.87640888895837
1953-02-15,1953-02-26,1003.5869,0.9324029395654212,935.7473756693485,0.354,1953,2,15,1953.02,1952,5,138,20,0.08084857325783171,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.14640703630293664,798.7473756693485,798.7473756693485,,3,266.2491252231161,266.2491252231161,266.2491252231161,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,853.7473756693485,967.1429895026773,990.0,0.4357446071870524,0.18937368783467426,989.3748817049783,0.5014904342356301,0.5014904342356301,0.5014904342356301,,21.730401768065338,21.730401768065338,21.730401768065338,,,1.064996500892465,1.064996500892465,1.064996500892465,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.28521307091064,52.28521307091064,52.28521307091064,,156.85563921273192,3764.5353411055657,0.16762605302583047,53.57836115919946,106.44101552325596,157.77312632344618,205.4313809041129
1953-03-15,1953-03-26,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1953,3,15,1953.03,1952,6,166,24,0.3566544970727911,260.3214574364506,0.06306320011974753,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.05789805026848024,3888.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2788.9455679721195,41.0,7.0,13.0,67.0,2660.945567972119,100.0,18.0,25.0,80.0,2804.945567972119,1243.0,975.414140389389,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.648957617496267,12.648957617496267,12.648957617496267,12.648957617496267,,1.1,1.1,1.1,1.1,0.8746719121747139,0.8746719121747139,0.8746719121747139,0.8746719121747139,0.98,0.98,0.98,0.98,29.250122874020914,29.250122874020914,29.250122874020914,29.250122874020914,117.00049149608364,2808.0117959060085,0.028343516058900193,32.791617544939854,64.46374700829348,93.82408071782692,117.94994595029144
1953-04-15,1953-04-26,4624.4124,1.0370654274528786,4795.818222324392,0.021,1953,4,15,1953.04,1952,7,197,29,0.4143586944088273,42.53609570218849,0.008869413670473213,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0615119227469431,4500.818222324392,1100.0,,4,275.0,275.0,275.0,275.0,3400.818222324392,30.0,4.0,7.0,55.0,3304.818222324392,100.0,18.0,25.0,80.0,3472.818222324392,1243.0,976.6363473468537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.4267506600316,11.4267506600316,11.4267506600316,11.4267506600316,,1.1,1.1,1.1,1.1,0.8497554663219866,0.8497554663219866,0.8497554663219866,0.8497554663219866,0.98,0.98,0.98,0.98,25.67110096299932,25.67110096299932,25.67110096299932,25.67110096299932,102.68440385199727,2464.4256924479346,0.021411237684949028,29.21570284333497,57.30526825029079,83.07676874752748,103.6296385620687
1953-05-15,1953-05-26,3218.6702,1.032917137253983,3324.6196087487046,0.069,1953,5,15,1953.05,1952,8,227,33,0.2872471341958881,67.42270819587657,0.02027982630507693,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09655239930465777,3003.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,1903.6196087487049,35.0,4.0,8.0,57.0,1799.6196087487044,100.0,18.0,25.0,80.0,2001.6196087487049,1243.0,973.7488367899673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.314261216917842,14.314261216917842,14.314261216917842,14.314261216917842,,1.1,1.1,1.1,1.1,0.9014086474766208,0.9014086474766208,0.9014086474766208,0.9014086474766208,0.98,0.98,0.98,0.98,34.11288382657588,34.11288382657588,34.11288382657588,34.11288382657588,136.45153530630353,3274.8368473512846,0.04104275116083435,37.58094765061322,74.07344593734923,108.3079503230768,137.38857423155656
1953-06-15,1953-06-26,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1953,6,15,1953.06,1952,9,258,37,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.000000000000004,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,969.9150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.14807598410853,18.14807598410853,18.14807598410853,18.14807598410853,,1.1,1.1,1.1,1.1,0.9313373002146668,0.9313373002146668,0.9313373002146668,0.9313373002146668,0.98,0.98,0.98,0.98,44.685370455029755,44.685370455029755,44.685370455029755,44.685370455029755,178.74148182011902,4289.795563682856,0.09996822179816522,47.68069461236615,94.44072096998084,139.26497200382894,179.56863304653146
1953-07-15,1953-07-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1953,7,15,1953.07,1952,10,288,42,0.0703552181916582,28.632494430345105,0.03516224641707008,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.27876823502375875,587.2965068478958,587.2965068478958,,3,195.76550228263196,195.76550228263196,195.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,667.2965068478958,966.6571860273916,990.0,0.303505221361099,0.10491860273915833,989.5915761758996,0.271318925906289,0.271318925906289,0.271318925906289,,22.663071222601925,22.663071222601925,22.663071222601925,,,0.7830620091305277,0.7830620091305277,0.7830620091305277,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.26256033990264,39.26256033990264,39.26256033990264,,117.78768101970793,2826.90434447299,0.1446496209048699,54.44602056733643,108.21948311192196,160.5483058875672,209.38526749127902
1953-08-15,1953-08-26,525.9775,0.902386984931612,474.6352503668669,0.579,1953,8,15,1953.08,1952,11,319,46,0.041008485631697296,7.671178540675273,0.01616226046157733,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.2358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,24.42455495616601,24.42455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.734566007953482,30.734566007953482,,,61.46913201590697,1475.2591683817673,0.12950814750567874,56.650012940302865,112.7660934203265,167.71436713174037,219.7608144479614
1953-09-15,1953-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1953,9,15,1953.09,1952,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,964.551523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,25.05201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,42.63402690306413,,,,42.63402690306413,1023.2166456735392,0.12907483047977314,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1953-10-15,1953-10-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1953,10,15,1953.1,1953,1,15,3,0.02301697983155701,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448656,156.40022953190976,156.40022953190976,,1,156.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953190976,964.2656009181276,990.0,0.11059098734042376,0.0056400229531909755,989.8837689897064,0.17312369232877134,,,,25.44504437924991,,,,,0.6256009181276391,,,,0.92,,,,0.97,,,,34.839279727250144,,,,34.839279727250144,836.1427134540036,0.1307779643751285,57.84169574836378,115.25469155524078,171.7106884076074,225.71691938548676
1953-11-15,1953-11-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1953,11,15,1953.11,1953,2,46,7,0.023762335383257744,3.0708041651499802,0.011165463141131041,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3854166626422058,169.02702989881647,169.02702989881647,,1,169.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,219.02702989881647,964.3001081195952,990.0,0.11455466928368745,0.006902702989881647,989.8785426277265,0.20225068227718374,,,,25.37618382585388,,,,,0.6761081195952658,,,,0.92,,,,0.97,,,,37.55009507049671,,,,37.55009507049671,901.2022816919209,0.1365323804147961,57.80396952396654,115.17534898056759,171.5819282973048,225.52197841030483
1953-12-15,1953-12-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1953,12,15,1953.12,1953,3,76,11,0.043590306774526286,7.278904087993169,0.01442745783955186,0.09,1,Wet,44,8,6,4,64,126.0,0.2497435968118008,378.51743951998014,378.51743951998014,,2,189.25871975999007,189.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,436.51743951998014,965.3703284778398,990.0,0.1869246109106945,0.04570348790399603,989.7673719011854,0.2535870973982944,0.2535870973982944,,,24.143456325947103,24.143456325947103,,,,0.7570348790399603,0.7570348790399603,,,0.93,0.93,,,0.97,0.97,,,40.43700959375104,40.43700959375104,,,80.8740191875021,1940.97646050005,0.1602997495278838,56.46406346767165,112.3802889273935,167.10088924415956,218.8601667518893
1954-01-15,1954-01-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1954,1,15,1954.01,1953,4,107,16,0.07230609935256327,22.57964306603105,0.026980865768911427,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,966.7475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,22.374708811029812,22.374708811029812,22.374708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.036763416453454,47.036763416453454,47.036763416453454,,141.1102902493603,3386.646965984648,0.16861549975330714,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1954-02-15,1954-02-26,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1954,2,15,1954.02,1953,5,138,20,0.08902815549501106,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.4956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,21.418188559237105,21.418188559237105,21.418188559237105,21.418188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.02180787980289,42.02180787980289,42.02180787980289,42.02180787980289,168.08723151921154,4034.0935564610772,0.16312521272075212,52.914810007118035,105.08394268288731,155.6629564120383,202.44228326839257
1954-03-15,1954-03-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1954,3,15,1954.03,1953,6,166,24,0.17599830029639224,64.02277586993023,0.03142966622885825,0.55,3,Normal,49,9,9,9,107,183.0,0.08983723123105701,1854.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,754.0173645415769,51.0,9.0,16.0,37.0828212069628,640.934543334614,100.0,18.0,25.0,46.0828212069628,747.934543334614,1243.0,970.6893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.373745747646993,17.373745747646993,17.373745747646993,17.373745747646993,,1.1,1.1,1.1,1.1,0.928846072786232,0.928846072786232,0.928846072786232,0.928846072786232,0.98,0.98,0.98,0.98,42.66433568649156,42.66433568649156,42.66433568649156,42.66433568649156,170.65734274596625,4095.7762259031897,0.08377805006309902,45.789287192319954,90.61319493696556,133.41395862297156,171.51591001206017
1954-04-15,1954-04-26,3641.2927,1.0337673307256927,3764.249434869951,0.047,1954,4,15,1954.04,1953,7,197,29,0.3252311511727637,33.09107370078755,0.00879088229229708,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.07836887674532965,3469.249434869951,1100.0,,4,275.0,275.0,275.0,275.0,2369.249434869951,30.0,4.0,7.0,55.0,2273.2494348699506,100.0,18.0,25.0,80.0,2441.2494348699506,1243.0,974.680433326272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.382664680613244,13.382664680613244,13.382664680613244,13.382664680613244,,1.1,1.1,1.1,1.1,0.8874769835240486,0.8874769835240486,0.8874769835240486,0.8874769835240486,0.98,0.98,0.98,0.98,31.399842651296392,31.399842651296392,31.399842651296392,31.399842651296392,125.59937060518557,3014.3848945244536,0.03336637828558905,34.91882218776245,68.72870882780829,100.24407364070805,126.54596025223258
1954-05-15,1954-05-26,2314.871,1.0102455056208746,2338.5880238421,0.14300000000000002,1954,5,15,1954.05,1953,8,227,33,0.20205400525995745,14.738154022712026,0.00630215919711181,0.42,3,Normal,55,13,13,17,178,276.0,0.11801993219248408,2062.5880238421,1100.0,,4,275.0,275.0,275.0,275.0,962.5880238421,45.0,5.0,12.0,59.2898420482453,841.2981817938547,100.0,18.0,25.0,76.28984204824529,1019.2981817938547,1243.0,971.4172814368602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.645816570025048,16.645816570025048,16.645816570025048,16.645816570025048,,1.1,1.1,1.1,1.1,0.9248638222820346,0.9248638222820346,0.9248638222820346,0.9248638222820346,0.98,0.98,0.98,0.98,40.70152419608829,40.70152419608829,40.70152419608829,40.70152419608829,162.80609678435317,3907.346322824477,0.06961726269207377,43.932558752572405,86.86270305697039,127.6978600051073,163.68989021046116
1954-06-15,1954-06-26,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1954,6,15,1954.06,1953,9,258,37,0.10252205422494796,23.947343378991945,0.0201815159049107,0.5,3,Normal,53,12,12,13,120,210.0,0.17697655530964573,976.5978498257864,976.5978498257864,,4,244.1494624564466,244.1494624564466,244.1494624564466,244.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257864,967.9864503851668,990.0,0.6297288554186607,0.3312782798606291,989.0389928647207,0.42181544635903867,0.42181544635903867,0.42181544635903867,0.42181544635903867,20.630727033194916,20.630727033194916,20.630727033194916,20.630727033194916,,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.519055495560245,45.519055495560245,45.519055495560245,45.519055495560245,182.0762219822409,4369.829327573783,0.15344391700100668,51.94588208883546,103.10625938817765,152.59748404370018,198.12265883754253
1954-07-15,1954-07-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1954,7,15,1954.07,1953,10,288,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.45,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,965.7320660939104,990.0,0.19734805121110574,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.73917683172401,23.73917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.90127904382021,41.90127904382021,,,83.80255808764042,2011.26139410337,0.14327585172228866,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1954-08-15,1954-08-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1954,8,15,1954.08,1953,11,319,46,0.03569596555441814,0.0,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.37516844808649397,258.14774947243217,258.14774947243217,,1,258.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.14774947243217,964.959164872626,990.0,0.1479457470572653,0.021629549894486438,989.8304247030484,0.4714867780181812,,,,24.399773052404147,,,,,1.0325909978897287,,,,0.95,,,,0.98,,,,57.52714465680963,,,,57.52714465680963,1380.6514717634313,0.1392410940886614,57.017012863729526,113.5292264589542,168.93194547665388,221.55768008541514
1954-09-15,1954-09-26,332.6514,0.9282369754494124,308.77932941501274,0.77,1954,9,15,1954.09,1953,12,350,50,0.0266785340614571,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4469211079039622,170.77932941501274,170.77932941501274,,1,170.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.77932941501274,964.443896647075,990.0,0.11822022593693615,0.007077932941501273,989.8747018411217,0.20646969494797704,,,,25.224335499098594,,,,,0.6831173176600509,,,,0.93,,,,0.97,,,,38.122267837811435,,,,38.122267837811435,914.9344281074743,0.12346120418758168,57.642986041711424,114.83728946896092,171.03452738313513,224.69592988222544
1954-10-15,1954-10-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1954,10,15,1954.1,1954,1,15,3,0.0197002329905965,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.068071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933777,,,,25.70760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,29.16450685142189,,,,29.16450685142189,699.9481644341254,0.12790779647964734,58.050835900444326,115.69544930742468,172.428150885655,226.80801739378362
1954-11-15,1954-11-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1954,11,15,1954.11,1954,2,46,7,0.02237143592063284,0.0,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.2357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,25.451343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.970955522318654,,,,36.970955522318654,887.3029325356479,0.14278433304239924,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1954-12-15,1954-12-26,504.6303,0.9029227850160232,455.6421958794713,0.595,1954,12,15,1954.12,1954,3,76,11,0.039367485723986316,0.0,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.1503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,24.416086334478816,24.416086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.99012564208747,37.99012564208747,,,75.98025128417494,1823.5260308201987,0.16675420312536993,56.765635684976175,113.00626318902188,168.09694220265982,220.3240101188125
1955-01-15,1955-01-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1955,1,15,1955.01,1954,4,107,16,0.07980289617667523,5.516730673654138,0.005972784861698182,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1504907788485772,784.6446316744818,784.6446316744818,,3,261.54821055816063,261.54821055816063,261.54821055816063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744818,967.094578526698,990.0,0.42648711268976425,0.18232231583724093,989.391190571473,0.4839682576191796,0.4839682576191796,0.4839682576191796,,21.81264378715591,21.81264378715591,21.81264378715591,,,1.0461928422326423,1.0461928422326423,1.0461928422326423,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.55644895318897,51.55644895318897,51.55644895318897,,154.6693468595669,3712.0643246296063,0.16745547102803576,53.66733362429945,106.62316147802142,158.05680272389583,205.83426449145156
1955-02-15,1955-02-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1955,2,15,1955.02,1954,5,138,20,0.1815064226217438,84.87554130736841,0.040402133781452944,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.07711462656706693,1938.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,838.7687803442567,51.0,10.0,18.0,25.887925319267183,733.8808550249896,100.0,18.0,25.0,30.887925319267183,826.8808550249896,1243.0,970.8432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.219863019847324,17.219863019847324,17.219863019847324,17.219863019847324,,1.1,1.1,1.1,1.1,0.9281367369879158,0.9281367369879158,0.9281367369879158,0.9281367369879158,0.98,0.98,0.98,0.98,42.2541560934629,42.2541560934629,42.2541560934629,42.2541560934629,169.0166243738516,4056.3989849724403,0.08045465353219622,45.402816454222936,89.83202010111721,132.22205973560818,169.88090021032124
1955-03-15,1955-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.108,1955,3,15,1955.03,1954,6,166,24,0.238372145447254,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.4319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.631181427499952,15.631181427499952,15.631181427499952,15.631181427499952,,1.1,1.1,1.1,1.1,0.916661001424618,0.916661001424618,0.916661001424618,0.916661001424618,0.98,0.98,0.98,0.98,37.88160190719135,37.88160190719135,37.88160190719135,37.88160190719135,151.5264076287654,3636.6337830903703,0.05492202788442935,41.23501422129533,81.42407098841717,119.43463685847195,152.43847519420302
