Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1955-04-15,1955-04-26,3235.6269,1.0340214030244457,3345.707466801638,0.068,1955,4,15,1955.04,1954,7,197,29,0.28906912513166155,64.57807195069245,0.019301768786267045,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08817268183999606,3050.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,1950.7074668016378,30.0,4.0,7.000000000000013,55.0,1854.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,973.7935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2695750415199,14.2695750415199,14.2695750415199,14.2695750415199,,1.1,1.1,1.1,1.1,0.9007998320475228,0.9007998320475228,0.9007998320475228,0.9007998320475228,0.98,0.98,0.98,0.98,33.98342236097632,33.98342236097632,33.98342236097632,33.98342236097632,135.93368944390528,3262.4085466537267,0.04062928118872641,37.45449239255085,73.81937255343442,107.92413558696907,136.87132174168838
1955-05-15,1955-05-26,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1955,5,15,1955.05,1954,8,227,33,0.2027895029818898,26.30250663143488,0.011206381689090305,0.47,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.4378293457584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.625268661126782,16.625268661126782,16.625268661126782,16.625268661126782,,1.1,1.1,1.1,1.1,0.9247283422716968,0.9247283422716968,0.9247283422716968,0.9247283422716968,0.98,0.98,0.98,0.98,40.64532660790285,40.64532660790285,40.64532660790285,40.64532660790285,162.5813064316114,3901.9513543586736,0.06926899405116496,43.87913967095647,86.75488932848161,127.53376749396212,163.4657699424153
1955-06-15,1955-06-26,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1955,6,15,1955.06,1954,9,258,37,0.1285236610023133,20.120816775014426,0.013526214206814071,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.17276818779384398,1230.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,130.54237271195916,31.49271248304073,6.0,7.1112576574608095,8.12715160852664,77.81125096293097,93.49271248304072,18.0,21.111257657460808,24.12715160852664,230.81125096293098,1232.6039701405016,968.9443676656848,990.0,0.8946989380734468,0.48,988.6253010619264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.145998616241695,19.145998616241695,19.145998616241695,19.145998616241695,,1.1,1.1,1.1,1.1,0.9318950272979624,0.9318950272979624,0.9318950272979624,0.9318950272979624,0.98,0.98,0.98,0.98,47.17075140538875,47.17075140538875,47.17075140538875,47.17075140538875,188.683005621555,4528.392134917321,0.12684210485887834,49.913330231433996,98.96977203834369,146.21588207500997,189.20075553878382
1955-07-15,1955-07-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1955,7,15,1955.07,1954,10,288,42,0.0627768066741919,24.61374758858517,0.033876010971549374,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.31242111599892824,499.5834105809247,499.5834105809247,,2,249.79170529046237,249.79170529046237,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.5834105809248,966.3063336423236,990.0,0.25265704961213026,0.06991668211618493,989.6774262682717,0.4415053335038244,0.4415053335038244,,,22.92958729244417,22.92958729244417,,,,0.9991668211618494,0.9991668211618494,,,0.94,0.94,,,0.98,0.98,,,51.76034799541666,51.76034799541666,,,103.52069599083332,2484.49670378,0.14247599722661644,55.03767393579278,109.43529337197498,162.4530751839777,212.11666829139398
1955-08-15,1955-08-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1955,8,15,1955.08,1954,11,319,46,0.04037171314652031,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.3937806637608648,283.2651984550963,283.2651984550963,,2,141.63259922754816,141.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.2651984550963,965.202693393048,990.0,0.15960836849062238,0.02665303969101926,989.8137385918184,0.14189826966974314,0.14189826966974314,,,24.46914692910077,24.46914692910077,,,,0.5665303969101926,0.5665303969101926,,,0.91,0.91,,,0.97,0.97,,,30.00987511129936,30.00987511129936,,,60.01975022259872,1440.474005342369,0.1284490058772621,56.69511739629305,112.85975736247784,167.86350392135728,219.98021620906516
1955-09-15,1955-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,9,15,1955.09,1954,12,350,50,0.02880937988840141,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,964.5672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,25.026366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,43.285173355707634,,,,43.285173355707634,1038.844160536983,0.12981324111869516,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1955-10-15,1955-10-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1955,10,15,1955.1,1955,1,15,3,0.02237143592063284,2.146808857590316,0.008291121140093376,0.3,2,Mod_Wet,41,6,4,3,56,110.0,0.4248274466474727,148.92865648880596,148.92865648880596,,1,148.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.928656488806,964.2357146259552,990.0,0.1080438601666384,0.004892865648880597,989.8870632741845,0.15694273985283744,,,,25.49440590837642,,,,,0.595714625955224,,,,0.92,,,,0.97,,,,33.23928986507721,,,,33.23928986507721,797.7429567618532,0.12837238765232695,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1955-11-15,1955-11-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1955,11,15,1955.11,1955,2,46,7,0.02880937988840141,39.798934115700774,0.11935792859536455,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.31789646411956096,227.4418968564978,227.4418968564978,,1,227.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,277.4418968564978,964.5672094842823,990.0,0.1340950948969919,0.015488379371299559,989.8504165257317,0.36613194807271177,,,,24.917075093376546,,,,,0.9097675874259912,,,,0.94,,,,0.98,,,,51.21420864141325,,,,51.21420864141325,1229.141007393918,0.15359260226213906,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1955-12-15,1955-12-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1955,12,15,1955.12,1955,3,76,11,0.036391191048233136,2.639778847347316,0.006267365421167814,0.42,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,964.9953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.630250076905288,24.630250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,34.19737927148008,34.19737927148008,,,68.39475854296016,1641.4742050310438,0.16238290003422864,56.97019520259175,113.43173874529509,168.77607457085645,221.32690318218238
1956-01-15,1956-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1956,1,15,1956.01,1955,4,107,16,0.05769462532715493,19.45532987744661,0.029135131598128694,0.49,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.0710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,23.04547484333066,23.04547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,57.645598028199046,57.645598028199046,,,115.29119605639809,2766.988705353554,0.17265315933310013,55.41743098839244,110.2172345502088,163.68195454531892,213.8877383374477
1956-02-15,1956-02-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1956,2,15,1956.02,1955,5,138,20,0.08697992058215302,0.0,0.0,0.47,3,Normal,43,7,5,4,78,137.0,0.13608658091174128,869.7120437749194,869.7120437749194,,4,217.42801094372984,217.42801094372984,217.42801094372984,217.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.7120437749194,967.4210949947212,990.0,0.5007719923037109,0.2457696350199355,989.2534583726764,0.3346358059230933,0.3346358059230933,0.3346358059230933,0.3346358059230933,21.4977275720322,21.4977275720322,21.4977275720322,21.4977275720322,,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.24068813574067,42.24068813574067,42.24068813574067,42.24068813574067,168.96275254296268,4055.106061031104,0.16783622843071833,53.05736795508822,105.37529637537321,156.115498492762,203.08215993251045
1956-03-15,1956-03-26,4488.5142,1.0226568640230511,4590.209855894936,0.024,1956,3,15,1956.03,1955,6,167,24,0.3965941315493224,56.823527601373826,0.012379287523945931,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.05206733624456546,4351.209855894936,1100.0,,4,275.0,275.0,275.0,275.0,3251.209855894936,41.0,7.0,13.0,67.0,3123.209855894936,100.0,18.0,25.0,80.0,3267.209855894936,1243.0,976.2600840362877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.803013970597545,11.803013970597545,11.803013970597545,11.803013970597545,,1.1,1.1,1.1,1.1,0.8579035811535802,0.8579035811535802,0.8579035811535802,0.8579035811535802,0.98,0.98,0.98,0.98,26.770666190967432,26.770666190967432,26.770666190967432,26.770666190967432,107.08266476386973,2569.983954332873,0.023328490009307475,30.31890195677061,59.51224531668546,86.38643035293212,108.03028404721556
1956-04-15,1956-04-26,3827.1734,1.0332122156425971,3954.282308262411,0.041,1956,4,15,1956.04,1955,7,198,29,0.3416499914338724,55.208648442579936,0.013961736704337558,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.07460266541506208,3659.282308262411,1100.0,,4,275.0,275.0,275.0,275.0,2559.282308262411,30.0,3.9999999999999862,7.0,55.0,2463.282308262411,100.0,18.0,25.0,80.0,2631.282308262411,1243.0,975.0831220341753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.979975972710193,12.979975972710193,12.979975972710193,12.979975972710193,,1.1,1.1,1.1,1.1,0.8806489780799251,0.8806489780799251,0.8806489780799251,0.8806489780799251,0.98,0.98,0.98,0.98,30.220698696070148,30.220698696070148,30.220698696070148,30.220698696070148,120.88279478428059,2901.1870748227343,0.030570097266878968,33.75396173259851,66.392585477805,96.72594901052672,121.83147484410759
1956-05-15,1956-05-26,5420.2188,1.0398842160519528,5636.399977668056,0.009000000000000001,1956,5,15,1956.05,1955,8,228,33,0.4869849580705201,19.46565734556952,0.0034535621003999512,0.0,1,Wet,71,14,18,24,213,340.0,0.060322191708734624,5296.399977668056,1100.0,,4,275.0,275.0,275.0,275.0,4196.399977668056,29.0,4.0,7.0,56.0,4100.399977668056,100.0,18.0,25.0,80.0,4313.399977668056,1243.0,977.9900559656088,990.0582787729843,0.9219672131147539,0.48,988.6563115598697,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.131320814260746,10.131320814260746,10.131320814260746,10.131320814260746,,1.1,1.1,1.1,1.1,0.8184541338435226,0.8184541338435226,0.8184541338435226,0.8184541338435226,0.98,0.98,0.98,0.98,21.92240472177786,21.92240472177786,21.92240472177786,21.92240472177786,87.68961888711144,2104.5508532906742,0.015557735298159446,25.42340098075566,49.72850572283214,71.73956096046916,88.6179829727728
1956-06-15,1956-06-26,2751.0152,1.028638410250318,2829.7999019024605,0.10300000000000001,1956,6,15,1956.06,1955,9,259,37,0.24449471152437266,61.31798823299369,0.02166866575681549,0.0,1,Wet,67,13,15,17,181,293.0,0.10354088987105327,2536.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1436.7999019024605,33.0,5.0,10.0,63.0,1325.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,972.6029652804542,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.460132726431038,15.460132726431038,15.460132726431038,15.460132726431038,,1.1,1.1,1.1,1.1,0.9149739431650578,0.9149739431650578,0.9149739431650578,0.9149739431650578,0.98,0.98,0.98,0.98,37.39811573334921,37.39811573334921,37.39811573334921,37.39811573334921,149.59246293339683,3590.219110401524,0.052863265290533985,40.769259680262046,80.48614586764455,118.01236780482401,150.5085796891974
1956-07-15,1956-07-26,1392.323,0.9189558294159528,1279.4833372799076,0.262,1956,7,15,1956.07,1955,10,289,42,0.11054736034098404,35.42803345979201,0.02768932773685786,0.0,1,Wet,63,12,13,13,155,256.0,0.20008076114866655,1023.4833372799077,1023.4833372799077,,4,255.87083431997692,255.87083431997692,255.87083431997692,255.87083431997692,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1111.4833372799076,968.2783762028796,990.0,0.7132749197854336,0.38052833846387984,988.9061967417506,0.4632200494382822,0.4632200494382822,0.4632200494382822,0.4632200494382822,20.1646004894326,20.1646004894326,20.1646004894326,20.1646004894326,,1.0234833372799077,1.0234833372799077,1.0234833372799077,1.0234833372799077,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.6265566182985,46.6265566182985,46.6265566182985,46.6265566182985,186.506226473194,4476.149435356656,0.145766827155165,51.345584729315995,101.88302727309788,150.70647403080426,195.46980710588582
1956-08-15,1956-08-26,737.3183,0.9111138679089168,671.7809281930273,0.46,1956,8,15,1956.08,1955,11,320,46,0.058041872195877565,16.60330665361778,0.024715358767742567,0.0,1,Wet,58,10,10,7,117,202.0,0.3006932640129343,469.78092819302736,469.78092819302736,,2,234.89046409651363,234.89046409651363,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,547.7809281930273,966.087123712772,990.0,0.23422082793798685,0.06395618563860547,989.7018229864234,0.3904726231975869,0.3904726231975869,,,23.22422665045377,23.22422665045377,,,,0.9395618563860546,0.9395618563860546,,,0.94,0.94,,,0.98,0.98,,,49.298032168606504,49.298032168606504,,,98.59606433721301,2366.305544093112,0.1467681802197319,55.39192423609509,110.16467266656171,163.59924666161484,213.76830173383888
1956-09-15,1956-09-26,473.647,0.90577073560875,429.0155916088776,0.62,1956,9,15,1956.09,1955,12,351,51,0.037066947115007035,3.376746873937236,0.007870918773077433,0.03,1,Wet,48,8,7,4,79,146.0,0.3403139719292636,283.0155916088776,283.0155916088776,,2,141.5077958044388,141.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,346.0155916088776,965.03057016224,990.0,0.15686864665977485,0.026603118321775525,989.8165282350183,0.14164742657409068,0.14164742657409068,,,24.64431064620452,24.64431064620452,,,,0.5660311832177553,0.5660311832177553,,,0.91,0.91,,,0.97,0.97,,,30.19806911207046,30.19806911207046,,,60.39613822414092,1449.5073173793821,0.14077842252223438,56.924326363902324,113.33626842724637,168.62353007249382,221.1012795719347
1956-10-15,1956-10-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1956,10,15,1956.1,1956,1,15,3,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.06,1,Wet,44,7,6,3,60,120.0,0.3719500476530184,202.62396726977863,202.62396726977863,,1,202.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.62396726977863,964.5131198363488,990.0,0.12817770130730655,0.010524793453955726,989.8612975052388,0.2906526237386784,,,,25.057525045151092,,,,,0.8104958690791145,,,,0.94,,,,0.97,,,,45.414818483347034,,,,45.414818483347034,1089.9556436003286,0.1407670324919509,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1956-11-15,1956-11-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1956,11,15,1956.11,1956,2,46,7,0.03282112939800446,3.8756468268323374,0.010202448604912215,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.279039757862715,273.8741828472738,273.8741828472738,,1,273.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,323.8741828472738,964.7993709142364,990.0,0.1495154112776924,0.02477483656945476,989.8257097521528,0.5305718368826192,,,,24.49576700103395,,,,,1.095496731389095,,,,0.95,,,,0.98,,,,61.271826335720434,,,,61.271826335720434,1470.5238320572907,0.16129505268420524,57.21923513895896,113.95081437247605,169.6072310888849,222.56024212471368
1956-12-15,1956-12-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1956,12,15,1956.12,1956,3,76,11,0.047716314031104747,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2281483853279929,426.2721531377864,426.2721531377864,,2,213.1360765688932,213.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,484.2721531377864,965.5852246891199,990.0,0.20278410989815784,0.055254430627557284,989.7419614594743,0.3215676387533949,0.3215676387533949,,,23.835169131600924,23.835169131600924,,,,0.8525443062755728,0.8525443062755728,,,0.94,0.94,,,0.98,0.98,,,45.90903262784803,45.90903262784803,,,91.81806525569606,2203.6335661367048,0.1662551058097408,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1957-01-15,1957-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1957,1,15,1957.01,1956,4,107,16,0.05769462532715493,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.20815803780508274,528.7618672124413,528.7618672124413,,2,264.38093360622065,264.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,587.7618672124413,966.0710474688498,990.0,0.25739818389127034,0.08150474688497653,989.6610970692236,0.4944897915246424,0.4944897915246424,,,23.09555980884932,23.09555980884932,,,,1.057523734424883,1.057523734424883,,,0.95,0.95,,,0.98,0.98,,,55.76700405598821,55.76700405598821,,,111.53400811197642,2676.8161946874343,0.16702662069874238,55.41743098839244,110.2172345502088,163.68195454531892,213.8877383374477
1957-02-15,1957-02-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1957,2,15,1957.02,1956,5,138,20,0.07230609935256327,15.271933374178385,0.018248737732278687,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,966.7475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,22.307210646867127,22.307210646867127,22.307210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.17954937737049,49.17954937737049,49.17954937737049,,147.53864813211146,3540.927555170675,0.17629687277775322,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1957-03-15,1957-03-26,7858.8783,1.0448616277307177,8211.440372675615,0.002,1957,3,15,1957.03,1956,6,166,24,0.7094684481991732,179.28832913312726,0.02183396834125801,0.02,1,Wet,68,14,17,21,195,315.0,0.03836111397072234,7896.440372675615,0.0,,0,275.0,275.0,275.0,275.0,7896.440372675615,1132.0,4.0,8.0,59.0,6693.440372675616,1200.0,18.0,25.0,80.0,6888.440372675616,1243.0,980.86408413877,990.3707456894423,0.9219672131147539,0.48,988.9687784763273,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.569759557557474,7.569759557557474,7.569759557557474,7.569759557557474,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-04-15,1957-04-26,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1957,4,15,1957.04,1956,7,197,29,0.3141947763942281,85.74735762881845,0.02357955082561332,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.08112165419331975,3341.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2241.5136156739372,30.0,4.0,7.0,55.0,2145.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.4097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.653342964147624,13.653342964147624,13.653342964147624,13.653342964147624,,1.1,1.1,1.1,1.1,0.8917932163293816,0.8917932163293816,0.8917932163293816,0.8917932163293816,0.98,0.98,0.98,0.98,32.19073856112598,32.19073856112598,32.19073856112598,32.19073856112598,128.76295424450393,3090.3109018680943,0.03540835202417933,35.69751226627921,70.29122186577604,102.59933549362422,129.70747805825542
1957-05-15,1957-05-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1957,5,15,1957.05,1956,8,227,33,0.17823785214046126,37.83067686669619,0.01833825106188296,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13378976302523954,1786.9381034775604,1100.0,,4,275.0,275.0,275.0,275.0,686.9381034775606,45.0,5.0,12.0,42.3114049243425,582.6266985532181,100.0,18.0,25.0,59.3114049243425,760.626698553218,1243.0,970.7519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.311178446766988,17.311178446766988,17.311178446766988,17.311178446766988,,1.1,1.1,1.1,1.1,0.92856623341862,0.92856623341862,0.92856623341862,0.92856623341862,0.98,0.98,0.98,0.98,42.49788303820264,42.49788303820264,42.49788303820264,42.49788303820264,169.9915321528106,4079.7967716674543,0.08240263334428233,45.63256660099232,90.29637941006523,132.93047953840062,170.85247488779967
1957-06-15,1957-06-26,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1957,6,15,1957.06,1956,9,258,37,0.09492761557979344,19.2603306532792,0.01753012080077513,0.63,3,Normal,53,12,12,13,120,210.0,0.19113510740979972,888.6992543957574,888.6992543957574,,4,222.17481359893932,222.17481359893932,222.17481359893932,222.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957574,967.7101976566723,990.0,0.5383299940678254,0.260959403516606,989.2007106024156,0.3493901588907309,0.3493901588907309,0.3493901588907309,0.3493901588907309,21.14112278685253,21.14112278685253,21.14112278685253,21.14112278685253,,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.44688353880517,42.44688353880517,42.44688353880517,42.44688353880517,169.78753415522067,4074.9008197252974,0.1545350408457293,52.497547560263484,104.23173425498504,154.340690458109,200.57596619305232
1957-07-15,1957-07-26,666.0345,0.8891922297499859,592.2327021454171,0.493,1957,7,15,1957.07,1956,10,288,42,0.05116890546536404,7.566456291589018,0.012776154143766193,0.46,3,Normal,50,10,9,9,108,186.0,0.3140657368736951,406.2327021454171,406.2327021454171,,2,203.11635107270854,203.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.2327021454171,965.7650471596544,990.0,0.19978207820327504,0.05124654042908342,989.7489713813676,0.2920660395279828,0.2920660395279828,,,23.69185818218523,23.69185818218523,,,,0.8124654042908341,0.8124654042908341,,,0.94,0.94,,,0.97,0.97,,,43.0439982954369,43.0439982954369,,,86.0879965908738,2066.1119181809713,0.14536177465211253,55.89025233443578,111.1928028400098,165.22003573379038,216.1157369707681
1957-08-15,1957-08-26,468.6029,0.9047178570238064,423.9534114831411,0.627,1957,8,15,1957.08,1956,11,319,46,0.03662957475214339,5.062180125736519,0.011940416066065362,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.43400995254714897,239.9534114831411,239.9534114831411,,1,239.9534114831411,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,310.9534114831411,965.0077903516741,990.0,0.14522438019735312,0.017990682296628226,989.836784937506,0.40746217351004616,,,,24.421532412321945,,,,,0.9598136459325644,,,,0.94,,,,0.98,,,,52.956927173595716,,,,52.956927173595716,1270.9662521662974,0.12491213831334295,56.954047607045105,113.39812571121372,168.722357730011,221.24743145207268
1957-09-15,1957-09-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1957,9,15,1957.09,1956,12,350,50,0.027326162897480483,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.4813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,25.16503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,39.70194728373652,,,,39.70194728373652,952.8467348096764,0.12552981763975024,57.60003007734947,114.74721406810566,170.8889865170761,224.47700322504932
1957-10-15,1957-10-26,312.7836,0.9262282368820012,289.709002353605,0.797,1957,10,15,1957.1,1957,1,15,3,0.025030857803351472,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.37969134236891694,179.709002353605,179.709002353605,,1,179.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.709002353605,964.3588360094144,990.0,0.11853715989327444,0.0079709002353605,989.8734919398712,0.2286392875914259,,,,25.286016642865487,,,,,0.7188360094144199,,,,0.93,,,,0.97,,,,40.21369159001125,,,,40.21369159001125,965.1285981602698,0.13880718674019085,57.73895327108772,115.03872091872877,171.36046317237003,225.18726315586625
1957-11-15,1957-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1957,11,15,1957.11,1957,2,46,7,0.02853832858608311,0.0,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,964.551523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.944448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,50.56328471579397,,,,50.56328471579397,1213.5188331790553,0.15308071691258776,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1957-12-15,1957-12-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1957,12,15,1957.12,1957,3,76,11,0.04422851277919487,14.665547660546224,0.028649014815330626,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.4035683739163,990.0,0.19070615305656086,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,24.08232817514557,24.08232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.97422125623054,41.97422125623054,,,83.94844251246109,2014.7626202990664,0.16399252376599302,56.4173498454636,112.28344958711591,166.94709969089587,218.63483729653527
1958-01-15,1958-01-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1958,1,15,1958.01,1957,4,107,16,0.12552006009551958,20.18670831367353,0.013895241899773831,0.0,1,Wet,49,8,7,5,81,150.0,0.10325042857801024,1302.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,202.7784733277731,51.0,9.999999999999998,9.462995421962743,6.759282444259102,125.55619546155128,100.0,18.0,16.462995421962745,11.759282444259105,206.55619546155128,1234.4629954219627,968.8320535292128,990.0,0.8995750699592463,0.48,988.6204249300407,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.25343662082794,19.25343662082794,19.25343662082794,19.25343662082794,,1.1,1.1,1.1,1.1,0.9317769365084212,0.9317769365084212,0.9317769365084212,0.9317769365084212,0.98,0.98,0.98,0.98,47.42943957797718,47.42943957797718,47.42943957797718,47.42943957797718,189.71775831190868,4553.226199485809,0.13058959903042627,50.16083097949347,99.4727092366857,146.98991520791895,190.27847773741985
1958-02-15,1958-02-26,8378.3002,1.0448616277307177,8754.164384588597,0.002,1958,2,15,1958.02,1957,5,138,20,0.7563598028284547,159.7983162187411,0.018253977101465046,0.0,1,Wet,55,10,10,8,114,197.0,0.022503575595040418,8557.164384588597,0.0,,0,275.0,275.0,275.0,275.0,8557.164384588597,1145.0,8.0,15.0,72.0,7317.164384588595,1200.0,18.0,25.0,80.0,7431.164384588595,1243.0,981.2082505853488,990.5009994523011,0.9219672131147539,0.48,989.0990322391864,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.3558468738376215,7.3558468738376215,7.3558468738376215,7.3558468738376215,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7901.6301,1.0448616277307177,8256.110088012034,0.002,1958,3,15,1958.03,1957,6,166,24,0.7133279116042397,202.27016512122464,0.024499451068963243,0.0,1,Wet,68,14,17,21,195,315.0,0.038153561016268864,7941.110088012034,0.0,,0,275.0,275.0,275.0,275.0,7941.110088012034,1132.0,4.0,8.0,59.0,6738.110088012034,1200.0,18.0,25.0,80.0,6933.110088012034,1243.0,980.8924112753247,990.3814664211227,0.9219672131147539,0.48,988.979499208008,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.552153152683402,7.552153152683402,7.552153152683402,7.552153152683402,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-04-15,1958-04-26,4038.4235,1.0221675780096169,4127.9455679721195,0.036000000000000004,1958,4,15,1958.04,1957,7,197,29,0.3566544970727911,100.40060587773041,0.02432217291253016,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07146412062427478,3832.9455679721195,1100.0,,4,275.0,275.0,275.0,275.0,2732.9455679721195,30.0,4.0,7.0,54.99999999999997,2636.9455679721195,100.0,18.0,25.0,80.0,2804.9455679721195,1243.0,975.414140389389,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.648957617496267,12.648957617496267,12.648957617496267,12.648957617496267,,1.1,1.1,1.1,1.1,0.8746719121747139,0.8746719121747139,0.8746719121747139,0.8746719121747139,0.98,0.98,0.98,0.98,29.250122874020914,29.250122874020914,29.250122874020914,29.250122874020914,117.00049149608364,2808.0117959060085,0.028343516058900193,32.791617544939854,64.46374700829348,93.82408071782692,117.94994595029144
1958-05-15,1958-05-26,2179.8933,1.002477893715166,2185.2948439078027,0.158,1958,5,15,1958.05,1957,8,227,33,0.1888094745136341,67.65458272913747,0.030959018147023006,0.47,3,Normal,55,13,13,17,178,276.0,0.12629874672035074,1909.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,809.2948439078027,45.0,5.0,12.0,49.84787082040815,697.4469730873946,100.0,18.0,25.0,66.84787082040813,875.4469730873946,1243.0,971.0472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.015834590556054,17.015834590556054,17.015834590556054,17.015834590556054,,1.1,1.1,1.1,1.1,0.9270867141466712,0.9270867141466712,0.9270867141466712,0.9270867141466712,0.98,0.98,0.98,0.98,41.70627374272715,41.70627374272715,41.70627374272715,41.70627374272715,166.8250949709086,4003.8022793018067,0.07633985658090306,44.88528806357005,88.78638245272612,130.62776332944162,167.69656382692725
1958-06-15,1958-06-26,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1958,6,15,1958.06,1957,9,258,37,0.09659170814823677,18.36929659790644,0.016431091824397854,0.58,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,967.77073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,21.03224335049933,21.03224335049933,21.03224335049933,21.03224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.14346890088608,43.14346890088608,43.14346890088608,43.14346890088608,172.57387560354434,4141.773014485064,0.15436503958770098,52.37804167660267,103.9878109618754,153.96260331801452,200.04319933996948
1958-07-15,1958-07-26,744.0263,0.912658034993986,679.0415809418463,0.457,1958,7,15,1958.07,1957,10,288,42,0.0586691925933755,9.342653904799024,0.013758588821380495,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3342946976607026,452.0415809418463,452.0415809418463,,2,226.02079047092315,226.02079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,532.0415809418463,966.1161663237673,990.0,0.22509656866193986,0.06040831618836926,989.7144951151497,0.3615764948260913,0.3615764948260913,,,23.236752296556322,23.236752296556322,,,,0.9040831618836924,0.9040831618836924,,,0.94,0.94,,,0.98,0.98,,,47.46207864022253,47.46207864022253,,,94.92415728044506,2278.179774730681,0.13979137647032314,55.345653003345156,110.06933990634916,163.4492828350836,213.5518470426881
1958-08-15,1958-08-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1958,8,15,1958.08,1957,11,319,46,0.045223384778141806,7.409797308975384,0.014156536283964962,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.35153494321557105,339.4188053025672,339.4188053025672,,2,169.7094026512836,169.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.4188053025672,965.4553846238617,990.0,0.17825716781266068,0.037883761060513436,989.7838590711267,0.2038885063677712,0.2038885063677712,,,24.124585940897536,24.124585940897536,,,,0.6788376106051344,0.6788376106051344,,,0.92,0.92,,,0.97,0.97,,,35.84217384318736,35.84217384318736,,,71.68434768637472,1720.4243444729932,0.1369540928987771,56.34392967624411,112.13131066083623,166.70564556708348,218.2814194801941
1958-09-15,1958-09-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1958,9,15,1958.09,1957,12,350,50,0.03518443199844493,5.920527268208388,0.01453863333635209,0.06,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,964.932522499919,990.0,0.1496326568205909,0.022245444440844756,989.8281218987386,0.482783122542421,,,,24.412816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,58.244511000656146,,,,58.244511000656146,1397.8682640157474,0.14302705670164315,57.05122475055243,113.6004924444532,169.04595658942628,221.72662926419068
1958-10-15,1958-10-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1958,10,15,1958.1,1958,1,15,3,0.030474497418131064,3.996844329722818,0.0113316831890588,0.04,1,Wet,44,7,6,3,60,120.0,0.34021890033964824,232.71409048762803,232.71409048762803,,1,232.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,289.71409048762797,964.6635704524381,990.0,0.13817073115825285,0.016542818097525606,989.8452864507443,0.3832800479928717,,,,24.79843595031336,,,,,0.930856361950512,,,,0.94,,,,0.98,,,,52.15187260506739,,,,52.15187260506739,1251.6449425216172,0.1478587729029121,57.385406197113866,114.29790906271006,170.16480395055177,223.3916760615633
1958-11-15,1958-11-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1958,11,15,1958.11,1958,2,46,7,0.034755304647129205,4.575403108041655,0.011374229993045165,0.04,1,Wet,42,7,6,3,56,114.0,0.2833984653566712,288.26047045288436,288.26047045288436,,2,144.13023522644218,144.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.26047045288436,964.910172117038,990.0,0.15595366177402065,0.027652094090576874,989.8163942441354,0.14696426247527608,0.14696426247527608,,,24.759257864622132,24.759257864622132,,,,0.5765209409057688,0.5765209409057688,,,0.91,0.91,,,0.97,0.97,,,30.901164954509078,30.901164954509078,,,61.802329909018155,1483.2559178164356,0.15363759168142496,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1958-12-15,1958-12-26,750.7725,0.9169012381868608,688.3842348466451,0.453,1958,12,15,1958.12,1958,3,76,11,0.05947639789075013,0.0,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.18303731204429702,562.3842348466451,562.3842348466451,,3,187.4614116155484,187.4614116155484,187.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,620.3842348466451,966.1535369393864,990.0,0.276309701360374,0.09495369393865803,989.628736604701,0.2487939725537184,0.2487939725537184,0.2487939725537184,,23.22640569276073,23.22640569276073,23.22640569276073,,,0.7498456464621935,0.7498456464621935,0.7498456464621935,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.531647693730605,38.531647693730605,38.531647693730605,,115.59494308119179,2774.2786339486042,0.16792212434519727,55.28587187962776,109.94619599644078,163.25562755205303,213.27246046313647
1959-01-15,1959-01-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1959,1,15,1959.01,1958,4,107,16,0.07230609935256327,0.0,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.17923799120745354,686.8761499139267,686.8761499139267,,3,228.95871663797558,228.95871663797558,228.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,750.8761499139267,966.7475045996556,990.0,0.3519571883558995,0.13606284497417806,989.51197996667,0.3710255003824131,0.3710255003824131,0.3710255003824131,,22.39344986663184,22.39344986663184,22.39344986663184,,,0.9158348665519024,0.9158348665519024,0.9158348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.3341418172074,46.3341418172074,46.3341418172074,,139.00242545162223,3336.058210838933,0.1660967700727506,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1959-02-15,1959-02-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1959,2,15,1959.02,1958,5,138,20,0.09381386435903548,19.2881607160482,0.017763867816900758,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14919756366108938,923.8086152666144,923.8086152666144,,4,230.9521538166536,230.9521538166536,230.9521538166536,230.9521538166536,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,987.8086152666144,967.6696842194092,990.0,0.5585895677741886,0.28904689221329155,989.1523635400124,0.37750583435886825,0.37750583435886825,0.37750583435886825,0.37750583435886825,21.105173486244343,21.105173486244343,21.105173486244343,21.105173486244343,,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.9238086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.048779535025645,44.048779535025645,44.048779535025645,44.048779535025645,176.19511814010258,4228.6828353624605,0.16227087873753773,52.577086842817344,104.39411897492558,154.59248277132252,200.93098512442344
1959-03-15,1959-03-26,2219.8507,1.0013386428720137,2222.822287316489,0.154,1959,3,15,1959.03,1958,6,166,24,0.19205184562414465,185.80492277491226,0.08358964359639652,0.64,3,Normal,49,9,9,9,107,183.0,0.08232776909076589,2039.8222873164889,1100.0,,4,275.0,275.0,275.0,275.0,939.8222873164892,51.0,9.0,16.0,46.2207682286798,817.6015190878095,100.0,18.0,25.0,55.2207682286798,924.6015190878096,1243.0,971.1378469004193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.925251106466092,16.925251106466092,16.925251106466092,16.925251106466092,,1.1,1.1,1.1,1.1,0.9265804999899366,0.9265804999899366,0.9265804999899366,0.9265804999899366,0.98,0.98,0.98,0.98,41.461599646253326,41.461599646253326,41.461599646253326,41.461599646253326,165.8463985850133,3980.31356604032,0.07461073228001147,44.653725768719205,88.31868079916781,129.91504715121667,166.72102139345063
1959-04-15,1959-04-26,3068.5746,1.0236714396923732,3141.212178585448,0.078,1959,4,15,1959.04,1958,7,197,29,0.2714007322297827,107.3501155560134,0.03417474193174539,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09391279010411978,2846.212178585448,1100.0,,4,275.0,275.0,275.0,275.0,1746.212178585448,30.0,4.0,7.0,55.0,1650.212178585448,100.0,18.0,25.0,80.0,1818.212178585448,1243.0,973.3546500862407,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.708447920644588,14.708447920644588,14.708447920644588,14.708447920644588,,1.1,1.1,1.1,1.1,0.906519647164948,0.906519647164948,0.906519647164948,0.906519647164948,0.98,0.98,0.98,0.98,35.2510327523167,35.2510327523167,35.2510327523167,35.2510327523167,141.0041310092668,3384.0991442224035,0.04488844528571892,38.69002866946065,76.30266397050508,111.67767827633892,141.93512874277158
1959-05-15,1959-05-26,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1959,5,15,1959.05,1958,8,227,33,0.16405234974431393,39.60923828228579,0.020860647183190417,0.64,3,Normal,55,13,13,17,178,276.0,0.14535847878537636,1622.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,522.7540479665963,45.0,5.000000000000004,12.000000000000005,32.19861889649325,428.5554290701032,100.0,18.0,25.0,49.19861889649325,606.5554290701032,1243.0,970.2728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.79020031345472,17.79020031345472,17.79020031345472,17.79020031345472,,1.1,1.1,1.1,1.1,0.9304094769209252,0.9304094769209252,0.9304094769209252,0.9304094769209252,0.98,0.98,0.98,0.98,43.76054684423749,43.76054684423749,43.76054684423749,43.76054684423749,175.04218737694995,4201.0124970468,0.09218792058108063,46.81794056018593,92.6938669643398,136.5922350000075,175.8844751702649
1959-06-15,1959-06-26,1130.1421,0.9321639202112424,1053.477690331766,0.316,1959,6,15,1959.06,1958,9,258,37,0.0910204724446646,58.106349401326284,0.055156696657740464,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.19933976953405236,843.4776903317661,843.4776903317661,,4,210.86942258294152,210.86942258294152,210.86942258294152,210.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,920.4776903317661,967.5680727410428,990.0,0.4968919074753235,0.22478215226541287,989.2783259402593,0.3147704452775477,0.3147704452775477,0.3147704452775477,0.3147704452775477,21.395482753939046,21.395482753939046,21.395482753939046,21.395482753939046,,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.92632973414214,39.92632973414214,39.92632973414214,39.92632973414214,159.70531893656857,3832.927654477646,0.15159819747703762,52.775017135379784,104.79833782152836,155.21958482263304,201.81593712627708
1959-07-15,1959-07-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1959,7,15,1959.07,1958,10,288,42,0.045223384778141806,7.409797308975384,0.014156536283964962,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.35535597520704465,337.4188053025672,337.4188053025672,,2,168.7094026512836,168.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,406.4188053025672,965.4553846238617,990.0,0.17692875452852785,0.03748376106051344,989.785587484411,0.2014905463545472,0.2014905463545472,,,24.128712314195,24.128712314195,,,,0.6748376106051344,0.6748376106051344,,,0.92,0.92,,,0.97,0.97,,,35.63707098254427,35.63707098254427,,,71.27414196508855,1710.5794071621249,0.13617038830671713,56.34392967624411,112.13131066083623,166.70564556708348,218.2814194801941
1959-08-15,1959-08-26,424.724,0.9094702475352612,386.2738414141663,0.669,1959,8,15,1959.08,1958,11,319,46,0.033374059898183976,0.0,0.0,0.49,3,Normal,47,8,6,5,89,155.0,0.4012697298697159,231.27384141416638,231.27384141416638,,1,231.27384141416638,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.27384141416627,964.8313692070708,990.0,0.13902083294197404,0.01625476828283327,989.8447243987752,0.3785568155615833,,,,24.634798376142893,,,,,0.9250953656566652,,,,0.94,,,,0.98,,,,51.487103774219435,,,,51.487103774219435,1235.6904905812669,0.1332917175693875,57.17932007302716,113.86753256467951,169.47366899725648,222.36157858398846
1959-09-15,1959-09-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1959,9,15,1959.09,1958,12,350,50,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.48,3,Normal,40,6,4,3,65,118.0,0.42010968617495137,162.8790272711299,162.8790272711299,,1,162.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.87902727112996,964.3235161090843,990.0,0.1124587592969761,0.006287902727112993,989.8812533379761,0.18778910137107754,,,,25.36994812752041,,,,,0.6515161090845197,,,,0.92,,,,0.97,,,,36.17539777924324,,,,36.17539777924324,868.2095467018378,0.12879351701942296,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1959-10-15,1959-10-26,212.2351,0.9868326972259313,209.44053617901523,0.938,1959,10,15,1959.1,1959,1,15,3,0.018095662325866915,0.0,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.46313861571234294,112.44053617901524,112.44053617901524,,1,112.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901525,963.956643217074,990.0,0.09355927369739156,0.0012440536179015227,989.9051966726848,0.08918168305244037,,,,25.859371772558195,,,,,0.4497621447160609,,,,0.9,,,,0.96,,,,24.644705210833955,,,,24.644705210833955,591.4729250600149,0.11766922325757118,58.163648538445024,115.93391152963754,172.81802048980762,227.40470471158656
1959-11-15,1959-11-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1959,11,15,1959.11,1959,2,46,7,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.58,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.1351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.604303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,32.41266407462281,,,,32.41266407462281,777.9039377909476,0.13550973951108264,57.98112925059372,115.54836366917364,172.18829431298443,226.4422905757286
1959-12-15,1959-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1959,12,15,1959.12,1959,3,76,11,0.033374059898183976,3.7263146832934235,0.009646821202417472,0.66,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,964.8313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.8499640756567,24.8499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,30.37026189730684,30.37026189730684,,,60.74052379461368,1457.7725710707282,0.15724731338844955,57.17932007302716,113.86753256467951,169.47366899725648,222.36157858398846
1960-01-15,1960-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1960,1,15,1960.01,1959,4,107,16,0.04937337116291572,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,965.6715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.69872509020984,23.69872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,48.342443295928824,48.342443295928824,,,96.68488659185765,2320.4372782045834,0.1691918944317673,56.02994421232691,111.48150187755314,165.67635649771108,216.77940447833402
1960-02-15,1960-02-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1960,2,15,1960.02,1959,5,138,20,0.07230609935256327,0.0,0.0,0.66,3,Normal,43,7,5,4,78,137.0,0.16370403196947428,699.8761499139267,699.8761499139267,,3,233.2920499713089,233.2920499713089,233.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,754.8761499139267,966.7475045996556,990.0,0.3542760289356097,0.13996284497417805,989.5057611260902,0.3851836287026674,0.3851836287026674,0.3851836287026674,,22.373072897731813,22.373072897731813,22.373072897731813,,,0.9331681998852356,0.9331681998852356,0.9331681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.16811424084071,47.16811424084071,47.16811424084071,,141.50434272252213,3396.1042253405312,0.16908636091143944,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1960-03-15,1960-03-26,2287.4661,1.0065552992153532,2302.461124730477,0.146,1960,3,15,1960.03,1959,6,167,24,0.1989326411767132,159.10279703556034,0.06910118712826681,0.68,3,Normal,49,9,9,9,107,183.0,0.07948016929989284,2119.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,1019.461124730477,51.0,9.0,16.0,50.137432363793955,893.3236923666832,100.0,18.0,25.0,59.137432363793955,1000.3236923666832,1243.0,971.3300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.733019429949607,16.733019429949607,16.733019429949607,16.733019429949607,,1.1,1.1,1.1,1.1,0.9254246889275464,0.9254246889275464,0.9254246889275464,0.9254246889275464,0.98,0.98,0.98,0.98,40.939560295654886,40.939560295654886,40.939560295654886,40.939560295654886,163.75824118261949,3930.1977883828695,0.07112312969096876,44.15869813507501,87.31916273518806,128.3927199015943,164.63924986073323
