Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1960-04-15,1960-04-26,4337.6663,1.0172614835438272,4412.540855456064,0.029,1960,4,15,1960.04,1959,7,198,29,0.3812435299114039,119.84960050997508,0.027161131066193347,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0668549050679577,4117.540855456064,1100.0,,4,275.0,275.0,275.0,275.0,3017.540855456064,30.0,4.0,7.0,55.0,2921.540855456064,100.0,18.0,25.0,80.0,3089.540855456064,1243.0,975.9349497654846,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.128148241400664,12.128148241400664,12.128148241400664,12.128148241400664,,1.1,1.1,1.1,1.1,0.8646024059910525,0.8646024059910525,0.8646024059910525,0.8646024059910525,0.98,0.98,0.98,0.98,27.722903504528517,27.722903504528517,27.722903504528517,27.722903504528517,110.89161401811405,2661.3987364347367,0.025131011281402108,31.27099986007614,61.417995698087815,89.24705964472139,111.84058286664064
1960-05-15,1960-05-26,2179.8933,1.002477893715166,2185.2948439078027,0.158,1960,5,15,1960.05,1959,8,228,33,0.1888094745136341,37.5274434086864,0.01717271402223181,0.5,3,Normal,55,13,13,17,178,276.0,0.12629874672035074,1909.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,809.2948439078027,45.0,5.0,12.0,49.84787082040815,697.4469730873946,100.0,18.0,25.0,66.84787082040813,875.4469730873946,1243.0,971.0472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.015834590556054,17.015834590556054,17.015834590556054,17.015834590556054,,1.1,1.1,1.1,1.1,0.9270867141466712,0.9270867141466712,0.9270867141466712,0.9270867141466712,0.98,0.98,0.98,0.98,41.70627374272715,41.70627374272715,41.70627374272715,41.70627374272715,166.8250949709086,4003.8022793018067,0.07633985658090306,44.88528806357005,88.78638245272612,130.62776332944162,167.69656382692725
1960-06-15,1960-06-26,1392.323,0.9189558294159528,1279.4833372799076,0.262,1960,6,15,1960.06,1959,9,259,37,0.11054736034098404,4.24487610558981,0.0033176486022976443,0.46,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.2783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,20.011787735605832,20.011787735605832,20.011787735605832,20.011787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35293666218901,48.35293666218901,48.35293666218901,48.35293666218901,193.41174664875604,4641.881919570145,0.15116394329912566,51.345584729315995,101.88302727309788,150.70647403080426,195.46980710588582
1960-07-15,1960-07-26,697.8704,0.8972206234519711,626.1437153766765,0.478,1960,7,15,1960.07,1959,10,289,42,0.05409881700854485,22.162821958318204,0.03539574288465941,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3625365781455476,399.1437153766765,399.1437153766765,,2,199.57185768833824,199.57185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.1437153766765,965.9045748615068,990.0,0.2010809386859811,0.0498287430753353,989.7490903182387,0.2819673127479861,0.2819673127479861,,,23.562548143984,23.562548143984,,,,0.7982874307533531,0.7982874307533531,,,0.93,0.93,,,0.97,0.97,,,41.61455405276679,41.61455405276679,,,83.22910810553358,1997.498594532806,0.1329233306373833,55.67765862188943,110.75386356745881,164.5272797565449,215.11057580063857
1960-08-15,1960-08-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1960,8,15,1960.08,1959,11,320,46,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.41,3,Normal,47,8,6,5,89,155.0,0.37516844808649397,258.14774947243217,258.14774947243217,,1,258.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,319.14774947243217,964.959164872626,990.0,0.1479457470572653,0.021629549894486438,989.8304247030484,0.4714867780181812,,,,24.399773052404147,,,,,1.0325909978897287,,,,0.95,,,,0.98,,,,57.52714465680963,,,,57.52714465680963,1380.6514717634313,0.1392410940886614,57.017012863729526,113.5292264589542,168.93194547665388,221.55768008541514
1960-09-15,1960-09-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1960,9,15,1960.09,1959,12,351,51,0.025370751980804858,8.232400536213675,0.028035408917599484,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.469958478527594,155.64296274079715,155.64296274079715,,1,155.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.64296274079715,964.3745718509633,990.0,0.11306010093436265,0.0055642962740797145,989.8813756027916,0.17144800994275702,,,,25.33535574188557,,,,,0.6225718509631886,,,,0.92,,,,0.97,,,,34.5211349015159,,,,34.5211349015159,828.5072376363817,0.11756159445914666,57.721355690035956,115.0017639974813,171.3006145696162,225.09693523922402
1960-10-15,1960-10-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1960,10,15,1960.1,1960,1,15,3,0.018931851619423342,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.0147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.780884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,27.262266018442308,,,,27.262266018442308,654.2943844426154,0.12441782406411885,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1960-11-15,1960-11-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1960,11,15,1960.11,1960,2,46,7,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.52,3,Normal,36,5,3,2,47,93.0,0.3252296658989646,192.95177424217889,192.95177424217889,,1,192.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.95177424217889,964.3438070969687,990.0,0.12064819070773468,0.009295177424217888,989.870056631868,0.26357820452072833,,,,25.26267133037869,,,,,0.7718070969687155,,,,0.93,,,,0.97,,,,43.13717879292345,,,,43.13717879292345,1035.292291030163,0.1508547338349075,57.755682487157365,115.07386438031477,171.41739950824314,225.27325036080452
1960-12-15,1960-12-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1960,12,15,1960.12,1960,3,76,11,0.03305210630954742,0.0,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,964.8127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.87428750093125,24.87428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.998676495653587,29.998676495653587,,,59.997352991307174,1439.936471791372,0.15683633744550668,57.20259993597558,113.91610084482895,169.55154866268524,222.4773937323951
1961-01-15,1961-01-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1961,1,15,1961.01,1960,4,107,16,0.04937337116291572,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,965.6715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.69872509020984,23.69872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,48.342443295928824,48.342443295928824,,,96.68488659185765,2320.4372782045834,0.1691918944317673,56.02994421232691,111.48150187755314,165.67635649771108,216.77940447833402
1961-02-15,1961-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1961,2,15,1961.02,1960,5,138,20,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.54,3,Normal,43,7,5,4,78,137.0,0.15209171547205558,763.7722713547246,763.7722713547246,,3,254.59075711824158,254.59075711824158,254.59075711824158,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.7722713547246,967.0030890854187,990.0,0.4036957068190703,0.1718861356773623,989.4244181575036,0.458604474595929,0.458604474595929,0.458604474595929,,21.962724597488698,21.962724597488698,21.962724597488698,,,1.018363028472966,1.018363028472966,1.018363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.53028933799473,50.53028933799473,50.53028933799473,,151.5908680139842,3638.180832335621,0.16828989172368478,53.833877977197524,106.9642532546665,158.58836662569124,206.59000331760802
1961-03-15,1961-03-26,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1961,3,15,1961.03,1960,6,166,24,0.17823785214046126,141.79804254768783,0.06873596561557244,0.61,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,970.7519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.311178446766988,17.311178446766988,17.311178446766988,17.311178446766988,,1.1,1.1,1.1,1.1,0.92856623341862,0.92856623341862,0.92856623341862,0.92856623341862,0.98,0.98,0.98,0.98,42.49788303820264,42.49788303820264,42.49788303820264,42.49788303820264,169.9915321528106,4079.7967716674543,0.08240263334428233,45.63256660099232,90.29637941006523,132.93047953840062,170.85247488779967
1961-04-15,1961-04-26,5941.8743,1.0282210587569034,6109.560283746436,0.006,1961,4,15,1961.04,1960,7,197,29,0.5278660085156921,19.511419988865786,0.0031935882588429447,0.03,1,Wet,84,14,20,27,219,364.0,0.05957875576878537,5745.560283746436,0.0,,0,275.0,275.0,275.0,275.0,5745.560283746436,1116.0,4.0,5.000000000000028,53.0,4567.560283746436,1200.0,18.0,25.0,80.0,4786.560283746436,1243.0,978.6858547518456,990.0967500179905,0.9219672131147539,0.48,988.6947828048759,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.473993273030333,9.473993273030333,9.473993273030333,9.473993273030333,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.52345291715869,45.938422961513176,66.08352559493842,0.0
1961-05-15,1961-05-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1961,5,15,1961.05,1960,8,227,33,0.2954794055901358,46.22196271098575,0.013515586882453402,0.1,1,Wet,71,14,18,24,213,340.0,0.09941809630126278,3079.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1979.9005276636085,29.0,4.0,7.0,56.0,1883.9005276636085,100.0,18.0,25.0,80.0,2096.9005276636085,1243.0,973.9507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.112356412550485,14.112356412550485,14.112356412550485,14.112356412550485,,1.1,1.1,1.1,1.1,0.8986102320368202,0.8986102320368202,0.8986102320368202,0.8986102320368202,0.98,0.98,0.98,0.98,33.52730710040474,33.52730710040474,33.52730710040474,33.52730710040474,134.10922840161896,3218.621481638855,0.03921436524741235,37.00853656691806,72.92350934761582,106.57118265793598,135.04892369762356
1961-06-15,1961-06-26,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1961,6,15,1961.06,1960,9,258,37,0.1574494264237043,38.93479523586575,0.021365376710399692,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.1410281415712864,1565.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,465.33132434842855,38.0,6.000000000000004,11.0,28.97004353920178,381.36128080922686,100.0,18.0,25.0,44.97004353920178,534.3612808092269,1243.0,970.0259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.03710449745184,18.03710449745184,18.03710449745184,18.03710449745184,,1.1,1.1,1.1,1.1,0.9310906961280327,0.9310906961280327,0.9310906961280327,0.9310906961280327,0.98,0.98,0.98,0.98,44.40036959603278,44.40036959603278,44.40036959603278,44.40036959603278,177.60147838413113,4262.435481219147,0.09745839080477434,47.41536526622453,93.90331638094463,138.4422746509253,178.43352922984562
1961-07-15,1961-07-26,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1961,7,15,1961.07,1960,10,288,42,0.0830644181447288,21.688048828868776,0.02255896641025439,0.08,1,Wet,63,12,13,13,155,256.0,0.2662800810987637,705.3937285269536,705.3937285269536,,3,235.13124284231787,235.13124284231787,235.13124284231787,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,793.3937285269536,967.2455749141078,990.0,0.3804404683713121,0.14269686426347686,989.4768626673653,0.3912724450168928,0.3912724450168928,0.3912724450168928,,21.840015308240556,21.840015308240556,21.840015308240556,,,0.9405249713692716,0.9405249713692716,0.9405249713692716,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.407290688433754,46.407290688433754,46.407290688433754,,139.22187206530123,3341.324929567229,0.14481254446980513,53.388180679123316,106.05181842008871,157.16733977992124,204.5718540035017
1961-08-15,1961-08-26,587.589,0.9034011913285348,530.8286026115426,0.537,1961,8,15,1961.08,1960,11,319,46,0.04586359126563728,6.85777897724563,0.012919008025391041,0.08,1,Wet,58,10,10,7,117,202.0,0.3805371432628367,328.82860261154264,328.82860261154264,,2,164.41430130577132,164.41430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115426,965.4887287117521,990.0,0.17706484957578905,0.03576572052230852,989.7871694299017,0.1913507209135984,0.1913507209135984,,,24.10708999723629,24.10708999723629,,,,0.6576572052230851,0.6576572052230851,,,0.92,0.92,,,0.97,0.97,,,34.69867965388862,34.69867965388862,,,69.39735930777724,1665.5366233866534,0.13073402406418902,56.29629041671586,112.03263585568422,166.5491439106584,218.05257875989483
1961-09-15,1961-09-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1961,9,15,1961.09,1960,12,350,50,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.367022705621645,237.99853602044152,237.99853602044152,,1,237.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,296.9985360204415,964.7799926801023,990.0,0.14058991971158574,0.017599707204088304,989.8418103730844,0.4008596155098863,,,,24.66095807747223,,,,,0.951994144081766,,,,0.94,,,,0.98,,,,53.04044599509921,,,,53.04044599509921,1272.970703882381,0.14106556519202942,57.24326463113414,114.00096831220405,169.68770583143882,222.68003484315892
1961-10-15,1961-10-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1961,10,15,1961.1,1961,1,15,3,0.02301697983155701,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4129125571448656,156.40022953190976,156.40022953190976,,1,156.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.40022953190976,964.2656009181276,990.0,0.11059098734042376,0.0056400229531909755,989.8837689897064,0.17312369232877134,,,,25.44504437924991,,,,,0.6256009181276391,,,,0.92,,,,0.97,,,,34.839279727250144,,,,34.839279727250144,836.1427134540036,0.1307779643751285,57.84169574836378,115.25469155524078,171.7106884076074,225.71691938548676
1961-11-15,1961-11-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1961,11,15,1961.11,1961,2,46,7,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.24,2,Mod_Wet,40,6,4,3,53,106.0,0.32530335362565915,219.84969942233937,219.84969942233937,,1,219.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.84969942233937,964.5292484971117,990.0,0.13157370091516804,0.013969939884467876,989.8544563592004,0.3421235444685139,,,,24.98308431762023,,,,,0.8793987976893575,,,,0.94,,,,0.98,,,,49.635781782566994,,,,49.635781782566994,1191.258762781608,0.15232722899717402,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1961-12-15,1961-12-26,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1961,12,15,1961.12,1961,3,76,11,0.0419933358562162,3.727550909774948,0.007669321620632372,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2427813792861808,368.0339798173171,368.0339798173171,,2,184.01698990865856,184.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.0339798173171,965.2871529091777,990.0,0.18211460584338945,0.043606795963463424,989.7742785981932,0.23973501127217106,0.23973501127217106,,,24.24739067774316,24.24739067774316,,,,0.7360679596346342,0.7360679596346342,,,0.93,0.93,,,0.97,0.97,,,39.48631652326304,39.48631652326304,,,78.97263304652606,1895.3431931166253,0.16248376929573746,56.579665862445175,112.62007526631716,167.48202596399366,219.41936368723802
1962-01-15,1962-01-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1962,1,15,1962.01,1961,4,107,16,0.07230609935256327,6.0528513643140505,0.007232672797446302,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1660938718522403,697.8761499139267,697.8761499139267,,3,232.62538330464227,232.62538330464227,232.62538330464227,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,756.8761499139267,966.7475045996556,990.0,0.3554354492254648,0.13936284497417806,989.5052017058003,0.382988295114936,0.382988295114936,0.382988295114936,,22.374708811029812,22.374708811029812,22.374708811029812,,,0.9305015332185692,0.9305015332185692,0.9305015332185692,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.036763416453454,47.036763416453454,47.036763416453454,,141.1102902493603,3386.646965984648,0.16861549975330714,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1962-02-15,1962-02-26,1962.022,1.0055924901309194,1972.9945886716464,0.181,1962,2,15,1962.02,1961,5,138,20,0.17046673246123029,51.85452774177384,0.026282143924523285,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.08210868946633522,1810.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,710.9945886716464,51.0,10.0,17.999999999999996,21.944277428137237,610.0503112435091,100.0,18.0,25.0,26.944277428137237,703.0503112435091,1243.0,970.5127517480161,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.550346258869194,17.550346258869194,17.550346258869194,17.550346258869194,,1.1,1.1,1.1,1.1,0.9295725829168036,0.9295725829168036,0.9295725829168036,0.9295725829168036,0.98,0.98,0.98,0.98,43.1317195028327,43.1317195028327,43.1317195028327,43.1317195028327,172.5268780113308,4140.645072271938,0.08744417192116455,46.22864205335331,91.50161880591749,134.77038279299057,173.37873584000684
1962-03-15,1962-03-26,4421.2037,1.018122621759095,4501.327502375012,0.026000000000000002,1962,3,15,1962.03,1961,6,166,24,0.388914696205201,106.15932311210236,0.023584003398128682,0.1,1,Wet,68,14,17,21,195,315.0,0.06997935605303061,4186.327502375012,1100.0,,4,275.0,275.0,275.0,275.0,3086.327502375012,32.0,4.0,8.0,59.0,2983.327502375012,100.0,18.0,25.0,80.0,3178.327502375012,1243.0,976.0974293293464,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.965668677539,11.965668677539,11.965668677539,11.965668677539,,1.1,1.1,1.1,1.1,0.8612944399299967,0.8612944399299967,0.8612944399299967,0.8612944399299967,0.98,0.98,0.98,0.98,27.246855834311514,27.246855834311514,27.246855834311514,27.246855834311514,108.98742333724606,2615.6981600939052,0.024212284771490532,30.795405410927515,60.46590706936954,87.8176109463969,109.9358062668642
1962-04-15,1962-04-26,5220.8071,1.0460141160130791,5461.037923581307,0.011,1962,4,15,1962.04,1961,7,197,29,0.471833676597425,76.02507864593372,0.01392136068450465,0.06,1,Wet,84,14,20,27,219,364.0,0.06665399601570457,5097.037923581307,1100.0,,4,275.0,275.0,275.0,275.0,3997.0379235813066,16.0,4.0,5.0,53.0,3919.0379235813066,100.0,18.0,25.0,80.0,4138.037923581307,1243.0,977.7199984023152,990.0440206104528,0.9219672131147539,0.48,988.6420533973379,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.387120215022676,10.387120215022676,10.387120215022676,10.387120215022676,,1.1,1.1,1.1,1.1,0.8250338926067822,0.8250338926067822,0.8250338926067822,0.8250338926067822,0.98,0.98,0.98,0.98,22.656599342313342,22.656599342313342,22.656599342313342,22.656599342313342,90.62639736925337,2175.0335368620804,0.016595086618593057,26.170044280933947,51.21903388191756,73.96673992530361,91.5592063299517
1962-05-15,1962-05-26,3408.2971,1.0339194488023995,3523.904658986816,0.057,1962,5,15,1962.05,1961,8,227,33,0.3044653625364609,92.46450204553093,0.026239217854468314,0.09,1,Wet,71,14,18,24,213,340.0,0.09648388163196103,3183.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2083.9046589868162,29.0,4.0,7.0,56.0,1987.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.1711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891966705698975,13.891966705698975,13.891966705698975,13.891966705698975,,1.1,1.1,1.1,1.1,0.8954160104436188,0.8954160104436188,0.8954160104436188,0.8954160104436188,0.98,0.98,0.98,0.98,32.8864023730493,32.8864023730493,32.8864023730493,32.8864023730493,131.5456094921972,3157.094627812733,0.03732950298661567,36.38065454150813,71.66258885531674,104.66794387696268,132.4878265231978
1962-06-15,1962-06-26,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1962,6,15,1962.06,1961,9,258,37,0.165986501264341,17.223225319009313,0.008965106537142798,0.08,1,Wet,67,13,15,17,181,293.0,0.15251360687267213,1628.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,528.1400609298728,33.00000000000001,4.9999999999999964,9.999999999999996,30.642938688763948,449.4971222411088,100.0,18.0,25.0,47.642938688763955,630.4971222411089,1243.0,970.3452217353121,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.717876271573306,17.717876271573306,17.717876271573306,17.717876271573306,,1.1,1.1,1.1,1.1,0.9301752999817212,0.9301752999817212,0.9301752999817212,0.9301752999817212,0.98,0.98,0.98,0.98,43.571673886181486,43.571673886181486,43.571673886181486,43.571673886181486,174.28669554472594,4182.880693073423,0.09072045244861922,46.64117820429809,92.33616961741451,136.04544941335766,175.13197120123868
1962-07-15,1962-07-26,1044.7218,0.9257953135328424,967.1985463855954,0.342,1962,7,15,1962.07,1961,10,288,42,0.08356595440771544,10.061470533533338,0.010402694018857746,0.09,1,Wet,63,12,13,13,155,256.0,0.264681952797249,711.1985463855954,711.1985463855954,,3,237.06618212853175,237.06618212853175,237.06618212853175,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.1985463855954,967.2687941855424,990.0,0.3857596241780356,0.1455992731927977,989.4686411026292,0.3977295036713485,0.3977295036713485,0.3977295036713485,,21.802117413415452,21.802117413415452,21.802117413415452,,,0.9482647285141272,0.9482647285141272,0.9482647285141272,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.7079940736829,46.7079940736829,46.7079940736829,,140.1239822210487,3362.9755733051693,0.14487612987497722,53.344791465226976,105.96305389913731,157.02925110239272,204.37609695265442
1962-08-15,1962-08-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1962,8,15,1962.08,1961,11,319,46,0.04937337116291572,0.0,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.35348609156971594,369.4510551263393,369.4510551263393,,2,184.72552756316966,184.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,447.4510551263393,965.6715297480683,990.0,0.19055570096446692,0.04389021102526788,989.7655540880103,0.2415848843886655,0.2415848843886655,,,23.85243945555305,23.85243945555305,,,,0.7389021102526787,0.7389021102526787,,,0.93,0.93,,,0.97,0.97,,,38.99270893391569,38.99270893391569,,,77.98541786783137,1871.6500288279528,0.13646911169074655,56.02994421232691,111.48150187755314,165.67635649771108,216.77940447833402
1962-09-15,1962-09-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1962,9,15,1962.09,1961,12,350,50,0.036391191048233136,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.34663333726232776,275.1943408360317,275.1943408360317,,2,137.59717041801585,137.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360317,964.9953745337622,990.0,0.15427118330347914,0.025038868167206338,989.8206899485292,0.13389822178895738,0.13389822178895738,,,24.691417192978076,24.691417192978076,,,,0.5503886816720635,0.5503886816720635,,,0.91,0.91,,,0.97,0.97,,,29.419660351400466,29.419660351400466,,,58.83932070280093,1412.1436968672226,0.13969637053054973,56.97019520259175,113.43173874529509,168.77607457085645,221.32690318218238
1962-10-15,1962-10-26,328.6161,0.9297054095741052,305.5161658431452,0.779,1962,10,15,1962.1,1962,1,15,3,0.02639659672884774,14.995617785384926,0.04908289466123966,0.07,1,Wet,44,7,6,3,60,120.0,0.3927779064287194,185.5161658431452,185.5161658431452,,1,185.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,242.5161658431452,964.4275808292157,990.0,0.1224961436379449,0.008551616584314518,989.8689522397776,0.2436574293314407,,,,25.197713981230606,,,,,0.7420646633725807,,,,0.93,,,,0.97,,,,41.36819692068849,,,,41.36819692068849,992.8367260965241,0.13540428149365855,57.661560162197475,114.87625417831494,171.09752416046499,224.7907784915979
1962-11-15,1962-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1962,11,15,1962.11,1962,2,46,7,0.02853832858608311,7.680761735812894,0.023253562729593467,0.15,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,964.551523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.944448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,50.56328471579397,,,,50.56328471579397,1213.5188331790553,0.15308071691258776,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1962-12-15,1962-12-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1962,12,15,1962.12,1962,3,76,11,0.0632991292757449,6.045400480937474,0.008251655394462789,0.09,1,Wet,44,8,6,4,64,126.0,0.17198340837480486,606.6288110618623,606.6288110618623,,3,202.2096036872874,202.2096036872874,202.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,664.6288110618623,966.3305152442474,990.0,0.3019587310503549,0.11198864331855864,989.5860526256309,0.2894658070181352,0.2894658070181352,0.2894658070181352,,22.96607157436551,22.96607157436551,22.96607157436551,,,0.8088384147491496,0.8088384147491496,0.8088384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.0971951069287,41.0971951069287,41.0971951069287,,123.29158532078613,2958.998047698867,0.16828656402699885,54.997873121569135,109.35341504182621,162.32457789504124,211.9318937467449
1963-01-15,1963-01-26,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1963,1,15,1963.01,1962,4,107,16,0.1223529196164104,101.21038407986521,0.07147011458259883,0.03,1,Wet,49,8,7,5,81,150.0,0.10592309558800066,1266.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,166.1217548195648,50.99999999999999,8.859826923710123,7.752348558246357,5.537391827318825,92.97218751028947,100.0,16.859826923710123,14.752348558246355,10.537391827318826,173.97218751028947,1231.6121754819565,968.7136241309556,990.0,0.8920975094608694,0.48,988.6279024905392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.37934357958359,19.37934357958359,19.37934357958359,19.37934357958359,,1.1,1.1,1.1,1.1,0.9315944758831513,0.9315944758831513,0.9315944758831513,0.9315944758831513,0.98,0.98,0.98,0.98,47.730253833319466,47.730253833319466,47.730253833319466,47.730253833319466,190.92101533327786,4582.104367998668,0.13481963304603287,50.419220990432976,99.99798294465009,147.7988439872415,191.406014597685
1963-02-15,1963-02-26,4321.0391,1.0192072871113824,4404.034538613209,0.029,1963,2,15,1963.02,1962,5,138,20,0.3805085841361812,175.68836476335946,0.03989259467040468,0.03,1,Wet,55,10,10,8,114,197.0,0.044731710951121086,4207.034538613209,1100.0,,4,275.0,275.0,275.0,275.0,3107.0345386132094,45.0,8.0,15.0,72.0,2967.0345386132094,100.0,18.0,25.0,80.0,3081.0345386132094,1243.0,975.9193832056619,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.143714801223114,12.143714801223114,12.143714801223114,12.143714801223114,,1.1,1.1,1.1,1.1,0.8649151725089379,0.8649151725089379,0.8649151725089379,0.8649151725089379,0.98,0.98,0.98,0.98,27.76852756068241,27.76852756068241,27.76852756068241,27.76852756068241,111.07411024272965,2665.7786458255114,0.025220989814876856,31.316536319879013,61.5091695240561,89.38398407915615,112.02313157820171
1963-03-15,1963-03-26,6801.8319999999985,1.0342120390438296,7034.53654195357,0.003,1963,3,15,1963.03,1962,6,166,24,0.6077839572247884,0.0,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.04477906939872416,6719.53654195357,0.0,,0,275.0,275.0,275.0,275.0,6719.53654195357,1132.0,4.0,8.0,59.0,5516.53654195357,1200.0,18.0,25.0,80.0,5711.53654195357,1243.0,979.8224643494364,990.1719570626167,0.9219672131147539,0.48,988.7699898495019,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.41259072006558,8.41259072006558,8.41259072006558,8.41259072006558,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1963-04-15,1963-04-26,5365.523,1.0497038705190205,5632.210260458824,0.009000000000000001,1963,4,15,1963.04,1962,7,197,29,0.4866229665036425,4.1897172092312776,0.0007438850851583732,0.02,1,Wet,84,14,20,27,219,364.0,0.06462826903950616,5268.2102604588235,1100.0,,4,275.0,275.0,275.0,275.0,4168.2102604588235,16.0,4.0,5.0,53.0,4090.210260458824,100.0,18.0,25.0,80.0,4309.2102604588235,1243.0,977.9836038011066,990.0579381196472,0.9219672131147539,0.48,988.6559709065324,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.137432325425793,10.137432325425793,10.137432325425793,10.137432325425793,,1.1,1.1,1.1,1.1,0.8186136251576757,0.8186136251576757,0.8186136251576757,0.8186136251576757,0.98,0.98,0.98,0.98,21.93990353552413,21.93990353552413,21.93990353552413,21.93990353552413,87.75961414209652,2106.2307394103163,0.015581736136205119,25.44121977080253,49.764070494749134,71.79268466245547,88.68809340347836
1963-05-15,1963-05-26,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1963,5,15,1963.05,1962,8,227,33,0.26683194443619523,39.1331408050678,0.012671284064964514,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.10393957911824099,2767.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1667.3326902337408,35.0,4.0,8.0,57.0,1563.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.2270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.836088064941762,14.836088064941762,14.836088064941762,14.836088064941762,,1.1,1.1,1.1,1.1,0.9080747120631484,0.9080747120631484,0.9080747120631484,0.9080747120631484,0.98,0.98,0.98,0.98,35.61793697889826,35.61793697889826,35.61793697889826,35.61793697889826,142.47174791559303,3419.3219499742327,0.046132253939522964,39.04654822332157,77.01958883830531,112.76223497067276,143.40049813410909
1963-06-15,1963-06-26,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1963,6,15,1963.06,1962,9,258,37,0.12963506220841567,0.0,0.0,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.17128699305363165,1243.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,143.4058125974036,34.595954790035115,6.0,7.811989791298251,8.927988332912287,86.06987968315796,96.59595479003514,18.0,21.811989791298245,24.927988332912282,239.06987968315795,1236.4079445813334,968.9859264714687,990.0,0.9046765759510385,0.48,988.6153234240487,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.09446217258035,19.09446217258035,19.09446217258035,19.09446217258035,,1.1,1.1,1.1,1.1,0.931939384260637,0.931939384260637,0.931939384260637,0.931939384260637,0.98,0.98,0.98,0.98,47.046018259151786,47.046018259151786,47.046018259151786,47.046018259151786,188.18407303660717,4516.417752878571,0.12542211677441806,49.82113046888527,98.78246660488337,145.92773937566974,188.7998570692181
1963-07-15,1963-07-26,909.0679,0.9272453699863792,842.9290012782408,0.39,1963,7,15,1963.07,1962,10,288,42,0.07282906571044001,11.730334581270995,0.013916159680688165,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2692990746026901,615.9290012782408,615.9290012782408,,3,205.30966709274688,205.30966709274688,205.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,695.9290012782408,966.7717160051128,990.0,0.32010376885695113,0.11477870038347225,989.5651175307596,0.2984034301896612,0.2984034301896612,0.2984034301896612,,22.494998095457024,22.494998095457024,22.494998095457024,,,0.8212386683709877,0.8212386683709877,0.8212386683709877,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.871356288750256,40.871356288750256,40.871356288750256,,122.6140688662508,2942.7376527900187,0.14546191752842225,54.24648580786249,107.81004566870291,159.90831115830508,208.47090096479562
1963-08-15,1963-08-26,623.0255,0.8986760817668561,559.8981151808364,0.516,1963,8,15,1963.08,1962,11,319,46,0.04837519715162426,11.552939945502999,0.02063400399512261,0.06,1,Wet,58,10,10,7,117,202.0,0.36077992499538575,357.8981151808364,357.8981151808364,,2,178.9490575904182,178.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,435.8981151808364,965.6195415183136,990.0,0.18671893124086816,0.04157962303616728,989.771701445723,0.2267089978137043,0.2267089978137043,,,23.92545092959564,23.92545092959564,,,,0.7157962303616727,0.7157962303616727,,,0.93,0.93,,,0.97,0.97,,,37.88900823872925,37.88900823872925,,,75.77801647745852,1818.6723954590045,0.1353425104011712,56.106577716083756,111.6399830788056,165.92710700296556,217.14467390050598
1963-09-15,1963-09-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1963,9,15,1963.09,1962,12,350,50,0.036391191048233136,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.34663333726232776,275.1943408360317,275.1943408360317,,2,137.59717041801585,137.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.1943408360317,964.9953745337622,990.0,0.15427118330347914,0.025038868167206338,989.8206899485292,0.13389822178895738,0.13389822178895738,,,24.691417192978076,24.691417192978076,,,,0.5503886816720635,0.5503886816720635,,,0.91,0.91,,,0.97,0.97,,,29.419660351400466,29.419660351400466,,,58.83932070280093,1412.1436968672226,0.13969637053054973,56.97019520259175,113.43173874529509,168.77607457085645,221.32690318218238
1963-10-15,1963-10-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.03137550007297417,10.42827146809151,0.02871675838624165,0.04,1,Wet,44,7,6,3,60,120.0,0.3304489163801618,243.14236195571957,243.14236195571957,,1,243.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,300.1423619557196,964.7157118097786,990.0,0.14163399474544192,0.01862847239114391,989.8397375328633,0.4183479503825253,,,,24.705677772702327,,,,,0.972569447822878,,,,0.94,,,,0.98,,,,54.285062313786895,,,,54.285062313786895,1302.8414955308854,0.14948700014350366,57.322226320604756,114.16586504514008,169.9525071176145,223.07469754312731
1963-11-15,1963-11-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1963,11,15,1963.11,1963,2,46,7,0.03900637174894837,9.496152146501403,0.02103419284260504,0.03,1,Wet,42,7,6,3,56,114.0,0.2525125911067478,337.4626359831988,337.4626359831988,,2,168.73131799159938,168.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,392.46263598319877,965.1315818619245,990.0,0.17229386434866378,0.03749252719663975,989.7902136084548,0.20154294799019226,0.20154294799019226,,,24.45708879854013,24.45708879854013,,,,0.6749252719663975,0.6749252719663975,,,0.92,0.92,,,0.97,0.97,,,36.12676118995365,36.12676118995365,,,72.2535223799073,1734.0845371177752,0.1600431943222788,56.790790442297144,113.05854616090116,168.18030301158578,220.44690296602215
1963-12-15,1963-12-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1963,12,15,1963.12,1963,3,76,11,0.07230609935256327,0.0,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.150559912614261,710.8761499139267,710.8761499139267,,3,236.95871663797558,236.95871663797558,236.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,768.8761499139267,966.7475045996556,990.0,0.3623919709645952,0.14543807495696334,989.4921699540783,0.3973695034351905,0.3973695034351905,0.3973695034351905,,22.347295850987557,22.347295850987557,22.347295850987557,,,0.9478348665519024,0.9478348665519024,0.9478348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.85425993796088,47.85425993796088,47.85425993796088,,143.56277981388266,3445.5067155331835,0.17154602843998862,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1964-01-15,1964-01-26,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1964,1,15,1964.01,1963,4,107,16,0.08657814739721079,24.80187425229247,0.02475084071234244,0.06,1,Wet,49,8,7,5,81,150.0,0.14969135272138567,852.0618911714212,852.0618911714212,,4,213.0154727928553,213.0154727928553,213.0154727928553,213.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,916.0618911714212,967.406480229396,990.0,0.49284555764711896,0.2316495129371369,989.2755049294158,0.3212041578014979,0.3212041578014979,0.3212041578014979,0.3212041578014979,21.547820542218357,21.547820542218357,21.547820542218357,21.547820542218357,,0.8520618911714212,0.8520618911714212,0.8520618911714212,0.8520618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.479874813246,41.479874813246,41.479874813246,41.479874813246,165.919499252984,3982.0679820716164,0.16557809524022746,53.08709415780654,105.43606517809326,156.2099257380872,203.21576688328273
1964-02-15,1964-02-26,1432.6212,0.9229795554429376,1322.2800782941279,0.255,1964,2,15,1964.02,1963,5,138,20,0.11424499876461265,38.55186490863048,0.029155596867470164,0.23,2,Mod_Wet,49,8,7,5,93,162.0,0.12251564752378033,1160.2800782941279,1100.0,,4,275.0,275.0,275.0,275.0,60.280078294127854,18.232863187730032,2.9767939898334745,2.6046947411042902,1.8604962436459216,34.60523013181414,67.23286318773003,10.976793989833476,9.60469474110429,6.860496243645923,127.60523013181414,1187.814351918668,968.4128802460672,990.0,0.8234433945217887,0.48,988.6965566054782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.74874157941095,19.74874157941095,19.74874157941095,19.74874157941095,,1.1,1.1,1.1,1.1,0.9307847082811864,0.9307847082811864,0.9307847082811864,0.9307847082811864,0.98,0.98,0.98,0.98,48.59778144078146,48.59778144078146,48.59778144078146,48.59778144078146,194.39112576312584,4665.38701831502,0.14701206571448133,51.06333780498246,101.3083592716057,149.81925069654818,194.2278786415009
1964-03-15,1964-03-26,2384.2857,1.0079273256968455,2403.186709298232,0.136,1964,3,15,1964.03,1963,6,167,24,0.20763533168336729,29.783473709739155,0.012393324910837408,0.42,3,Normal,49,9,9,9,107,183.0,0.07614888984361888,2220.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1120.186709298232,51.0,8.999999999999991,15.999999999999993,55.09114963761797,989.095559660614,100.0,18.0,25.0,64.09114963761797,1096.095559660614,1243.0,971.573209298306,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.489888708579162,16.489888708579162,16.489888708579162,16.489888708579162,,1.1,1.1,1.1,1.1,0.9238040676027328,0.9238040676027328,0.9238040676027328,0.9238040676027328,0.98,0.98,0.98,0.98,40.274056187786,40.274056187786,40.274056187786,40.274056187786,161.09622475114398,3866.309394027456,0.06703441897703677,43.52581639719304,86.04191572471008,126.44893679576624,161.98484900008214
1964-04-15,1964-04-26,2287.4661,1.0065552992153532,2302.461124730477,0.146,1964,4,15,1964.04,1963,7,198,29,0.1989326411767132,7.891598406944923,0.0034274621717527163,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0942469767108019,2085.461124730477,1100.0,,4,275.0,275.0,275.0,275.0,985.461124730477,46.0,5.0,10.999999999999993,61.0,862.4611247304772,100.0,18.0,25.0,80.0,979.4611247304773,1243.0,971.3300785769355,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.733019429949607,16.733019429949607,16.733019429949607,16.733019429949607,,1.1,1.1,1.1,1.1,0.9254246889275464,0.9254246889275464,0.9254246889275464,0.9254246889275464,0.98,0.98,0.98,0.98,40.939560295654886,40.939560295654886,40.939560295654886,40.939560295654886,163.75824118261949,3930.1977883828695,0.07112312969096876,44.15869813507501,87.31916273518806,128.3927199015943,164.63924986073323
1964-05-15,1964-05-26,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1964,5,15,1964.05,1963,8,228,33,0.1476481158218469,31.468012328779878,0.0184142970607708,0.7000000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1123536179765148,1516.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,416.89022941952453,52.99999999999999,8.0,15.0,21.713032782266907,319.1771966372577,100.0,18.0,25.0,31.713032782266907,434.1771966372577,1243.0,969.6594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.403606496452948,18.403606496452948,18.403606496452948,18.403606496452948,,1.1,1.1,1.1,1.1,0.9317646689351641,0.9317646689351641,0.9317646689351641,0.9317646689351641,0.98,0.98,0.98,0.98,45.33534804600765,45.33534804600765,45.33534804600765,45.33534804600765,181.34139218403058,4352.193412416734,0.10611646614986417,48.28416313642671,95.66361168608816,141.13858558468357,182.15735620070402
1964-06-15,1964-06-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1964,6,15,1964.06,1963,9,259,37,0.07230609935256327,17.783185945585046,0.021249483507701897,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.19238211056266685,675.8761499139267,675.8761499139267,,3,225.2920499713089,225.2920499713089,225.2920499713089,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,739.8761499139267,966.7475045996556,990.0,0.3455803767616966,0.13276284497417806,989.5216567782641,0.3592514656498901,0.3592514656498901,0.3592514656498901,,22.414900712958456,22.414900712958456,22.414900712958456,,,0.9011681998852356,0.9011681998852356,0.9011681998852356,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.63579524702825,45.63579524702825,45.63579524702825,,136.90738574108474,3285.7772577860333,0.16359336534464003,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1964-07-15,1964-07-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1964,7,15,1964.07,1963,10,289,42,0.04422851277919487,6.630844100592357,0.012953294024407588,0.65,3,Normal,50,10,9,9,108,186.0,0.3633493190293193,325.9040830925332,325.9040830925332,,2,162.9520415462666,162.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.9040830925332,965.4035683739163,990.0,0.1731046770418007,0.03518081661850664,989.7917145063395,0.1879577347103752,0.1879577347103752,,,24.20018839771285,24.20018839771285,,,,0.6518081661850664,0.6518081661850664,,,0.92,0.92,,,0.97,0.97,,,34.52288820174891,34.52288820174891,,,69.04577640349783,1657.0986336839478,0.13488030020463213,56.4173498454636,112.28344958711591,166.94709969089587,218.63483729653527
1964-08-15,1964-08-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1964,8,15,1964.08,1963,11,320,46,0.03616311415582233,0.0,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.370322089582649,263.5545619886844,263.5545619886844,,1,263.5545619886844,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,324.5545619886844,964.9834955289493,990.0,0.14974136745011654,0.02271091239773688,989.827547720152,0.4914087747081,,,,24.35264341649489,,,,,1.0542182479547375,,,,0.95,,,,0.98,,,,58.61858571340178,,,,58.61858571340178,1406.8460571216424,0.1400500461275262,56.98559424019982,113.4637993359964,168.82732440974496,221.40275669516808
1964-09-15,1964-09-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1964,9,15,1964.09,1963,12,351,51,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4235081396258581,187.84969942233937,187.84969942233937,,1,187.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.84969942233937,964.5292484971117,990.0,0.1239353245314042,0.008784969942233937,989.8672797055265,0.2498256315120453,,,,25.08820557690264,,,,,0.7513987976893575,,,,0.93,,,,0.97,,,,41.706504696564345,,,,41.706504696564345,1000.9561127175444,0.12799307401694984,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1964-10-15,1964-10-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1964,10,15,1964.1,1964,1,15,3,0.022693080885385804,3.748830395499965,0.014273026558495447,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.41880606903933054,152.65139913640982,152.65139913640982,,1,152.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,203.6513991364098,964.2506055965456,990.0,0.10931297697832153,0.00526513991364098,989.885421883108,0.164906996746067,,,,25.469909289816275,,,,,0.6106055965456392,,,,0.92,,,,0.97,,,,34.037429627301265,,,,34.037429627301265,816.8983110552304,0.1295916554764808,57.85797929490357,115.28895253972294,171.76632391189966,225.80122988376712
1964-11-15,1964-11-26,344.9443,0.9291696764623452,320.5117836285301,0.757,1964,11,15,1964.11,1964,2,46,7,0.027692218105505,9.213457117329767,0.028746079201905632,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,964.5025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,25.029009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,48.51966056243549,,,,48.51966056243549,1164.4718534984518,0.15138183068697805,57.57557008891671,114.69594645167574,170.8062055415807,224.3526061781068
1964-12-15,1964-12-26,494.165,0.906269201155406,447.8465197889612,0.602,1964,12,15,1964.12,1964,3,76,11,0.03869393930976625,5.880035952263825,0.013129578309628655,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2634831237621433,329.8465197889612,329.8465197889612,,2,164.9232598944806,164.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.8465197889612,965.1153093390504,990.0,0.16943242354614946,0.035969303957792235,989.794598272496,0.1925387369778923,0.1925387369778923,,,24.486750196467828,24.486750196467828,,,,0.6596930395779224,0.6596930395779224,,,0.92,0.92,,,0.97,0.97,,,35.354250136612244,35.354250136612244,,,70.70850027322449,1697.0040065573874,0.15788556380106394,56.812501717105285,113.1036778636925,168.2522758945573,220.55303959676368
1965-01-15,1965-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1965,1,15,1965.01,1964,4,107,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.3063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,23.025551388991047,23.025551388991047,23.025551388991047,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.91002503170854,39.91002503170854,39.91002503170854,,119.73007509512564,2873.521802283015,0.1647850382372451,55.03767393579278,109.43529337197498,162.4530751839777,212.11666829139398
