Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1965-02-15,1965-02-26,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1965,2,15,1965.02,1964,5,138,20,0.08902815549501106,18.030301152828887,0.017498037681929868,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.15721767930802913,868.4184663774429,868.4184663774429,,4,217.10461659436072,217.10461659436072,217.10461659436072,217.10461659436072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,932.4184663774428,967.4956008943292,990.0,0.5078336544494496,0.2447347731019543,989.2474315724486,0.3336421188824127,0.3336421188824127,0.3336421188824127,0.3336421188824127,21.418188559237105,21.418188559237105,21.418188559237105,21.418188559237105,,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.8684184663774429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.02180787980289,42.02180787980289,42.02180787980289,42.02180787980289,168.08723151921154,4034.0935564610772,0.16312521272075212,52.914810007118035,105.08394268288731,155.6629564120383,202.44228326839257
1965-03-15,1965-03-26,2398.3241,1.0093974496405684,2420.8622299515114,0.134,1965,3,15,1965.03,1964,6,166,24,0.2091624966678106,47.45899436301852,0.019604169859748315,0.48,3,Normal,49,9,9,9,107,183.0,0.07559290146125558,2237.8622299515114,1100.0,,4,275.0,275.0,275.0,275.0,1137.8622299515116,51.0,9.000000000000009,16.000000000000007,55.96043753859892,1005.9017924129124,100.0,18.0,25.0,64.96043753859891,1112.9017924129125,1243.0,971.6158743481587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.4472236587264,16.4472236587264,16.4472236587264,16.4472236587264,,1.1,1.1,1.1,1.1,0.9235013875977874,0.9235013875977874,0.9235013875977874,0.9235013875977874,0.98,0.98,0.98,0.98,40.156691802887885,40.156691802887885,40.156691802887885,40.156691802887885,160.62676721155148,3855.042413077236,0.0663510567533489,43.414016409758474,85.81635515451491,126.10583741213341,161.5167288777983
1965-04-15,1965-04-26,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1965,4,15,1965.04,1964,7,197,29,0.2270031795428011,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08259267574031906,2410.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1310.3516150787163,46.0,5.0,11.0,61.0,1187.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.1142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.948801004971145,15.948801004971145,15.948801004971145,15.948801004971145,,1.1,1.1,1.1,1.1,0.9195608765366168,0.9195608765366168,0.9195608765366168,0.9195608765366168,0.98,0.98,0.98,0.98,38.773615725629696,38.773615725629696,38.773615725629696,38.773615725629696,155.0944629025188,3722.267109660451,0.05903072204436258,42.091909626817475,83.15048084279843,122.05461785195035,155.99853831137838
1965-05-15,1965-05-26,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1965,5,15,1965.05,1964,8,227,33,0.15825830577168762,47.84038607693447,0.02611811959500077,0.68,3,Normal,55,13,13,17,178,276.0,0.15068024318674408,1555.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,455.6933538389774,45.0,5.0,12.0,28.068068895879044,365.6252849430983,100.0,18.0,25.0,45.06806889587904,543.6252849430982,1243.0,970.0562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.00685794063618,18.00685794063618,18.00685794063618,18.00685794063618,,1.1,1.1,1.1,1.1,0.931017074304566,0.931017074304566,0.931017074304566,0.931017074304566,0.98,0.98,0.98,0.98,44.322409407784654,44.322409407784654,44.322409407784654,44.322409407784654,177.28963763113862,4254.951303147326,0.09679002069836848,47.34270235224454,93.7561715474111,138.21708580824745,178.12299764512088
1965-06-15,1965-06-26,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1965,6,15,1965.06,1964,9,258,37,0.08189971950848521,19.285126148498076,0.020344818141380863,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.16984673553807245,786.9134202370973,786.9134202370973,,3,262.3044734123658,262.3044734123658,262.3044734123658,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.9134202370973,967.1916536809483,990.0,0.4331477555957465,0.18345671011854864,989.3833955342856,0.4867662077185715,0.4867662077185715,0.4867662077185715,,21.704975645618788,21.704975645618788,21.704975645618788,,,1.0492178936494632,1.0492178936494632,1.0492178936494632,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.45030300329318,51.45030300329318,51.45030300329318,,154.35090900987953,3704.421816237109,0.16283228585504406,53.488489639586525,106.2570668805196,157.48673571026208,205.02485997867245
1965-07-15,1965-07-26,576.0661,0.900130952321488,518.5349271931256,0.546,1965,7,15,1965.07,1964,10,288,42,0.044801417709486036,4.883878109441639,0.00941860972775449,0.6,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.4334071723689,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,24.15908516251896,24.15908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,35.16546183132011,35.16546183132011,,,70.33092366264022,1687.942167903365,0.13563391774464953,56.37514869133565,112.19599337723005,166.80828088727498,218.43160118250424
1965-08-15,1965-08-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1965,8,15,1965.08,1964,11,319,46,0.033896785847674166,0.0,0.0,0.48,3,Normal,47,8,6,5,89,155.0,0.3950817065718604,237.3239102740066,237.3239102740066,,1,237.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.3239102740066,964.8616195513699,990.0,0.14103008090280664,0.017464782054801332,989.8415051370424,0.3985935317246676,,,,24.5812920539476,,,,,0.9492956410960268,,,,0.94,,,,0.98,,,,52.71923975302183,,,,52.71923975302183,1265.261754072524,0.134376820714806,57.14131883295272,113.78827557151935,169.34663810179717,222.17280227273747
1965-09-15,1965-09-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1965,9,15,1965.09,1964,12,350,50,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4363290976758152,178.2750335356538,178.2750335356538,,1,178.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.2750335356538,964.4813751676784,990.0,0.12075554619265255,0.00782750335356538,989.8714169504536,0.22500373507311586,,,,25.16503804770237,,,,,0.7131001341426152,,,,0.93,,,,0.97,,,,39.70194728373652,,,,39.70194728373652,952.8467348096764,0.12552981763975024,57.60003007734947,114.74721406810566,170.8889865170761,224.47700322504932
1965-10-15,1965-10-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1965,10,15,1965.1,1965,1,15,3,0.02327740954475893,2.116119185675359,0.007854512216696254,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4082928549985447,159.41446232359874,159.41446232359874,,1,159.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359874,964.2776578492944,990.0,0.11161856670122684,0.005941446232359875,989.8824399870664,0.17987340093273632,,,,25.42490873683923,,,,,0.637657849294395,,,,0.92,,,,0.97,,,,35.48262083241556,,,,35.48262083241556,851.5828999779735,0.13170273238634356,57.8285517037254,115.22704308143646,171.6658073524787,225.6489431863416
1965-11-15,1965-11-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1965,11,15,1965.11,1965,2,46,7,0.02327740954475893,0.0,0.0,0.43,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.2776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,25.37934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,39.62217006454282,,,,39.62217006454282,950.9320815490277,0.14706771760809148,57.8285517037254,115.22704308143646,171.6658073524787,225.6489431863416
1965-12-15,1965-12-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1965,12,15,1965.12,1965,3,76,11,0.037358698044915206,3.376746873937236,0.007809451216887004,0.38,2,Mod_Wet,42,7,5,3,61,118.0,0.2729003025678954,314.39233848281486,314.39233848281486,,2,157.19616924140743,157.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.39233848281486,965.0457655231728,990.0,0.16430003861052891,0.032878467696562975,989.8028214936928,0.17489362880900966,0.17489362880900966,,,24.582162341711122,24.582162341711122,,,,0.6287846769656297,0.6287846769656297,,,0.92,0.92,,,0.97,0.97,,,33.829112929604456,33.829112929604456,,,67.65822585920893,1623.797420621014,0.15647415515411114,56.90442786930186,113.29486302956067,168.55739793640754,221.00352523991359
1966-01-15,1966-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1966,1,15,1966.01,1965,4,107,16,0.050535669003081284,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,965.7320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.606794316696178,23.606794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,49.58985566497167,49.58985566497167,,,99.17971132994334,2380.313071918641,0.16956591706314655,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1966-02-15,1966-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1966,2,15,1966.02,1965,5,138,20,0.08443526546181272,15.86628839217508,0.01623548300092591,0.51,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.3090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.682592324410926,21.682592324410926,21.682592324410926,21.682592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,40.30775421102373,40.30775421102373,40.30775421102373,40.30775421102373,161.2310168440949,3869.5444042582776,0.16498272113125578,53.269376892728474,105.80879073472843,156.78931225870178,204.03605879555718
1966-03-15,1966-03-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1966,3,15,1966.03,1965,6,166,24,0.1946548304614316,67.65458272913747,0.03002933928709085,0.52,3,Normal,49,9,9,9,107,183.0,0.08122685659800663,2069.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,969.9494266369403,51.0,9.0,16.0,47.70243081821018,846.2469958187297,100.0,18.0,25.0,56.70243081821018,953.2469958187297,1243.0,971.2105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.85253042534778,16.85253042534778,16.85253042534778,16.85253042534778,,1.1,1.1,1.1,1.1,0.9261562964262408,0.9261562964262408,0.9261562964262408,0.9261562964262408,0.98,0.98,0.98,0.98,41.26455636619564,41.26455636619564,41.26455636619564,41.26455636619564,165.05822546478257,3961.397411154781,0.07326317382595267,44.46696233151568,87.94153891197979,129.34052426379006,165.9350946294468
1966-04-15,1966-04-26,4057.9837,1.024186574855348,4156.132426521833,0.035,1966,4,15,1966.04,1965,7,197,29,0.35908984165148633,124.36907256092218,0.029924232386647907,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0709794515009904,3861.1324265218327,1100.0,,4,275.0,275.0,275.0,275.0,2761.1324265218327,30.0,4.0,7.0,54.99999999999997,2665.1324265218327,100.0,18.0,25.0,80.0,2833.1324265218327,1243.0,975.465722340535,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.597375666350286,12.597375666350286,12.597375666350286,12.597375666350286,,1.1,1.1,1.1,1.1,0.8737109146300597,0.8737109146300597,0.8737109146300597,0.8737109146300597,0.98,0.98,0.98,0.98,29.098836117832757,29.098836117832757,29.098836117832757,29.098836117832757,116.395344471331,2793.488267311945,0.0280056871452336,32.64133235787892,64.1626195640698,93.37127716929056,117.34484968419098
1966-05-15,1966-05-26,2301.1428,1.005887659400258,2314.6911450377565,0.145,1966,5,15,1966.05,1965,8,227,33,0.19998931493126207,32.40958391930144,0.014001688298147779,0.46,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.3595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.703498691276835,16.703498691276835,16.703498691276835,16.703498691276835,,1.1,1.1,1.1,1.1,0.9252373732629108,0.9252373732629108,0.9252373732629108,0.9252373732629108,0.98,0.98,0.98,0.98,40.859061900278775,40.859061900278775,40.859061900278775,40.859061900278775,163.4362476011151,3922.4699424267615,0.07060823123270261,44.08224716838835,87.16483798032219,128.15777070630887,164.31819138409216
1966-06-15,1966-06-26,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1966,6,15,1966.06,1965,9,258,37,0.10738545013389154,17.5903846035103,0.014152841263395966,0.47,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.1633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,20.261159109367608,20.261159109367608,20.261159109367608,20.261159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.28028749475311,47.28028749475311,47.28028749475311,47.28028749475311,189.12114997901244,4538.907599496299,0.1521627682131366,51.584206942812614,102.3690961576404,151.45746283430418,196.5223369562022
1966-07-15,1966-07-26,704.3503,0.8963170852085334,631.321207861756,0.475,1966,7,15,1966.07,1965,10,288,42,0.054546152359255716,10.336941738742896,0.016373506243760518,0.36,2,Mod_Wet,58,11,11,11,136,227.0,0.3595634000144464,404.32120786175597,404.32120786175597,,2,202.16060393087798,202.16060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,484.32120786175597,965.925284831447,990.0,0.2028004011349005,0.0508642415723512,989.7463353572928,0.2893256217110165,0.2893256217110165,,,23.53172490413473,23.53172490413473,,,,0.8086424157235119,0.8086424157235119,,,0.94,0.94,,,0.97,0.97,,,42.5518928994701,42.5518928994701,,,85.1037857989402,2042.4908591745652,0.13480267214082864,55.64566831669509,110.68785717969776,164.42321147528543,214.95982096173978
1966-08-15,1966-08-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1966,8,15,1966.08,1965,11,319,46,0.03781833014224517,4.254329412563436,0.009719468307112806,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.4203675820747437,253.71215442413398,253.71215442413398,,1,253.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,324.71215442413387,965.0697046949084,990.0,0.14979370442129908,0.020742430884826787,989.8294638646937,0.455449810821281,,,,24.304309358964016,,,,,1.0148486176965357,,,,0.95,,,,0.98,,,,56.317484221807135,,,,56.317484221807135,1351.6196213233713,0.1286632862546391,56.872926160413286,113.22933072013966,168.45277278650153,220.84896738056324
1966-09-15,1966-09-26,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1966,9,15,1966.09,1965,12,350,50,0.02988283046109572,4.1898698696634264,0.012114138826648696,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.39899834841691934,207.8660932997189,207.8660932997189,,1,207.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.8660932997189,964.6293304664986,990.0,0.1305828354131908,0.01157321865994379,989.8578439459268,0.3058752346975377,,,,24.922638244730788,,,,,0.8314643731988758,,,,0.94,,,,0.97,,,,46.33895789203311,,,,46.33895789203311,1112.1349894087946,0.13397947584262596,57.426473750620225,114.38379031292429,170.3030052081484,223.5983015759179
1966-10-15,1966-10-26,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1966,10,15,1966.1,1966,1,15,3,0.023497017903388786,8.922801537463442,0.03280969763936114,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.4044768591093985,161.95622573366649,161.95622573366649,,1,161.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.95622573366646,964.2878249029345,990.0,0.11248507695465902,0.006195622573366649,989.881319300472,0.18566425534316966,,,,25.4078301421942,,,,,0.6478249029346661,,,,0.92,,,,0.97,,,,36.02415426241004,,,,36.02415426241004,864.5797022978412,0.1324630615284733,57.817440000452024,115.2036733875915,171.6278809187287,225.5915203920077
1966-11-15,1966-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1966,11,15,1966.11,1966,2,46,7,0.024267947956225614,5.851997372313463,0.020834582877790244,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112996,964.3235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.21650895988571756,,,,25.335937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,39.2101402535539,,,,39.2101402535539,941.0433660852935,0.13959796370166405,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1966-12-15,1966-12-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.030244835217834637,2.658127318245647,0.007593435330108783,0.49,3,Normal,38,5,4,3,54,104.0,0.29709535314979696,246.0559631693824,246.0559631693824,,1,246.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.0559631693824,964.6502798158471,990.0,0.13928057817433362,0.019211192633876474,989.8415082291917,0.42841861555886185,,,,24.76280979778604,,,,,0.9842238526775297,,,,0.94,,,,0.98,,,,55.062604904709985,,,,55.062604904709985,1321.5025177130397,0.15729657739915925,57.401390598286255,114.33133058676536,170.21857340245555,223.4720380444444
1967-01-15,1967-01-26,617.0284,0.9016230362380232,556.3270194530895,0.52,1967,1,15,1967.01,1966,4,107,16,0.048066654480746936,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16357285700317006,465.3270194530895,465.3270194530895,,2,232.6635097265448,232.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.3270194530895,965.6034715875387,990.0,0.21134899678439967,0.0630654038906179,989.725585599325,0.38311367720959627,0.38311367720959627,,,23.73900033457656,23.73900033457656,,,,0.930654038906179,0.930654038906179,,,0.94,0.94,,,0.98,0.98,,,49.912995935607995,49.912995935607995,,,99.82599187121599,2395.8238049091838,0.17943761201703326,56.13014819232809,111.68873984556863,166.004279833936,217.25715922817787
1967-02-15,1967-02-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1967,2,15,1967.02,1966,5,138,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,966.5538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.603638640328438,22.603638640328438,22.603638640328438,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.53658526259417,46.53658526259417,46.53658526259417,,139.60975578778252,3350.6341389067798,0.17706589206427706,54.62339128460506,108.58368096334044,161.11817642794722,210.20081620543363
1967-03-15,1967-03-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1967,3,15,1967.03,1966,6,166,24,0.09381386435903548,19.2881607160482,0.017763867816900758,0.79,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,967.6696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,21.02845248798389,21.02845248798389,21.02845248798389,21.02845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.4564311892633,45.4564311892633,45.4564311892633,45.4564311892633,181.8257247570532,4363.817394169277,0.16745651323866764,52.577086842817344,104.39411897492558,154.59248277132252,200.93098512442344
1967-04-15,1967-04-26,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1967,4,15,1967.04,1966,7,197,29,0.23483685537683466,90.66754437538842,0.03335794895338351,0.72,4,Mod_Dry,45,11,10,10,72,148.0,0.05445141896267014,2570.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1470.0191594541045,55.0,7.0,15.0,70.0,1323.019159454105,100.0,18.0,25.0,80.0,1395.019159454105,1243.0,972.333149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.7299483116512,15.7299483116512,15.7299483116512,15.7299483116512,,1.1,1.1,1.1,1.1,0.9175951687774652,0.9175951687774652,0.9175951687774652,0.9175951687774652,0.98,0.98,0.98,0.98,38.15980886511613,38.15980886511613,38.15980886511613,38.15980886511613,152.6392354604645,3663.341651051148,0.056158263244590605,41.50262021175117,81.96310752078128,120.25237977487714,153.54892518744492
1967-05-15,1967-05-26,2370.2993,1.010923972508805,2396.19238439084,0.13699999999999998,1967,5,15,1967.05,1966,8,227,33,0.20703102201136853,31.35115293175659,0.013083737823382941,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1339625324289663,2075.19238439084,1100.0,,4,275.0,275.0,275.0,275.0,975.1923843908397,35.0,4.0,8.0,57.0,871.1923843908397,100.0,18.0,25.0,80.0,1073.1923843908396,1243.0,971.5563264450814,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.506771561803887,16.506771561803887,16.506771561803887,16.506771561803887,,1.1,1.1,1.1,1.1,0.9239223321515534,0.9239223321515534,0.9239223321515534,0.9239223321515534,0.98,0.98,0.98,0.98,40.32045112672221,40.32045112672221,40.32045112672221,40.32045112672221,161.28180450688885,3870.763308165332,0.06730753572104768,43.57001828150345,86.13109816991714,126.58460075401764,162.16996839453597
1967-06-15,1967-06-26,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1967,6,15,1967.06,1966,9,258,37,0.13702590067095408,19.077762030192613,0.012029248713838543,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834305,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.2622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.80080471256538,18.80080471256538,18.80080471256538,18.80080471256538,,1.1,1.1,1.1,1.1,0.9320400794999132,0.9320400794999132,0.9320400794999132,0.9320400794999132,0.98,0.98,0.98,0.98,46.32749346791356,46.32749346791356,46.32749346791356,46.32749346791356,185.30997387165425,4447.439372919702,0.11684492978417473,49.20017041857678,97.52161511186544,143.98969041750442,186.10717900013398
1967-07-15,1967-07-26,827.5366,0.9228252692239536,763.6716856876753,0.42,1967,7,15,1967.07,1966,10,288,42,0.06598123364341514,36.846245332633316,0.048248803802976935,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.29724815552849754,536.6716856876753,536.6716856876753,,2,268.3358428438377,268.3358428438377,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,616.6716856876752,966.4546867427507,990.0,0.27415749894937697,0.08466867427507012,989.6411738267757,0.5093678902357872,0.5093678902357872,,,22.67711919378896,22.67711919378896,,,,1.0733433713753506,1.0733433713753506,,,0.95,0.95,,,0.98,0.98,,,55.57574054610193,55.57574054610193,,,111.15148109220385,2667.635546212892,0.14554877858554302,54.79115986274343,108.92838444588362,161.65808835938418,210.97475329532344
1967-08-15,1967-08-26,494.165,0.906269201155406,447.8465197889612,0.602,1967,8,15,1967.08,1966,11,319,46,0.03869393930976625,0.0,0.0,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.4108550404426641,263.8465197889612,263.8465197889612,,1,263.8465197889612,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.8465197889612,965.1153093390504,990.0,0.15315936081552214,0.02276930395779224,989.8240713352268,0.492496205283824,,,,24.216265790892525,,,,,1.0553860791558447,,,,0.95,,,,0.98,,,,58.35488709343398,,,,58.35488709343398,1400.5172902424154,0.13030108422173867,56.812501717105285,113.1036778636925,168.2522758945573,220.55303959676368
1967-09-15,1967-09-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1967,9,15,1967.09,1966,12,350,50,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.27,2,Mod_Wet,46,7,6,4,75,138.0,0.4177960164707902,192.30472900559155,192.30472900559155,,1,192.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.30472900559155,964.551523645028,990.0,0.12541485465130345,0.009230472900559152,989.865354672448,0.26181386702902065,,,,25.05201716039116,,,,,0.7692189160223661,,,,0.93,,,,0.97,,,,42.63402690306413,,,,42.63402690306413,1023.2166456735392,0.12907483047977314,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1967-10-15,1967-10-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1967,10,15,1967.1,1967,1,15,3,0.022175934130641856,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4285727015606408,146.6659042898363,146.6659042898363,,1,146.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6659042898363,964.2266636171594,990.0,0.10727246737153508,0.004666590428983632,989.8880609421994,0.15219699314720286,,,,25.50920033189287,,,,,0.5866636171593452,,,,0.91,,,,0.97,,,,32.397249663553914,,,,32.397249663553914,777.533991925294,0.12622342555858054,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1967-11-15,1967-11-26,424.724,0.9094702475352612,386.2738414141663,0.669,1967,11,15,1967.11,1967,2,46,7,0.033374059898183976,10.275305393724807,0.02660109044947605,0.11,2,Mod_Wet,40,6,4,3,53,106.0,0.27441671849154764,280.27384141416627,280.27384141416627,,2,140.13692070708314,140.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.27384141416627,964.8313692070708,990.0,0.15164075914123604,0.026054768282833263,989.822304472576,0.13890649080268816,0.13890649080268816,,,24.852028774702386,24.852028774702386,,,,0.5605476828283327,0.5605476828283327,,,0.91,0.91,,,0.97,0.97,,,30.15758440944166,30.15758440944166,,,60.31516881888332,1447.5640516531998,0.15614613870322336,57.17932007302716,113.86753256467951,169.47366899725648,222.36157858398846
1967-12-15,1967-12-26,635.1294,0.8997395729536994,571.4510551263394,0.507,1967,12,15,1967.12,1967,3,76,11,0.04937337116291572,11.552939945502999,0.02021684944294803,0.12,2,Mod_Wet,42,7,5,3,61,118.0,0.20649187527339846,453.4510551263393,453.4510551263393,,2,226.72552756316966,226.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.4510551263393,965.6715297480683,990.0,0.21084119137758806,0.06069021102526787,989.7284685975972,0.3638320334821154,0.3638320334821154,,,23.69310681604659,23.69310681604659,,,,0.9069021102526788,0.9069021102526788,,,0.94,0.94,,,0.98,0.98,,,48.54509666027997,48.54509666027997,,,97.09019332055996,2330.164639693439,0.16990115330016275,56.02994421232691,111.48150187755314,165.67635649771108,216.77940447833402
1968-01-15,1968-01-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1968,1,15,1968.01,1967,4,107,16,0.09731940493095756,72.90431118394646,0.06472432184271676,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.12340396047961975,987.3820015157124,987.3820015157124,,4,246.8455003789281,246.8455003789281,246.8455003789281,246.8455003789281,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1046.3820015157125,967.7972005761923,990.0,0.61931422899175,0.33990560121257,989.0407801697957,0.4311681222608453,0.4311681222608453,0.4311681222608453,0.4311681222608453,20.812411471342653,20.812411471342653,20.812411471342653,20.812411471342653,,0.9873820015157124,0.9873820015157124,0.9873820015157124,0.9873820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.426992919596245,46.426992919596245,46.426992919596245,46.426992919596245,185.7079716783849,4456.991320281239,0.1648712172499983,52.325546830888264,103.88068359382747,153.79660217582162,199.8093999261253
1968-02-15,1968-02-26,4918.8179,1.0475064367219726,5152.493411313257,0.016,1968,2,15,1968.02,1967,5,138,20,0.44517543073746535,30.03481838634616,0.005829181328092363,0.02,1,Wet,55,10,10,8,114,197.0,0.03823391594590881,4955.493411313257,1100.0,,4,275.0,275.0,275.0,275.0,3855.4934113132567,45.0,8.0,15.0,72.0,3715.4934113132567,100.0,18.0,25.0,80.0,3829.4934113132567,1243.0,977.2448398534224,990.0189337817936,0.9219672131147539,0.48,988.6169665686788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.837191935256513,10.837191935256513,10.837191935256513,10.837191935256513,,1.1,1.1,1.1,1.1,0.8361342507796099,0.8361342507796099,0.8361342507796099,0.8361342507796099,0.98,0.98,0.98,0.98,23.956344841887713,23.956344841887713,23.956344841887713,23.956344841887713,95.82537936755085,2299.8091048212204,0.01859786548336936,27.487063696731123,53.84963800083925,77.90112208038491,96.76418591439278
1968-03-15,1968-03-26,3808.3225,1.0313915167404917,3927.87151951194,0.042,1968,3,15,1968.03,1967,6,167,24,0.3393680992858316,80.9315129312281,0.0206044196021168,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.060847204093299134,3688.87151951194,1100.0,,4,275.0,275.0,275.0,275.0,2588.87151951194,41.0,7.0,13.0,67.0,2460.87151951194,100.0,18.0,25.0,80.0,2604.87151951194,1243.0,975.0271563151563,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.035941691729093,13.035941691729093,13.035941691729093,13.035941691729093,,1.1,1.1,1.1,1.1,0.8816270418974526,0.8816270418974526,0.8816270418974526,0.8816270418974526,0.98,0.98,0.98,0.98,30.384709522662877,30.384709522662877,30.384709522662877,30.384709522662877,121.53883809065151,2916.932114175637,0.030942671491900886,33.91628138410009,66.71802266692343,97.21580686045151,122.48732172505957
1968-04-15,1968-04-26,4779.3249,1.0404491690647353,4972.644620895399,0.018000000000000002,1968,4,15,1968.04,1967,7,198,29,0.4296364952453625,143.1535924330501,0.028788221026595937,0.05,1,Wet,84,14,20,27,219,364.0,0.0732004854057832,4608.644620895399,1100.0,,4,275.0,275.0,275.0,275.0,3508.6446208954,16.0,4.0,5.0,53.0,3430.6446208954,100.0,18.0,25.0,80.0,3649.6446208954,1243.0,976.9599396562386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.103158350646664,11.103158350646664,11.103158350646664,11.103158350646664,,1.1,1.1,1.1,1.1,0.8424082587722345,0.8424082587722345,0.8424082587722345,0.8424082587722345,0.98,0.98,0.98,0.98,24.728451777379412,24.728451777379412,24.728451777379412,24.728451777379412,98.91380710951765,2373.9313706284242,0.019891589817996432,28.277840446358443,55.430039654213196,80.26713810487905,99.90014364330906
1968-05-15,1968-05-26,2556.1926,1.0169526735643364,2599.526898715372,0.12,1968,5,15,1968.05,1967,8,228,33,0.2245991240490082,47.3151547087723,0.018201448398996904,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.12348400786259645,2278.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1178.5268987153722,35.0,4.0,8.0,57.0,1074.526898715372,100.0,18.0,25.0,80.0,1276.526898715372,1243.0,972.0471338934508,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.01596411343435,16.01596411343435,16.01596411343435,16.01596411343435,,1.1,1.1,1.1,1.1,0.9201353126848154,0.9201353126848154,0.9201353126848154,0.9201353126848154,0.98,0.98,0.98,0.98,38.96122131079379,38.96122131079379,38.96122131079379,38.96122131079379,155.84488524317516,3740.277245836204,0.05995124932932611,42.27171544002828,83.51287905933476,122.60493884092402,156.747166611152
1968-06-15,1968-06-26,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1968,6,15,1968.06,1967,9,259,37,0.12096211011151373,37.90480930974604,0.027074391487903873,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.18356822627787844,1143.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,43.02442258696443,10.379432686349393,2.0089224554224634,2.3437428646595406,2.6785632738966174,25.613761306636405,72.37943268634939,14.008922455422466,16.34374286465954,18.678563273896614,178.61376130663638,1202.7320980064314,968.661617365281,990.0,0.8449741620711382,0.48,988.6750258379287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.478473692647825,19.478473692647825,19.478473692647825,19.478473692647825,,1.1,1.1,1.1,1.1,0.931417357541842,0.931417357541842,0.931417357541842,0.931417357541842,0.98,0.98,0.98,0.98,47.96528475213282,47.96528475213282,47.96528475213282,47.96528475213282,191.86113900853127,4604.6673362047495,0.1370412800756792,50.531884670329724,100.22707892569314,148.15181695416928,191.89839374181847
1968-07-15,1968-07-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1968,7,15,1968.07,1967,10,289,42,0.06795919225321093,13.953205867404337,0.017739424895633224,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,966.5462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.826180741215328,22.826180741215328,22.826180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.67784160811007,37.67784160811007,37.67784160811007,,113.0335248243302,2712.804595783925,0.1437053063908467,54.63633549728095,108.61026707477731,161.15979505547747,210.26042023413345
1968-08-15,1968-08-26,587.589,0.9034011913285348,530.8286026115426,0.537,1968,8,15,1968.08,1967,11,320,46,0.04586359126563728,6.85777897724563,0.012919008025391041,0.09,1,Wet,58,10,10,7,117,202.0,0.3805371432628367,328.82860261154264,328.82860261154264,,2,164.41430130577132,164.41430130577132,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,406.8286026115426,965.4887287117521,990.0,0.17706484957578905,0.03576572052230852,989.7871694299017,0.1913507209135984,0.1913507209135984,,,24.10708999723629,24.10708999723629,,,,0.6576572052230851,0.6576572052230851,,,0.92,0.92,,,0.97,0.97,,,34.69867965388862,34.69867965388862,,,69.39735930777724,1665.5366233866534,0.13073402406418902,56.29629041671586,112.03263585568422,166.5491439106584,218.05257875989483
1968-09-15,1968-09-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1968,9,15,1968.09,1967,12,351,51,0.034755304647129205,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3629489117725789,256.2604704528844,256.2604704528844,,1,256.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.26047045288436,964.910172117038,990.0,0.1479831820692236,0.021252094090576868,989.8307647238404,0.4646295276637512,,,,24.455963079138552,,,,,1.0250418818115374,,,,0.95,,,,0.98,,,,57.238082665309285,,,,57.238082665309285,1373.713983967423,0.14229109462549944,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1968-10-15,1968-10-26,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1968,10,15,1968.1,1968,1,15,3,0.02608203138713373,0.0,0.0,0.11,2,Mod_Wet,41,6,4,3,56,110.0,0.3643887954482076,191.87536327701068,191.87536327701068,,1,191.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,242.87536327701068,964.409376816385,990.0,0.12261543429863825,0.00918753632770107,989.8681970293736,0.2606463339159937,,,,25.19817387907272,,,,,0.7675014531080429,,,,0.93,,,,0.97,,,,42.78701345903658,,,,42.78701345903658,1026.8883230168778,0.14173734813785985,57.68218936476365,114.91954221887516,171.16754001568316,224.89626060797184
1968-11-15,1968-11-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1968,11,15,1968.11,1968,2,46,7,0.029353030239845836,3.9057946788963696,0.01149662087693263,0.17,2,Mod_Wet,40,6,4,3,53,106.0,0.3120086725345227,233.734146294512,233.734146294512,,1,233.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.73414629451196,964.5986707314727,990.0,0.13618477183212574,0.01674682925890239,989.847068398909,0.38664289312756656,,,,24.861754774308828,,,,,0.9349365851780478,,,,0.94,,,,0.98,,,,52.51421505688005,,,,52.51421505688005,1260.341161365121,0.15457443895367534,57.4629570305726,114.46012052197212,170.42592274853598,223.7822696196544
1968-12-15,1968-12-26,617.0284,0.9016230362380232,556.3270194530895,0.52,1968,12,15,1968.12,1968,3,76,11,0.048066654480746936,14.014987517784448,0.025191995045579868,0.11,2,Mod_Wet,42,7,5,3,61,118.0,0.21210546292718752,438.3270194530895,438.3270194530895,,2,219.1635097265448,219.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,492.3270194530895,965.6034715875387,990.0,0.20545915775194853,0.05766540389061791,989.7368754383574,0.33999352057602694,0.33999352057602694,,,23.79341033024255,23.79341033024255,,,,0.8766540389061791,0.8766540389061791,,,0.94,0.94,,,0.98,0.98,,,47.12462178763778,47.12462178763778,,,94.24924357527556,2261.981845806613,0.1694133850768735,56.13014819232809,111.68873984556863,166.004279833936,217.25715922817787
1969-01-15,1969-01-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1969,1,15,1969.01,1968,4,107,16,0.06795919225321093,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.17671781552748772,647.5647251529043,647.5647251529043,,3,215.8549083843014,215.8549083843014,215.8549083843014,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,706.5647251529042,966.5462589006115,990.0,0.32626940588574155,0.12426941754587127,989.5494611765685,0.3298159674052725,0.3298159674052725,0.3298159674052725,,22.67338630855144,22.67338630855144,22.67338630855144,,,0.8634196335372056,0.8634196335372056,0.8634196335372056,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.22840246682249,44.22840246682249,44.22840246682249,,132.6852074004675,3184.44497761122,0.16868949643613135,54.63633549728095,108.61026707477731,161.15979505547747,210.26042023413345
1969-02-15,1969-02-26,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1969,2,15,1969.02,1968,5,138,20,0.10933952313907663,22.616585708160983,0.01787160716532105,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.12801226489891018,1103.5037400356093,1100.0,,4,275.0,275.0,275.0,275.0,3.5037400356093262,1.0597732206472652,0.17302419928934942,0.15139617437818073,0.1081401245558434,2.011406316738687,50.05977322064728,8.17302419928935,7.1513961743781795,5.108140124555844,95.01140631673869,1165.3841935943146,968.2344403258263,990.0,0.7910699701361246,0.48,988.7289300298637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.959554924037622,19.959554924037622,19.959554924037622,19.959554924037622,,1.1,1.1,1.1,1.1,0.930139104059614,0.930139104059614,0.930139104059614,0.930139104059614,0.98,0.98,0.98,0.98,49.08248388282706,49.08248388282706,49.08248388282706,49.08248388282706,196.32993553130825,4711.918452751398,0.1551397513260481,51.43709679351768,102.0694060488685,150.9943607451125,195.87311529806763
1969-03-15,1969-03-26,6522.9296,1.0286845498794506,6710.036899471345,0.004,1969,3,15,1969.03,1968,6,166,24,0.5797471881143242,101.24179610922148,0.015088113169273012,0.04,1,Wet,68,14,17,21,195,315.0,0.04694460026364646,6395.036899471345,0.0,,0,275.0,275.0,275.0,275.0,6395.036899471345,1132.0,4.0,8.0,59.0,5192.036899471346,1200.0,18.0,25.0,80.0,5387.036899471346,1243.0,979.4304457553444,990.1455729701852,0.9219672131147539,0.48,988.7436057570707,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.778225221726148,8.778225221726148,8.778225221726148,8.778225221726148,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,12.517352154175882,24.41667599101124,0.0,0.0
1969-04-15,1969-04-26,7353.4722,1.0342120390438296,7605.049478014116,0.003,1969,4,15,1969.04,1968,7,197,29,0.6570762749004196,252.70115871430332,0.03322807556280232,0.0,1,Wet,84,14,20,27,219,364.0,0.04786293646771253,7241.049478014116,0.0,,0,275.0,275.0,275.0,275.0,7241.049478014116,1116.0,4.0,5.0,53.0,6063.049478014116,1200.0,18.0,25.0,80.0,6282.049478014116,1243.0,980.3587465093332,990.2252118747234,0.9219672131147539,0.48,988.8232446616088,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.929563372275382,7.929563372275382,7.929563372275382,7.929563372275382,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1969-05-15,1969-05-26,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1969,5,15,1969.05,1968,8,227,33,0.32160334809335805,103.38494603822843,0.02777477097380821,0.04,1,Wet,71,14,18,24,213,340.0,0.09134233264099123,3382.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2282.2609733027552,29.0,4.0,7.0,56.0,2186.260973302756,100.0,18.0,25.0,80.0,2399.260973302756,1243.0,974.5914577767604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.471640230124722,13.471640230124722,13.471640230124722,13.471640230124722,,1.1,1.1,1.1,1.1,0.8889200372671744,0.8889200372671744,0.8889200372671744,0.8889200372671744,0.98,0.98,0.98,0.98,31.660002794988714,31.660002794988714,31.660002794988714,31.660002794988714,126.64001117995485,3039.360268318916,0.03402233537311259,35.17518588094817,69.24305258424343,101.01918555538816,127.5859508348668
1969-06-15,1969-06-26,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1969,6,15,1969.06,1968,9,258,37,0.15825830577168762,67.06069412761894,0.03661131050515031,0.1,1,Wet,67,13,15,17,181,293.0,0.15996127265839136,1538.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,438.6933538389774,33.0,4.9999999999999964,9.999999999999996,25.453198004309268,365.240155834668,100.0,18.0,25.0,42.45319800430927,546.2401558346679,1243.0,970.0562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.00685794063618,18.00685794063618,18.00685794063618,18.00685794063618,,1.1,1.1,1.1,1.1,0.931017074304566,0.931017074304566,0.931017074304566,0.931017074304566,0.98,0.98,0.98,0.98,44.322409407784654,44.322409407784654,44.322409407784654,44.322409407784654,177.28963763113862,4254.951303147326,0.09679002069836848,47.34270235224454,93.7561715474111,138.21708580824745,178.12299764512088
1969-07-15,1969-07-26,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1969,7,15,1969.07,1968,10,288,42,0.08776507462232554,14.618991582008448,0.014391611676066753,0.07,1,Wet,63,12,13,13,155,256.0,0.2520182441042847,759.7994747954344,759.7994747954344,,3,253.26649159847813,253.26649159847813,253.26649159847813,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.7994747954344,967.4496554922142,990.0,0.43029433945398377,0.16989973739771722,989.3998059231484,0.4538537807845282,0.4538537807845282,0.4538537807845282,,21.49629665014953,21.49629665014953,21.49629665014953,,,1.0130659663939126,1.0130659663939126,1.0130659663939126,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.19991106481854,49.19991106481854,49.19991106481854,,147.5997331944556,3542.3935966669346,0.14530400621065476,53.00279322097601,105.26375182964507,155.9422255792956,202.8371179255164
1969-08-15,1969-08-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1969,8,15,1969.08,1968,11,319,46,0.05769462532715493,0.0,0.0,0.03,1,Wet,58,10,10,7,117,202.0,0.30250304774551595,465.7618672124413,465.7618672124413,,2,232.88093360622062,232.88093360622062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,543.7618672124413,966.0710474688498,990.0,0.2318909375144587,0.06315237344248828,989.7049566890432,0.3838290848279552,0.3838290848279552,,,23.25008013536539,23.25008013536539,,,,0.9315237344248826,0.9315237344248826,,,0.94,0.94,,,0.98,0.98,,,48.930688222708426,48.930688222708426,,,97.86137644541685,2348.673034690004,0.1465513100559893,55.41743098839244,110.2172345502088,163.68195454531892,213.8877383374477
1969-09-15,1969-09-26,525.9775,0.902386984931612,474.6352503668669,0.579,1969,9,15,1969.09,1968,12,350,50,0.041008485631697296,3.870460847785125,0.008154600495419318,0.02,1,Wet,48,8,7,4,79,146.0,0.30760462879052924,328.6352503668669,328.6352503668669,,2,164.31762518343345,164.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,391.6352503668669,965.2358586266507,990.0,0.17201908683770487,0.03572705007337338,989.792253863089,0.19112546959696494,0.19112546959696494,,,24.36526976684114,24.36526976684114,,,,0.6572705007337338,0.6572705007337338,,,0.92,0.92,,,0.97,0.97,,,35.049670759778984,35.049670759778984,,,70.09934151955797,1682.3841964693916,0.14769097209989154,56.650012940302865,112.7660934203265,167.71436713174037,219.7608144479614
1969-10-15,1969-10-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1969,10,15,1969.1,1969,1,15,3,0.03781833014224517,5.319815941319063,0.012153685675733541,0.02,1,Wet,44,7,6,3,60,120.0,0.2741527709183111,317.71215442413387,317.71215442413387,,2,158.85607721206696,158.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.7121544241339,965.0697046949084,990.0,0.1663988704729596,0.03354243088482678,989.8000586986424,0.17861339421452802,0.17861339421452802,,,24.55174060951921,24.55174060951921,,,,0.6354243088482678,0.6354243088482678,,,0.92,0.92,,,0.97,0.97,,,34.144022975708204,34.144022975708204,,,68.28804595141641,1638.9131028339941,0.1560113084848147,56.872926160413286,113.22933072013966,168.45277278650153,220.84896738056324
1969-11-15,1969-11-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1969,11,15,1969.11,1969,2,46,7,0.043590306774526286,0.0,0.0,0.02,1,Wet,42,7,6,3,56,114.0,0.225958492353534,390.51743951998014,390.51743951998014,,2,195.25871975999007,195.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,445.51743951998014,965.3703284778398,990.0,0.1899135407999934,0.04810348790399603,989.7619829712959,0.26991653195087595,0.26991653195087595,,,24.12173796150527,24.12173796150527,,,,0.7810348790399603,0.7810348790399603,,,0.93,0.93,,,0.97,0.97,,,41.6814408219434,41.6814408219434,,,83.3628816438868,2000.709159453283,0.1652329039868312,56.46406346767165,112.3802889273935,167.10088924415956,218.8601667518893
1969-12-15,1969-12-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1969,12,15,1969.12,1969,3,76,11,0.06795919225321093,0.0,0.0,0.02,1,Wet,44,8,6,4,64,126.0,0.16019025004649964,660.5647251529043,660.5647251529043,,3,220.18824171763472,220.18824171763472,220.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,718.5647251529042,966.5462589006115,990.0,0.33322592762487196,0.12816941754587127,989.5386046548292,0.3431768600313734,0.3431768600313734,0.3431768600313734,,22.64916889418621,22.64916889418621,22.64916889418621,,,0.8807529668705391,0.8807529668705391,0.8807529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.06810842331208,45.06810842331208,45.06810842331208,,135.20432526993622,3244.903806478469,0.17189217993935996,54.63633549728095,108.61026707477731,161.15979505547747,210.26042023413345
