Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1970-01-15,1970-01-26,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1970,1,15,1970.01,1969,4,107,16,0.09963975794109203,35.27835408397323,0.03059069849062984,0.04,1,Wet,49,8,7,5,81,150.0,0.13006856166453226,1003.2379391330098,1003.2379391330098,,4,250.8094847832525,250.8094847832525,250.8094847832525,250.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1067.2379391330098,967.8816049515608,990.0,0.6494155822538286,0.35420932087291274,988.9963750968733,0.4451046906851038,0.4451046906851038,0.4451046906851038,0.4451046906851038,20.669665454627275,20.669665454627275,20.669665454627275,20.669665454627275,,1.0032379391330095,1.0032379391330095,1.0032379391330095,1.0032379391330095,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.84900161501004,46.84900161501004,46.84900161501004,46.84900161501004,187.39600646004016,4497.504155040964,0.16249552681289886,52.15712316435047,103.53706475549713,153.26435654354782,199.06027861608544
1970-02-15,1970-02-26,2797.2606,1.0224543431941675,2860.071249515923,0.1,1970,2,15,1970.02,1969,5,138,20,0.2471101559581757,130.7518823455148,0.045716302475906856,0.1,1,Wet,55,10,10,8,114,197.0,0.06887940292863087,2663.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1563.0712495159228,45.0,8.0,15.0,63.474974599631366,1431.5962749162911,100.0,18.0,25.0,71.47497459963138,1545.5962749162911,1243.0,972.6760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.387063956329555,15.387063956329555,15.387063956329555,15.387063956329555,,1.1,1.1,1.1,1.1,0.9142265077383556,0.9142265077383556,0.9142265077383556,0.9142265077383556,0.98,0.98,0.98,0.98,37.19095626549742,37.19095626549742,37.19095626549742,37.19095626549742,148.76382506198968,3570.3318014877527,0.05201402765304133,40.5693926185105,80.08375478510001,117.40242514696264,149.68152938565225
1970-03-15,1970-03-26,4744.715,1.0428043009527972,4947.809208795251,0.019,1970,3,15,1970.03,1969,6,166,24,0.4274907156399097,0.0,0.0,0.07,1,Wet,68,14,17,21,195,315.0,0.06366454054858348,4632.809208795251,1100.0,,4,275.0,275.0,275.0,275.0,3532.809208795251,32.0,4.0,8.0,59.0,3429.8092087952514,100.0,18.0,25.0,80.0,3624.809208795251,1243.0,976.9144908520951,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.148607154790012,11.148607154790012,11.148607154790012,11.148607154790012,,1.1,1.1,1.1,1.1,0.8434591420078832,0.8434591420078832,0.8434591420078832,0.8434591420078832,0.98,0.98,0.98,0.98,24.86064769355928,24.86064769355928,24.86064769355928,24.86064769355928,99.44259077423712,2386.62217858169,0.020098307468579726,28.39994679798346,55.67412565405116,80.63268990805008,100.38497954595941
1970-04-15,1970-04-26,3408.2971,1.0339194488023995,3523.904658986816,0.057,1970,4,15,1970.04,1969,7,197,29,0.3044653625364609,92.46450204553093,0.026239217854468314,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08371395612184855,3228.904658986816,1100.0,,4,275.0,275.0,275.0,275.0,2128.9046589868162,30.000000000000053,4.0,7.0,55.0,2032.904658986816,100.0,18.0,25.0,80.0,2200.9046589868162,1243.0,974.1711313011864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.891966705698975,13.891966705698975,13.891966705698975,13.891966705698975,,1.1,1.1,1.1,1.1,0.8954160104436188,0.8954160104436188,0.8954160104436188,0.8954160104436188,0.98,0.98,0.98,0.98,32.8864023730493,32.8864023730493,32.8864023730493,32.8864023730493,131.5456094921972,3157.094627812733,0.03732950298661567,36.38065454150813,71.66258885531674,104.66794387696268,132.4878265231978
1970-05-15,1970-05-26,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1970,5,15,1970.05,1969,8,227,33,0.17417317585278713,47.04486444067221,0.023336982102855963,0.6,3,Normal,55,13,13,17,178,276.0,0.13691201233050493,1739.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,639.8932390368883,45.0,5.0,12.0,39.41371399864892,538.4795250382396,100.0,18.0,25.0,56.41371399864892,716.4795250382396,1243.0,970.6383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.42473501610648,17.42473501610648,17.42473501610648,17.42473501610648,,1.1,1.1,1.1,1.1,0.9290654428377252,0.9290654428377252,0.9290654428377252,0.9290654428377252,0.98,0.98,0.98,0.98,42.79965475593182,42.79965475593182,42.79965475593182,42.79965475593182,171.19861902372728,4108.766856569455,0.08492444724181873,45.91661212432636,90.87061987356462,133.806888454372,172.0552943573918
1970-06-15,1970-06-26,1147.7361,0.9423826326999282,1081.606567562748,0.312,1970,6,15,1970.06,1969,9,258,37,0.09345080743742144,4.2020477038663575,0.003885005721937408,0.64,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,967.6564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,21.237475817684164,21.237475817684164,21.237475817684164,21.237475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.82022226898109,41.82022226898109,41.82022226898109,41.82022226898109,167.28088907592434,4014.741337822184,0.15465964620838873,52.60293867839272,104.446903608612,154.67434597082598,201.04644659887543
1970-07-15,1970-07-26,691.4282,0.8964100209249521,619.803167230102,0.479,1970,7,15,1970.07,1969,10,288,42,0.053550993648680816,11.518040631654005,0.01858338459793305,0.43,3,Normal,50,10,9,9,108,186.0,0.3000952719090373,433.803167230102,433.803167230102,,2,216.90158361505095,216.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.803167230102,965.8792126689204,990.0,0.20893832122032907,0.0567606334460204,989.7343010453336,0.33301901401378403,0.33301901401378403,,,23.52206936239949,23.52206936239949,,,,0.8676063344602041,0.8676063344602041,,,0.94,0.94,,,0.98,0.98,,,46.10639703769354,46.10639703769354,,,92.21279407538708,2213.10705780929,0.14877754576099653,55.716678248604296,110.83438923245701,164.65427757895026,215.2946337537526
1970-08-15,1970-08-26,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.3845304155992817,294.50571121465197,294.50571121465197,,2,147.25285560732598,147.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,365.505711214652,965.253275700466,990.0,0.16334138010818697,0.028901142242930406,989.8077574776488,0.15342112102709335,0.15342112102709335,,,24.40106065615592,24.40106065615592,,,,0.5890114224293039,0.5890114224293039,,,0.92,0.92,,,0.97,0.97,,,31.455819139160514,31.455819139160514,,,62.91163827832101,1509.8793186797045,0.13147520876736118,56.626204967324284,112.71666706959402,167.635700099632,219.64515727797783
1970-09-15,1970-09-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1970,9,15,1970.09,1969,12,350,50,0.03282112939800446,0.0,0.0,0.1,1,Wet,48,8,7,4,79,146.0,0.3843377796977018,233.87418284727383,233.87418284727383,,1,233.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,296.8741828472738,964.7993709142364,990.0,0.14054862160979573,0.01677483656945476,989.8426765418207,0.3871056957955903,,,,24.65619993178887,,,,,0.9354967313890952,,,,0.94,,,,0.98,,,,52.1112346385472,,,,52.1112346385472,1250.6696313251327,0.13718024807044654,57.21923513895896,113.95081437247605,169.6072310888849,222.56024212471368
1970-10-15,1970-10-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1970,10,15,1970.1,1970,1,15,3,0.027874710772108874,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3719500476530184,202.62396726977863,202.62396726977863,,1,202.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,259.62396726977863,964.5131198363488,990.0,0.12817770130730655,0.010524793453955726,989.8612975052388,0.2906526237386784,,,,25.057525045151092,,,,,0.8104958690791145,,,,0.94,,,,0.97,,,,45.414818483347034,,,,45.414818483347034,1089.9556436003286,0.1407670324919509,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1970-11-15,1970-11-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1970,11,15,1970.11,1970,2,46,7,0.03305210630954742,2.673343883599045,0.006988266023948907,0.08,1,Wet,42,7,6,3,56,114.0,0.2980021880528337,268.5475267308729,268.5475267308729,,1,268.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,323.5475267308729,964.8127376336544,990.0,0.14940692769659986,0.02370950534617458,989.8268835669572,0.5101704222201768,,,,24.503975511082693,,,,,1.0741901069234916,,,,0.95,,,,0.98,,,,60.10026612866875,,,,60.10026612866875,1442.4063870880495,0.15710535797281486,57.20259993597558,113.91610084482895,169.55154866268524,222.4773937323951
1970-12-15,1970-12-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1970,12,15,1970.12,1970,3,76,11,0.047716314031104747,6.8236750115672775,0.012355638380095613,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.21366277356113625,434.2721531377864,434.2721531377864,,2,217.1360765688932,217.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,488.2721531377864,965.5852246891199,990.0,0.20411252318229067,0.056854430627557274,989.73903304619,0.333738720813504,0.333738720813504,,,23.820069636256644,23.820069636256644,,,,0.8685443062755728,0.8685443062755728,,,0.94,0.94,,,0.98,0.98,,,46.740994627413656,46.740994627413656,,,93.48198925482731,2243.5677421158553,0.16926797544236216,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1971-01-15,1971-01-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1971,1,15,1971.01,1970,4,107,16,0.07384256661826183,9.862857830514486,0.01154010424585795,0.15,2,Mod_Wet,46,7,6,4,76,139.0,0.1626379004685075,715.6593358595118,715.6593358595118,,3,238.5531119531706,238.5531119531706,238.5531119531706,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,774.6593358595118,966.818637343438,990.0,0.3657445425272532,0.1478296679297559,989.486425789543,0.402727234574322,0.402727234574322,0.402727234574322,,22.265061211530643,22.265061211530643,22.265061211530643,,,0.9542124478126824,0.9542124478126824,0.9542124478126824,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.99896982603029,47.99896982603029,47.99896982603029,,143.9969094780909,3455.925827474182,0.16848456857172975,54.163833976385405,107.64052927332031,159.6435400855216,208.09308707374592
1971-02-15,1971-02-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1971,2,15,1971.02,1970,5,138,20,0.10783943651851803,37.88714092451687,0.030354841248786995,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1297929630557416,1086.1416263717365,1086.1416263717365,,4,271.5354065929341,271.5354065929341,271.5354065929341,271.5354065929341,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1150.1416263717365,968.1798736828824,990.0,0.769070388577764,0.4619841142832574,988.7689454971388,0.5215651269265609,0.5215651269265609,0.5215651269265609,0.5215651269265609,20.067506687329825,20.067506687329825,20.067506687329825,20.067506687329825,,1.0861416263717365,1.0861416263717365,1.0861416263717365,1.0861416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.24280914351738,49.24280914351738,49.24280914351738,49.24280914351738,196.9712365740695,4727.309677777668,0.15781160760309834,51.550140009982655,102.29968650816356,151.35018360308942,196.37188932196295
1971-03-15,1971-03-26,2812.7838,1.027849310755933,2891.117890135454,0.098,1971,3,15,1971.03,1970,6,166,24,0.24979258570770324,61.31798823299369,0.021209093009389814,0.31,2,Mod_Wet,59,11,12,13,144,239.0,0.08266698525697352,2652.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1552.117890135454,41.0,7.0,13.0,67.0,1424.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,972.7509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.312123789316914,15.312123789316914,15.312123789316914,15.312123789316914,,1.1,1.1,1.1,1.1,0.9134432916873584,0.9134432916873584,0.9134432916873584,0.9134432916873584,0.98,0.98,0.98,0.98,36.97811757994439,36.97811757994439,36.97811757994439,36.97811757994439,147.91247031977755,3549.899287674661,0.051160995829487806,40.36389301781758,79.6700793932955,116.77551817384548,148.83181694171537
1971-04-15,1971-04-26,2541.5783,1.0183164052493892,2588.130878115853,0.121,1971,4,15,1971.04,1970,7,197,29,0.2236145078692097,39.22073696286316,0.015154077907920815,0.56,3,Normal,54,13,14,19,117,217.0,0.08384429158311149,2371.130878115853,1100.0,,4,275.0,275.0,275.0,275.0,1271.1308781158532,46.0,5.0,11.0,60.99999999999999,1148.1308781158532,100.0,18.0,25.0,80.0,1265.1308781158532,1243.0,972.019626257521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.0434717493642,16.0434717493642,16.0434717493642,16.0434717493642,,1.1,1.1,1.1,1.1,0.9203666751801066,0.9203666751801066,0.9203666751801066,0.9203666751801066,0.98,0.98,0.98,0.98,39.03795112836893,39.03795112836893,39.03795112836893,39.03795112836893,156.1518045134757,3747.643308323417,0.06033381303620682,42.345215582874296,83.66103233669058,122.82995248276907,157.05334815775802
1971-05-15,1971-05-26,1735.3679,0.9700713013446214,1683.4305970646826,0.20800000000000002,1971,5,15,1971.05,1970,8,227,33,0.14544840358638858,25.459632354841915,0.015123660220525074,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.11405281591933827,1491.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,391.4305970646826,53.0,8.0,15.0,20.387010263785555,295.04358680089706,100.0,18.0,25.0,30.38701026378555,410.04358680089706,1243.0,969.5772373135936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.485860693291627,18.485860693291627,18.485860693291627,18.485860693291627,,1.1,1.1,1.1,1.1,0.9318605608133004,0.9318605608133004,0.9318605608133004,0.9318605608133004,0.98,0.98,0.98,0.98,45.54265911163159,45.54265911163159,45.54265911163159,45.54265911163159,182.17063644652637,4372.095274716632,0.10821392741950192,48.47604270173487,96.05263644117996,141.73509921211726,182.98268977027263
1971-06-15,1971-06-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1971,6,15,1971.06,1970,9,258,37,0.09214736727316893,19.2881607160482,0.01808512966980672,0.68,3,Normal,53,12,12,13,120,210.0,0.19690199011559925,856.5204545505662,856.5204545505662,,4,214.1301136376416,214.1301136376416,214.1301136376416,214.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505662,967.6090642857305,990.0,0.5088434444088854,0.235216363640453,989.2559401919507,0.3245712894061883,0.3245712894061883,0.3245712894061883,0.3245712894061883,21.32230461681413,21.32230461681413,21.32230461681413,21.32230461681413,,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.26053241249582,41.26053241249582,41.26053241249582,41.26053241249582,165.04212964998328,3961.011111599599,0.15474820848094506,52.69544281361955,104.63580579228069,154.96737679553078,201.4598933570171
1971-07-15,1971-07-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1971,7,15,1971.07,1970,10,288,42,0.050535669003081284,7.32912572086525,0.012530485393280293,0.46,3,Normal,50,10,9,9,108,186.0,0.31800113300212074,398.90357642455183,398.90357642455183,,2,199.45178821227591,199.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,467.90357642455183,965.7320660939104,990.0,0.19734805121110574,0.04978071528491037,989.752871233504,0.2816283078695487,0.2816283078695487,,,23.73917683172401,23.73917683172401,,,,0.7978071528491036,0.7978071528491036,,,0.93,0.93,,,0.97,0.97,,,41.90127904382021,41.90127904382021,,,83.80255808764042,2011.26139410337,0.14327585172228866,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1971-08-15,1971-08-26,488.9841,0.903846329229718,441.96648383669736,0.607,1971,8,15,1971.08,1970,11,319,46,0.038185904203490655,5.880035952263825,0.013304257601661136,0.31,2,Mod_Wet,54,9,8,6,107,184.0,0.41632116173765416,257.96648383669736,257.96648383669736,,1,257.96648383669736,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.96648383669736,965.0888491772653,990.0,0.15120658134798068,0.021593296767339468,989.8272001218846,0.4708259955473495,,,,24.267524949072122,,,,,1.0318659353467894,,,,0.95,,,,0.98,,,,57.175169040648925,,,,57.175169040648925,1372.2040569755745,0.12936539563885718,56.847639356801395,113.17673783687464,168.3688318919281,220.7250241548064
1971-09-15,1971-09-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1971,9,15,1971.09,1970,12,350,50,0.030474497418131064,3.996844329722818,0.0113316831890588,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.3912517353905955,214.71409048762803,214.71409048762803,,1,214.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,273.71409048762797,964.6635704524381,990.0,0.13285707802172148,0.012942818097525606,989.8542001038808,0.3263423430448384,,,,24.864287308397852,,,,,0.8588563619505121,,,,0.94,,,,0.98,,,,48.24579840634877,,,,48.24579840634877,1157.8991617523704,0.13678443733180276,57.385406197113866,114.29790906271006,170.16480395055177,223.3916760615633
1971-10-15,1971-10-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1971,10,15,1971.1,1971,1,15,3,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.14,2,Mod_Wet,41,6,4,3,56,110.0,0.3916276735529208,170.8790272711299,170.8790272711299,,1,170.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,221.87902727112996,964.3235161090843,990.0,0.11552694111515792,0.007087902727112994,989.8773851561576,0.20671103371417088,,,,25.347158013359078,,,,,0.6835161090845198,,,,0.93,,,,0.97,,,,38.330256505097815,,,,38.330256505097815,919.9261561223474,0.13646535619798328,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1971-11-15,1971-11-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1971,11,15,1971.11,1971,2,46,7,0.02853832858608311,3.1371678509062804,0.00949779877615126,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.32091578076741856,224.30472900559155,224.30472900559155,,1,224.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.3047290055915,964.551523645028,990.0,0.13305323103506728,0.014860945801118302,989.8520858231636,0.3561133356766528,,,,24.944448842459153,,,,,0.8972189160223661,,,,0.94,,,,0.98,,,,50.56328471579397,,,,50.56328471579397,1213.5188331790553,0.15308071691258776,57.51853653333029,114.57646854241287,170.61343844818822,224.06327073312397
1971-12-15,1971-12-26,483.8375,0.9046676919919062,437.7121544241339,0.612,1971,12,15,1971.12,1971,3,76,11,0.03781833014224517,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2695835580696726,319.71215442413387,319.71215442413387,,2,159.85607721206696,159.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,373.7121544241339,965.0697046949084,990.0,0.1660667671519264,0.033942430884826784,989.7999908019632,0.1808730135385854,0.1808730135385854,,,24.549413093516087,24.549413093516087,,,,0.6394243088482678,0.6394243088482678,,,0.92,0.92,,,0.97,0.97,,,34.355702569201746,34.355702569201746,,,68.71140513840349,1649.0737233216832,0.15697851760319995,56.872926160413286,113.22933072013966,168.45277278650153,220.84896738056324
1972-01-15,1972-01-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1972,1,15,1972.01,1971,4,107,16,0.06386564292898753,6.556870986604623,0.008870397717166148,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.3567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.95104529019971,22.95104529019971,22.95104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.63408981490353,40.63408981490353,40.63408981490353,,121.9022694447106,2925.6544666730542,0.16491427310508666,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1972-02-15,1972-02-26,909.0679,0.9272453699863792,842.9290012782408,0.39,1972,2,15,1972.02,1971,5,138,20,0.07282906571044001,11.730334581270995,0.013916159680688165,0.58,3,Normal,43,7,5,4,78,137.0,0.16252851639016974,705.9290012782408,705.9290012782408,,3,235.30966709274688,235.30966709274688,235.30966709274688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.9290012782408,966.7717160051128,990.0,0.357784928277241,0.1429645006391204,989.4992505710837,0.3918656619691263,0.3918656619691263,0.3918656619691263,,22.335668904001565,22.335668904001565,22.335668904001565,,,0.9412386683709876,0.9412386683709876,0.9412386683709876,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.49650672060457,47.49650672060457,47.49650672060457,,142.4895201618137,3419.7484838835285,0.16904095119012236,54.24648580786249,107.81004566870291,159.90831115830508,208.47090096479562
1972-03-15,1972-03-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1972,3,15,1972.03,1971,6,167,24,0.08443526546181272,0.0,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.3090400676764,990.0,0.4820310912007952,0.22860801353530294,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.661974087139946,21.661974087139946,21.661974087139946,21.661974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,41.08995188659646,41.08995188659646,41.08995188659646,41.08995188659646,164.35980754638584,3944.63538111326,0.16818431604778028,53.269376892728474,105.80879073472843,156.78931225870178,204.03605879555718
1972-04-15,1972-04-26,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1972,4,15,1972.04,1971,7,198,29,0.13763800260960132,7.084513178787803,0.0044471870198773645,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.09290457400976547,1445.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,345.0324376111264,55.0,7.0,15.000000000000005,23.313002541292324,244.7194350698341,100.0,18.0,25.0,33.31300254129232,316.71943506983405,1243.0,969.2851817215128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.777916285372342,18.777916285372342,18.777916285372342,18.777916285372342,,1.1,1.1,1.1,1.1,0.9320370600928596,0.9320370600928596,0.9320370600928596,0.9320370600928596,0.98,0.98,0.98,0.98,46.27094367193089,46.27094367193089,46.27094367193089,46.27094367193089,185.08377468772355,4442.010592505365,0.1161833056992052,49.1481166946846,97.41597170438881,143.82743340910912,185.8820439556311
1972-05-15,1972-05-26,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1972,5,15,1972.05,1971,8,228,33,0.1498914032614472,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.11067212421158723,1542.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,442.8542044148983,53.0,8.0,15.0,23.065323146609288,343.78888126828895,100.0,18.0,25.0,33.06532314660929,458.78888126828895,1243.0,969.743375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31972288492939,18.31972288492939,18.31972288492939,18.31972288492939,,1.1,1.1,1.1,1.1,0.9316459731276022,0.9316459731276022,0.9316459731276022,0.9316459731276022,0.98,0.98,0.98,0.98,45.122960731560276,45.122960731560276,45.122960731560276,45.122960731560276,180.49184292624116,4331.804230229787,0.10403862322662112,48.087189331083685,95.26436451764371,140.5266613900788,181.3113284941367
1972-06-15,1972-06-26,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1972,6,15,1972.06,1971,9,259,37,0.10319252978105704,16.18720962772909,0.013553063528950604,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.17582668085079425,984.3579835770493,984.3579835770493,,4,246.0894958942623,246.0894958942623,246.0894958942623,246.0894958942623,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.3579835770493,968.0108393769564,990.0,0.6409290484617206,0.3374863868616394,989.0215845646767,0.4285352129048412,0.4285352129048412,0.4285352129048412,0.4285352129048412,20.58220997481525,20.58220997481525,20.58220997481525,20.58220997481525,,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.772856702042745,45.772856702042745,45.772856702042745,45.772856702042745,183.0914268081709,4394.194243396103,0.1532969422281754,51.89640660064261,103.00538704568231,152.44140639197744,197.90337728180756
1972-07-15,1972-07-26,641.2365,0.8976161950015159,575.5842672260894,0.504,1972,7,15,1972.07,1971,10,289,42,0.04973048068833412,9.319309198462406,0.016191042266278245,0.46,3,Normal,50,10,9,9,108,186.0,0.32314990278728245,389.5842672260894,389.5842672260894,,2,194.7921336130447,194.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,458.5842672260894,965.6901292025174,990.0,0.19425307767656105,0.047916853445217886,989.7578300688782,0.2686285596232327,0.2686285596232327,,,23.79907230673761,23.79907230673761,,,,0.7791685344521788,0.7791685344521788,,,0.93,0.93,,,0.97,0.97,,,41.02561812991184,41.02561812991184,,,82.05123625982368,1969.229670235768,0.14255295172547508,56.00233370300489,111.42442214766945,165.58609294977842,216.6480283281857
1972-08-15,1972-08-26,463.5928,0.9085437496786656,421.1943408360317,0.629,1972,8,15,1972.08,1971,11,320,46,0.036391191048233136,0.0,0.0,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4368529729881391,237.19434083603167,237.19434083603167,,1,237.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.1943408360317,964.9953745337622,990.0,0.14430808367248285,0.017438868167206342,989.8382530481604,0.3981590364059798,,,,24.444719477992106,,,,,0.9487773633441268,,,,0.94,,,,0.98,,,,52.397711280930565,,,,52.397711280930565,1257.5450707423336,0.12440269538504713,56.97019520259175,113.43173874529509,168.77607457085645,221.32690318218238
1972-09-15,1972-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1972,9,15,1972.09,1971,12,351,51,0.02880937988840141,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,964.5672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,25.026366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,43.285173355707634,,,,43.285173355707634,1038.844160536983,0.12981324111869516,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1972-10-15,1972-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.024409522981951613,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3893562363765671,172.5176271059215,172.5176271059215,,1,172.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.51762710592143,964.3300705084237,990.0,0.11608555469520047,0.007251762710592147,989.8766626825943,0.21069759064842736,,,,25.33589458352212,,,,,0.6900705084236859,,,,0.93,,,,0.97,,,,38.68061848079453,,,,38.68061848079453,928.3348435390687,0.13691400029454587,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1972-11-15,1972-11-26,344.9443,0.9291696764623452,320.5117836285301,0.757,1972,11,15,1972.11,1972,2,46,7,0.027692218105505,4.236750092876321,0.013218703053322593,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3307210699087835,214.51178362853008,214.51178362853008,,1,214.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.5117836285301,964.5025589181427,990.0,0.12980096135264838,0.012902356725706022,989.8572966819216,0.3257282556183342,,,,25.029009508160648,,,,,0.8580471345141204,,,,0.94,,,,0.98,,,,48.51966056243549,,,,48.51966056243549,1164.4718534984518,0.15138183068697805,57.57557008891671,114.69594645167574,170.8062055415807,224.3526061781068
1972-12-15,1972-12-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1972,12,15,1972.12,1972,3,76,11,0.030474497418131064,0.0,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.29485638029436184,248.71409048762803,248.71409048762803,,1,248.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,295.71409048762797,964.6635704524381,990.0,0.1401633510844521,0.019742818097525604,989.840093830818,0.4377102212800125,,,,24.7388131571,,,,,0.994856361950512,,,,0.95,,,,0.98,,,,56.19503410313582,,,,56.19503410313582,1348.6808184752595,0.15932177255931582,57.385406197113866,114.29790906271006,170.16480395055177,223.3916760615633
1973-01-15,1973-01-26,576.0661,0.900130952321488,518.5349271931256,0.546,1973,1,15,1973.01,1972,4,107,16,0.044801417709486036,6.630844100592357,0.012787651810622842,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.17549444642541415,427.5349271931256,427.5349271931256,,2,213.7674635965628,213.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,470.5349271931256,965.4334071723689,990.0,0.1982219315401524,0.05550698543862512,989.7462710830213,0.32347387375706416,0.32347387375706416,,,23.989390036895188,23.989390036895188,,,,0.8550698543862512,0.8550698543862512,,,0.94,0.94,,,0.98,0.98,,,46.342957553784295,46.342957553784295,,,92.68591510756859,2224.4619625816467,0.17874575124434816,56.37514869133565,112.19599337723005,166.80828088727498,218.43160118250424
1973-02-15,1973-02-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1973,2,15,1973.02,1972,5,138,20,0.06386564292898753,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14204820595147213,634.1856820484667,634.1856820484667,,3,211.39522734948886,211.39522734948886,211.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.1856820484667,966.3567427281938,990.0,0.31155691712954603,0.12025570461454005,989.5681873782561,0.3163407916267172,0.3163407916267172,0.3163407916267172,,22.89510385843533,22.89510385843533,22.89510385843533,,,0.8455809093979557,0.8455809093979557,0.8455809093979557,,0.94,0.94,0.94,,0.97,0.97,0.97,,43.291874545807104,43.291874545807104,43.291874545807104,,129.87562363742128,3117.01496729811,0.17570094604308856,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1973-03-15,1973-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1973,3,15,1973.03,1972,6,166,24,0.07762245598424522,20.452789583084726,0.022765590157791282,0.9,4,Mod_Dry,41,8,7,6,67,129.0,0.14358731450422266,769.4080553732088,769.4080553732088,,3,256.4693517910696,256.4693517910696,256.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,825.4080553732088,966.9936322214928,990.0,0.4097763057204702,0.17470402768660434,989.4155196665927,0.4653860171959516,0.4653860171959516,0.4653860171959516,,21.956501427904133,21.956501427904133,21.956501427904133,,,1.0258774071642784,1.0258774071642784,1.0258774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.88872280506324,50.88872280506324,50.88872280506324,,152.66616841518967,3663.9880419645533,0.169929652235554,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1973-04-15,1973-04-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1973,4,15,1973.04,1972,7,197,29,0.10028580173930184,0.0,0.0,0.93,5,Dry,40,10,8,5,62,125.0,0.10769221377992433,1035.715297908586,1035.715297908586,,4,258.9288244771465,258.9288244771465,258.9288244771465,258.9288244771465,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1093.715297908586,967.9051052219985,990.0,0.6876303268783717,0.3964298872811619,988.9159397858404,0.4743393713715823,0.4743393713715823,0.4743393713715823,0.4743393713715823,20.5364951924705,20.5364951924705,20.5364951924705,20.5364951924705,,1.0357152979085862,1.0357152979085862,1.0357152979085862,1.0357152979085862,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.05401329255243,48.05401329255243,48.05401329255243,48.05401329255243,192.21605317020973,4613.185276085034,0.16560137831951624,52.109937430670854,103.44082061627823,153.1153404199453,198.8506842755244
1973-05-15,1973-05-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1973,5,15,1973.05,1972,8,227,33,0.10028580173930184,19.118099006671397,0.016470963242337718,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.16541524036596375,968.715297908586,968.715297908586,,4,242.17882447714646,242.17882447714646,242.17882447714646,242.17882447714646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.715297908586,967.9051052219985,990.0,0.603918986672186,0.32497223832686883,989.0711087750011,0.4150437734692917,0.4150437734692917,0.4150437734692917,0.4150437734692917,20.750959779533318,20.750959779533318,20.750959779533318,20.750959779533318,,0.968715297908586,0.968715297908586,0.968715297908586,0.968715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.4147880959227,45.4147880959227,45.4147880959227,45.4147880959227,181.6591523836908,4359.81965720858,0.15650621018867425,52.109937430670854,103.44082061627823,153.1153404199453,198.8506842755244
1973-06-15,1973-06-26,704.3503,0.8963170852085334,631.321207861756,0.475,1973,6,15,1973.06,1972,9,258,37,0.054546152359255716,26.58353628655425,0.04210778278238262,0.91,5,Dry,39,9,7,5,59,119.0,0.18849358855382872,512.321207861756,512.321207861756,,2,256.160603930878,256.160603930878,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,567.321207861756,965.925284831447,990.0,0.2455485262966701,0.07492848314470239,989.6795229905587,0.4642680651872509,0.4642680651872509,,,23.28997009392429,23.28997009392429,,,,1.0246424157235121,1.0246424157235121,,,0.94,0.94,,,0.98,0.98,,,53.91432918966434,53.91432918966434,,,107.82865837932869,2587.8878011038887,0.17079840980558433,55.64566831669509,110.68785717969776,164.42321147528543,214.95982096173978
1973-07-15,1973-07-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1973,7,15,1973.07,1972,10,288,42,0.034755304647129205,4.966751751339416,0.01234710372050131,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,964.910172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,24.41076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,59.5847122048551,,,,59.5847122048551,1430.0330929165225,0.14812470173311273,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1973-08-15,1973-08-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1973,8,15,1973.08,1972,11,319,46,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,964.5131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,25.042346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,46.507296537328365,,,,46.507296537328365,1116.1751168958808,0.1441532596939362,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
1973-09-15,1973-09-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1973,9,15,1973.09,1972,12,350,50,0.0216767988824146,0.0,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.36271038185340215,159.88887595387268,159.88887595387268,,1,159.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.88887595387268,964.2035555038157,990.0,0.10939393498427476,0.005988887595387269,989.8846171774203,0.18094736400835928,,,,25.500114309596388,,,,,0.6395555038154908,,,,0.92,,,,0.97,,,,35.69348437791861,,,,35.69348437791861,856.6436250700467,0.14226810272959672,57.90883223421554,115.3960066175223,171.94030560170174,226.06519380088585
1973-10-15,1973-10-26,257.7185,0.9485644394976528,244.4626045006759,0.884,1973,10,15,1973.1,1973,1,15,3,0.0211215690288584,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.3967887039333732,147.4626045006759,147.4626045006759,,1,147.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.4626045006759,964.166775627004,990.0,0.10549861517068496,0.0047462604500675895,989.8897551243792,0.15385974005356684,,,,25.569119757321698,,,,,0.5898504180027035,,,,0.92,,,,0.97,,,,33.00853475237829,,,,33.00853475237829,792.2048340570789,0.13502488374366894,57.94778671830046,115.47807456523884,172.0738291127292,226.26810583298663
1973-11-15,1973-11-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1973,11,15,1973.11,1973,2,46,7,0.02327740954475893,3.0142327916889826,0.011188088292262987,0.43,3,Normal,36,5,3,2,47,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.41446232359874,964.2776578492944,990.0,0.11502765761031775,0.007641446232359873,989.8773308961572,0.2203296448001329,,,,25.37934340206277,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,39.62217006454282,,,,39.62217006454282,950.9320815490277,0.14706771760809148,57.8285517037254,115.22704308143646,171.6658073524787,225.6489431863416
1973-12-15,1973-12-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1973,12,15,1973.12,1973,3,76,11,0.03900637174894837,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.26137268202277397,333.4626359831988,333.4626359831988,,2,166.73131799159938,166.73131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.46263598319877,965.1315818619245,990.0,0.17063334774349775,0.03669252719663976,989.7926741250598,0.19678853258098816,0.19678853258098816,,,24.46430373055441,24.46430373055441,,,,0.6669252719663975,0.6669252719663975,,,0.92,0.92,,,0.97,0.97,,,35.70907596464119,35.70907596464119,,,71.41815192928237,1714.0356463027772,0.15819282978700416,56.790790442297144,113.05854616090116,168.18030301158578,220.44690296602215
1974-01-15,1974-01-26,971.4252,0.934067963185034,907.3771579506143,0.364,1974,1,15,1974.01,1973,4,107,16,0.07839738644693307,64.44815667237356,0.07102686695126313,0.04,1,Wet,49,8,7,5,81,150.0,0.1653116333000792,757.3771579506143,757.3771579506143,,3,252.45905265020482,252.45905265020482,252.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,821.3771579506143,967.0295086318024,990.0,0.406082654695782,0.16868857897530715,989.4252287663287,0.4509692428325663,0.4509692428325663,0.4509692428325663,,21.94475089169396,21.94475089169396,21.94475089169396,,,1.0098362106008192,1.0098362106008192,1.0098362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.066189650395756,50.066189650395756,50.066189650395756,,150.1985689511873,3604.765654828495,0.16553047168436888,53.7860030288842,106.86618363846424,158.4354859068676,206.3725388288513
1974-02-15,1974-02-26,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1974,2,15,1974.02,1973,5,138,20,0.13702590067095408,16.381279345487656,0.01032901464992997,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.1021471118340692,1423.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,323.94792443233865,51.0,10.0,13.997749821150432,9.998392729393164,238.951781881795,100.0,18.0,20.997749821150435,14.998392729393165,331.951781881795,1238.9977498211506,969.2622932943201,990.0,0.9114695077276076,0.48,988.6085304922724,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.81130241795252,18.81130241795252,18.81130241795252,18.81130241795252,,1.1,1.1,1.1,1.1,0.9320409386248178,0.9320409386248178,0.9320409386248178,0.9320409386248178,0.98,0.98,0.98,0.98,46.3534038312304,46.3534038312304,46.3534038312304,46.3534038312304,185.4136153249216,4449.926767798119,0.11691027963057933,49.20017041857678,97.52161511186544,143.98969041750442,186.10717900013398
1974-03-15,1974-03-26,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1974,3,15,1974.03,1973,6,166,24,0.23483685537683466,11.300207716303248,0.004157515842740717,0.26,2,Mod_Wet,59,11,12,13,144,239.0,0.08793168332485246,2479.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1379.0191594541045,41.0,7.000000000000008,13.0,67.0,1251.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.333149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.7299483116512,15.7299483116512,15.7299483116512,15.7299483116512,,1.1,1.1,1.1,1.1,0.9175951687774652,0.9175951687774652,0.9175951687774652,0.9175951687774652,0.98,0.98,0.98,0.98,38.15980886511613,38.15980886511613,38.15980886511613,38.15980886511613,152.6392354604645,3663.341651051148,0.056158263244590605,41.50262021175117,81.96310752078128,120.25237977487714,153.54892518744492
1974-04-15,1974-04-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1974,4,15,1974.04,1973,7,197,29,0.1946548304614316,30.12713932045108,0.013372310520712824,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06569166544538241,2104.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,1004.9494266369403,55.0,7.0,15.0,67.90198828627976,860.0474383506605,100.0,18.0,25.0,77.90198828627976,932.0474383506604,1243.0,971.2105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.85253042534778,16.85253042534778,16.85253042534778,16.85253042534778,,1.1,1.1,1.1,1.1,0.9261562964262408,0.9261562964262408,0.9261562964262408,0.9261562964262408,0.98,0.98,0.98,0.98,41.26455636619564,41.26455636619564,41.26455636619564,41.26455636619564,165.05822546478257,3961.397411154781,0.07326317382595267,44.46696233151568,87.94153891197979,129.34052426379006,165.9350946294468
1974-05-15,1974-05-26,2342.4819,1.004629396651821,2353.326177864812,0.141,1974,5,15,1974.05,1973,8,227,33,0.2033273817675197,20.07705772368081,0.008531353584778823,0.52,3,Normal,55,13,13,17,178,276.0,0.11728080985799283,2077.326177864812,1100.0,,4,275.0,275.0,275.0,275.0,977.326177864812,45.0,5.0,12.0,60.197626897470315,855.1285509673418,100.0,18.0,25.0,77.19762689747031,1033.1285509673417,1243.0,971.4528562913977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.610241715487476,16.610241715487476,16.610241715487476,16.610241715487476,,1.1,1.1,1.1,1.1,0.924628462154662,0.924628462154662,0.924628462154662,0.924628462154662,0.98,0.98,0.98,0.98,40.60420270604987,40.60420270604987,40.60420270604987,40.60420270604987,162.41681082419947,3898.0034597807867,0.06901585184063233,43.84003871758242,86.67597651405926,127.41367014749136,163.3017581780026
1974-06-15,1974-06-26,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1974,6,15,1974.06,1973,9,258,37,0.11199122494966664,42.3485483607094,0.032671439927635,0.41,3,Normal,53,12,12,13,120,210.0,0.1620126934780349,1086.1947332137345,1086.1947332137345,,4,271.5486833034336,271.5486833034336,271.5486833034336,271.5486833034336,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1163.1947332137345,968.3308977329573,990.0,0.7879099242260086,0.4620531531778548,988.750036922596,0.5216160392652104,0.5216160392652104,0.5216160392652104,0.5216160392652104,19.897523150373498,19.897523150373498,19.897523150373498,19.897523150373498,,1.0861947332137345,1.0861947332137345,1.0861947332137345,1.0861947332137345,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.828081034119556,48.828081034119556,48.828081034119556,48.828081034119556,195.31232413647822,4687.495779275478,0.15068131287050404,51.23587640565016,101.65961469699442,150.361447558943,194.9866006016124
1974-07-15,1974-07-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1974,7,15,1974.07,1973,10,288,42,0.047716314031104747,7.625962043049983,0.013808340688050914,0.52,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,965.5852246891199,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.94756490978233,23.94756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.81136838689517,38.81136838689517,,,77.62273677379034,1862.945682570968,0.1405516036482546,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1974-08-15,1974-08-26,415.3399,0.9146103777828084,379.8741828472738,0.68,1974,8,15,1974.08,1973,11,319,46,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.49,3,Normal,47,8,6,5,89,155.0,0.4080298346105738,224.87418284727383,224.87418284727383,,1,224.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472738,964.7993709142364,990.0,0.1368954850784304,0.01497483656945476,989.8481296783522,0.35792163405100874,,,,24.69083713006485,,,,,0.8994967313890952,,,,0.94,,,,0.98,,,,50.1762672231223,,,,50.1762672231223,1204.230413354935,0.1320865420414616,57.21923513895896,113.95081437247605,169.6072310888849,222.56024212471368
1974-09-15,1974-09-26,328.6161,0.9297054095741052,305.5161658431452,0.779,1974,9,15,1974.09,1973,12,350,50,0.02639659672884774,3.263163571867551,0.010680821300771656,0.38,2,Mod_Wet,46,7,6,4,75,138.0,0.4516945923930274,167.5161658431452,167.5161658431452,,1,167.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.5161658431452,964.4275808292157,990.0,0.11710778381016312,0.006751616584314519,989.8761405996056,0.19864758389956105,,,,25.24991218649025,,,,,0.6700646633725807,,,,0.92,,,,0.97,,,,37.029271267986715,,,,37.029271267986715,888.702510431681,0.12120233037684125,57.661560162197475,114.87625417831494,171.09752416046499,224.7907784915979
1974-10-15,1974-10-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1974,10,15,1974.1,1974,1,15,3,0.020104320100839825,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4168656267888366,135.68889005601648,135.68889005601648,,1,135.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.68889005601648,964.096133340336,990.0,0.10148484888273288,0.0035688890056016476,989.8949462621117,0.13019476838277572,,,,25.66861815339283,,,,,0.5427555602240659,,,,0.91,,,,0.97,,,,30.15983167362186,,,,30.15983167362186,723.8359601669248,0.12961440344814626,58.02183368444382,115.63423001416606,172.3282647249461,226.65559345718327
1974-11-15,1974-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1974,11,15,1974.11,1974,2,46,7,0.024267947956225614,0.0,0.0,0.38,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112996,964.3235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.21650895988571756,,,,25.335937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,39.2101402535539,,,,39.2101402535539,941.0433660852935,0.13959796370166405,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1974-12-15,1974-12-26,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1974,12,15,1974.12,1974,3,76,11,0.04422851277919487,7.386643572553054,0.014429741462362637,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.23051193357774016,393.9040830925332,393.9040830925332,,2,196.9520415462666,196.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,447.9040830925332,965.4035683739163,990.0,0.19070615305656086,0.04878081661850664,989.7605130303247,0.274616481262901,0.274616481262901,,,24.08232817514557,24.08232817514557,,,,0.7878081661850664,0.7878081661850664,,,0.93,0.93,,,0.97,0.97,,,41.97422125623054,41.97422125623054,,,83.94844251246109,2014.7626202990664,0.16399252376599302,56.4173498454636,112.28344958711591,166.94709969089587,218.63483729653527
