Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1975-01-15,1975-01-26,924.4132,0.9352118659599692,864.5221936900263,0.381,1975,1,15,1975.01,1974,4,107,16,0.07469471753481828,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1607824541862928,725.5221936900263,725.5221936900263,,3,241.84073123000874,241.84073123000874,241.84073123000874,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,784.5221936900263,966.85808877476,990.0,0.3723111735008209,0.15276109684501313,989.4749277296543,0.41388746843587454,0.41388746843587454,0.41388746843587454,,22.202951486458222,22.202951486458222,22.202951486458222,,,0.967362924920035,0.967362924920035,0.967362924920035,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.524726245209685,48.524726245209685,48.524726245209685,,145.57417873562903,3493.780289655097,0.16838686131847824,54.09393250660406,107.49720008694814,159.41976134958867,207.773976050765
1975-02-15,1975-02-26,2781.7915,1.0248916676985669,2851.0349296246973,0.101,1975,2,15,1975.02,1974,5,138,20,0.24632941791957386,86.39257660158954,0.03030218104446796,0.07,1,Wet,55,10,10,8,114,197.0,0.0690977153429448,2654.034929624697,1100.0,,4,275.0,275.0,275.0,275.0,1554.0349296246973,45.0,8.0,15.0,63.108017446688216,1422.926912178009,100.0,18.0,25.0,71.10801744668821,1536.926912178009,1243.0,972.6542222439217,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.408875762963548,15.408875762963548,15.408875762963548,15.408875762963548,,1.1,1.1,1.1,1.1,0.9144513021897722,0.9144513021897722,0.9144513021897722,0.9144513021897722,0.98,0.98,0.98,0.98,37.25283365714024,37.25283365714024,37.25283365714024,37.25283365714024,149.01133462856097,3576.2720310854634,0.05226569940627715,40.629119967600786,80.20399648500856,117.58466935537642,149.92860020153333
1975-03-15,1975-03-26,3586.6615,1.0378065990623189,3722.2609733027552,0.049,1975,3,15,1975.03,1974,6,166,24,0.32160334809335805,15.032170070608116,0.0040384514085454095,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.06420828676822618,3483.2609733027552,1100.0,,4,275.0,275.0,275.0,275.0,2383.2609733027552,41.0,7.0,13.0,67.0,2255.260973302756,100.0,18.0,25.0,80.0,2399.260973302756,1243.0,974.5914577767604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.471640230124722,13.471640230124722,13.471640230124722,13.471640230124722,,1.1,1.1,1.1,1.1,0.8889200372671744,0.8889200372671744,0.8889200372671744,0.8889200372671744,0.98,0.98,0.98,0.98,31.660002794988714,31.660002794988714,31.660002794988714,31.660002794988714,126.64001117995485,3039.360268318916,0.03402233537311259,35.17518588094817,69.24305258424343,101.01918555538816,127.5859508348668
1975-04-15,1975-04-26,4953.9539,1.0498656482548487,5200.986022648137,0.015,1975,4,15,1975.04,1974,7,197,29,0.449365192356799,55.90294656828429,0.01074852851456438,0.07,1,Wet,84,14,20,27,219,364.0,0.0699867291346162,4836.986022648137,1100.0,,4,275.0,275.0,275.0,275.0,3736.9860226481374,16.0,4.0,5.0,53.0,3658.9860226481374,100.0,18.0,25.0,80.0,3877.9860226481374,1243.0,977.3195184748779,990.0228765705436,0.9219672131147539,0.48,988.6209093574288,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.766456102550665,10.766456102550665,10.766456102550665,10.766456102550665,,1.1,1.1,1.1,1.1,0.8344299042818869,0.8344299042818869,0.8344299042818869,0.8344299042818869,0.98,0.98,0.98,0.98,23.751465470569855,23.751465470569855,23.751465470569855,23.751465470569855,95.00586188227942,2280.140685174706,0.018266894290538044,27.27985552878177,53.43564113345445,77.28162995226587,95.9438539319245
1975-05-15,1975-05-26,2922.9672,1.0167801453929644,2972.015014594865,0.091,1975,5,15,1975.05,1974,8,227,33,0.2567820972609964,0.0,0.0,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1080075297142325,2651.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1551.015014594865,35.0,4.0,8.0,57.0,1447.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,972.9462431386772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.116854868208025,15.116854868208025,15.116854868208025,15.116854868208025,,1.1,1.1,1.1,1.1,0.9113233483940564,0.9113233483940564,0.9113233483940564,0.9113233483940564,0.98,0.98,0.98,0.98,36.42182620151097,36.42182620151097,36.42182620151097,36.42182620151097,145.68730480604387,3496.4953153450533,0.04901970686238389,39.82597373223389,78.58750770570111,115.13561489751179,146.61075200823976
1975-06-15,1975-06-26,1557.9001,0.9498905583950592,1479.8345959127191,0.234,1975,6,15,1975.06,1974,9,258,37,0.12785770908685892,20.571216684684714,0.013901024304677096,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1736680577071452,1222.8345959127194,1100.0,,4,275.0,275.0,275.0,275.0,122.83459591271911,29.633248819410838,5.735467513434356,6.691378765673416,7.647290017912475,73.12721079628805,91.63324881941084,17.73546751343436,20.691378765673413,23.64729001791248,226.12721079628804,1230.0600950985186,968.9194656175639,990.0,0.8880264789469339,0.48,988.631973521053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.177573123488926,19.177573123488926,19.177573123488926,19.177573123488926,,1.1,1.1,1.1,1.1,0.9318639151169772,0.9318639151169772,0.9318639151169772,0.9318639151169772,0.98,0.98,0.98,0.98,47.246965326879454,47.246965326879454,47.246965326879454,47.246965326879454,188.98786130751782,4535.708671380427,0.1277087735544901,49.96841515933857,99.08169108757929,146.38808603596684,189.44042304176682
1975-07-15,1975-07-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1975,7,15,1975.07,1974,10,288,42,0.0632991292757449,18.568347107647696,0.02534482240841032,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3098431246117516,505.62881106186217,505.62881106186217,,2,252.81440553093108,252.81440553093108,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.6288110618623,966.3305152442474,990.0,0.2561616296010795,0.07225152442474488,989.6715868459744,0.4522375966477042,0.4522375966477042,,,22.88883400507916,22.88883400507916,,,,1.0112576221237244,1.0112576221237244,,,0.94,0.94,,,0.98,0.98,,,52.29358583266202,52.29358583266202,,,104.58717166532404,2510.0921199677773,0.14275601789907338,54.997873121569135,109.35341504182621,162.32457789504124,211.9318937467449
1975-08-15,1975-08-26,553.45,0.8984344302682933,497.238535431987,0.561,1975,8,15,1975.08,1974,11,319,46,0.04296140946132368,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.337573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,24.28660638828749,24.28660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,33.29972081085821,33.29972081085821,,,66.59944162171642,1598.3865989211938,0.13393861673222227,56.50981177670473,112.4751574820452,167.25162278577426,219.08118683381127
1975-09-15,1975-09-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1975,9,15,1975.09,1974,12,350,50,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.4138652080047113,195.4418968564978,195.4418968564978,,1,195.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,254.4418968564978,964.5672094842823,990.0,0.12645671851322804,0.009544189685649782,989.863999091801,0.2704230126530244,,,,25.026366594865557,,,,,0.7817675874259912,,,,0.93,,,,0.97,,,,43.285173355707634,,,,43.285173355707634,1038.844160536983,0.12981324111869516,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1975-10-15,1975-10-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1975,10,15,1975.1,1975,1,15,3,0.02327740954475893,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4082928549985447,159.41446232359874,159.41446232359874,,1,159.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359874,964.2776578492944,990.0,0.11161856670122684,0.005941446232359875,989.8824399870664,0.17987340093273632,,,,25.42490873683923,,,,,0.637657849294395,,,,0.92,,,,0.97,,,,35.48262083241556,,,,35.48262083241556,851.5828999779735,0.13170273238634356,57.8285517037254,115.22704308143646,171.6658073524787,225.6489431863416
1975-11-15,1975-11-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1975,11,15,1975.11,1975,2,46,7,0.022175934130641856,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129882396857084,150.6659042898363,150.6659042898363,,1,150.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.6659042898363,964.2266636171594,990.0,0.10829519464426238,0.005066590428983631,989.8866382149267,0.16063511033212002,,,,25.499339487435236,,,,,0.6026636171593452,,,,0.92,,,,0.97,,,,33.633532442698275,,,,33.633532442698275,807.2047786247584,0.13104012601813325,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1975-12-15,1975-12-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1975,12,15,1975.12,1975,3,76,11,0.033896785847674166,6.050068859840338,0.015421106645309615,0.54,3,Normal,38,5,4,3,54,104.0,0.26508708053853863,288.3239102740066,288.3239102740066,,2,144.1619551370033,144.1619551370033,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,335.3239102740066,964.8616195513699,990.0,0.1533179037810354,0.027664782054801332,989.8190173141643,0.14702916366999172,0.14702916366999172,,,24.81036859912414,24.81036859912414,,,,0.5766478205480133,0.5766478205480133,,,0.91,0.91,,,0.97,0.97,,,30.971769185884813,30.971769185884813,,,61.94353837176963,1486.644920922471,0.15788876678076302,57.14131883295272,113.78827557151935,169.34663810179717,222.17280227273747
1976-01-15,1976-01-26,659.7793,0.8916849045964713,588.3152421752268,0.496,1976,1,15,1976.01,1975,4,107,16,0.050830436923939584,9.713718422571674,0.016511077269826185,0.58,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.31524217522684,468.31524217522684,,2,234.15762108761342,234.15762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,965.7474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.58315611573572,23.58315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,49.9037474854163,49.9037474854163,,,99.8074949708326,2395.379879299983,0.1696496840738072,55.91676778836587,111.24758334595144,165.30657709397977,216.2414978937588
1976-02-15,1976-02-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1976,2,15,1976.02,1975,5,138,20,0.07628824170423361,5.010494675542759,0.005674619447191562,0.65,3,Normal,43,7,5,4,78,137.0,0.15515890438123858,745.9657604656668,745.9657604656668,,3,248.65525348855562,248.65525348855562,248.65525348855562,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,800.9657604656668,966.9318630418626,990.0,0.3873789836936389,0.16298288023283342,989.4496381360736,0.4375034802566092,0.4375034802566092,0.4375034802566092,,22.080271613954334,22.080271613954334,22.080271613954334,,,0.9946210139542224,0.9946210139542224,0.9946210139542224,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.616369981665535,49.616369981665535,49.616369981665535,,148.84910994499663,3572.3786386799193,0.16857857530794307,53.962240716649255,107.22726046515999,158.998521402393,207.1737818890426
1976-03-15,1976-03-26,3733.5042,1.0359233319024177,3867.624110535669,0.044,1976,3,15,1976.03,1975,6,167,24,0.3341627231502818,192.1828697225842,0.049690162288280576,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.06179504346064756,3628.624110535669,1100.0,,4,275.0,275.0,275.0,275.0,2528.624110535669,41.0,7.0,13.0,67.0,2400.624110535669,100.0,18.0,25.0,80.0,2544.624110535669,1243.0,974.8994891866112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.163608820273977,13.163608820273977,13.163608820273977,13.163608820273977,,1.1,1.1,1.1,1.1,0.8838230025856875,0.8838230025856875,0.8838230025856875,0.8838230025856875,0.98,0.98,0.98,0.98,30.75870488866444,30.75870488866444,30.75870488866444,30.75870488866444,123.03481955465773,2952.8356693117853,0.03181147289352722,34.286041300227765,67.45947891081778,98.33217156610777,123.98271322654912
1976-04-15,1976-04-26,4522.3293,1.0275751886304054,4647.033383496309,0.023,1976,4,15,1976.04,1975,7,198,29,0.4015036843340812,131.07155391410106,0.02820542550427864,0.1,1,Wet,84,14,20,27,219,364.0,0.07832954273423698,4283.033383496309,1100.0,,4,275.0,275.0,275.0,275.0,3183.0333834963094,16.0,4.0,5.0,52.99999999999997,3105.0333834963094,100.0,18.0,25.0,80.0,3324.0333834963094,1243.0,976.3640710917982,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.699026915087032,11.699026915087032,11.699026915087032,11.699026915087032,,1.1,1.1,1.1,1.1,0.8556941745625212,0.8556941745625212,0.8556941745625212,0.8556941745625212,0.98,0.98,0.98,0.98,26.466474378261317,26.466474378261317,26.466474378261317,26.466474378261317,105.86589751304524,2540.7815403130858,0.02278139380040228,30.014090303655003,58.90235355802516,85.47153728495744,106.81311908896005
1976-05-15,1976-05-26,3884.0786,1.0321117169058236,4008.803032443168,0.039,1976,5,15,1976.05,1975,8,228,33,0.3463605820030897,11.96321968251914,0.002984237336107817,0.05,1,Wet,71,14,18,24,213,340.0,0.08481334634013853,3668.803032443168,1100.0,,4,275.0,275.0,275.0,275.0,2568.803032443168,29.0,4.0,7.0,56.0,2472.803032443168,100.0,18.0,25.0,80.0,2685.803032443168,1243.0,975.1961095493707,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.866988457514324,12.866988457514324,12.866988457514324,12.866988457514324,,1.1,1.1,1.1,1.1,0.8786457599008491,0.8786457599008491,0.8786457599008491,0.8786457599008491,0.98,0.98,0.98,0.98,29.889490073153773,29.889490073153773,29.889490073153773,29.889490073153773,119.55796029261509,2869.3910470227625,0.029823854982406164,33.43060931912963,65.74437233827294,95.75044560794649,120.52592962800131
1976-06-15,1976-06-26,2114.3104,1.0052030192939163,2125.311197804528,0.165,1976,6,15,1976.06,1975,9,259,37,0.1836268874903112,34.35933370073644,0.016166730658658385,0.04,1,Wet,67,13,15,17,181,293.0,0.13786216357523196,1832.3111978045279,1100.0,,4,275.0,275.0,275.0,275.0,732.3111978045282,33.0,5.0,10.0,42.489045606406066,641.822152198122,100.0,18.0,25.0,59.489045606406066,822.8221521981219,1243.0,970.9024753050453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16062270183984,17.16062270183984,17.16062270183984,17.16062270183984,,1.1,1.1,1.1,1.1,0.9278447253815996,0.9278447253815996,0.9278447253815996,0.9278447253815996,0.98,0.98,0.98,0.98,42.09554368397254,42.09554368397254,42.09554368397254,42.09554368397254,168.38217473589015,4041.172193661364,0.07922706797471869,45.25313119148819,89.52953884189607,131.76073649242858,169.24854063787387
1976-07-15,1976-07-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1976,7,15,1976.07,1975,10,289,42,0.09214736727316893,32.17879984519118,0.030171760614522286,0.04,1,Wet,63,12,13,13,155,256.0,0.2400329022361591,810.5204545505662,810.5204545505662,,3,270.17348485018874,270.17348485018874,270.17348485018874,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.5204545505662,967.6090642857305,990.0,0.476771731261475,0.19841636364045295,989.3248119050979,0.5163556994237533,0.5163556994237533,0.5163556994237533,,21.199391919943928,21.199391919943928,21.199391919943928,,,1.0806939394007549,1.0806939394007549,1.0806939394007549,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.75937995795857,51.75937995795857,51.75937995795857,,155.27813987387574,3726.675356973019,0.14559321315530727,52.69544281361955,104.63580579228069,154.96737679553078,201.4598933570171
1976-08-15,1976-08-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1976,8,15,1976.08,1975,11,320,46,0.047716314031104747,7.625962043049983,0.013808340688050914,0.06,1,Wet,58,10,10,7,117,202.0,0.3657616971131315,350.2721531377864,350.2721531377864,,2,175.1360765688932,175.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,428.2721531377864,965.5852246891199,990.0,0.18418632392029805,0.04005443062755728,989.7757592454523,0.217146279182359,0.217146279182359,,,23.973388277149827,23.973388277149827,,,,0.7005443062755728,0.7005443062755728,,,0.93,0.93,,,0.97,0.97,,,37.155980466105255,37.155980466105255,,,74.31196093221051,1783.4870623730521,0.13455677696222793,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1976-09-15,1976-09-26,439.0488,0.9057878471478402,397.6850673448427,0.657,1976,9,15,1976.09,1975,12,351,51,0.034359989818594415,4.575403108041655,0.011505091550430805,0.08,1,Wet,48,8,7,4,79,146.0,0.3671246722306517,251.68506734484268,251.68506734484268,,1,251.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.6850673448427,964.8884253367239,990.0,0.14646367550197728,0.020337013468968542,989.833199311029,0.44821280893222976,,,,24.49656116537266,,,,,1.0067402693793708,,,,0.95,,,,0.98,,,,56.309446695667006,,,,56.309446695667006,1351.426720696008,0.1415930627509322,57.107419548300406,113.71760036754641,169.2334260569461,222.00470668479733
1976-10-15,1976-10-26,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1976,10,15,1976.1,1976,1,15,3,0.03305210630954742,0.0,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.3136865137398249,262.5475267308729,262.5475267308729,,1,262.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,319.5475267308729,964.8127376336544,990.0,0.14807851441246697,0.02250950534617458,989.8294119802414,0.4876671385683681,,,,24.529007208018648,,,,,1.0501901069234916,,,,0.95,,,,0.98,,,,58.81750399733945,,,,58.81750399733945,1411.6200959361468,0.1537521481316969,57.20259993597558,113.91610084482895,169.55154866268524,222.4773937323951
1976-11-15,1976-11-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1976,11,15,1976.11,1976,2,46,7,0.032486273512166146,9.284754035781647,0.02469359092205846,0.06,1,Wet,42,7,6,3,56,114.0,0.3031926698613589,261.9985360204415,261.9985360204415,,1,261.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,316.9985360204415,964.7799926801023,990.0,0.14723198613224994,0.022399707204088303,989.8303683066637,0.4856333622073343,,,,24.564742264354173,,,,,1.0479941440817662,,,,0.95,,,,0.98,,,,58.780024776698895,,,,58.780024776698895,1410.7205946407737,0.1563304618119664,57.24326463113414,114.00096831220405,169.68770583143882,222.68003484315892
1976-12-15,1976-12-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1976,12,15,1976.12,1976,3,76,11,0.03992860732734802,10.674022898144075,0.02309711357671089,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2553357275002445,344.13665888134284,344.13665888134284,,2,172.06832944067142,172.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.13665888134284,965.1796149649659,990.0,0.1741782261967559,0.03882733177626857,989.786994442027,0.20960074118880345,0.20960074118880345,,,24.39777873587213,24.39777873587213,,,,0.6882733177626856,0.6882733177626856,,,0.92,0.92,,,0.97,0.97,,,36.751900294885246,36.751900294885246,,,73.50380058977049,1764.0912141544916,0.15905208811544022,56.726324477179716,112.92458173231803,167.9667686478871,220.13224238505654
1977-01-15,1977-01-26,730.6486,0.9139302630737146,667.7618672124413,0.463,1977,1,15,1977.01,1976,4,107,16,0.05769462532715493,9.857123064131088,0.0147614344995162,0.41,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.0710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,23.04547484333066,23.04547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,57.645598028199046,57.645598028199046,,,115.29119605639809,2766.988705353554,0.17265315933310013,55.41743098839244,110.2172345502088,163.68195454531892,213.8877383374477
1977-02-15,1977-02-26,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1977,2,15,1977.02,1976,5,138,20,0.08443526546181272,15.86628839217508,0.01623548300092591,0.46,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.3090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.682592324410926,21.682592324410926,21.682592324410926,21.682592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,40.30775421102373,40.30775421102373,40.30775421102373,40.30775421102373,161.2310168440949,3869.5444042582776,0.16498272113125578,53.269376892728474,105.80879073472843,156.78931225870178,204.03605879555718
1977-03-15,1977-03-26,2075.5648,1.0121431912625691,2100.768780344257,0.168,1977,3,15,1977.03,1976,6,166,24,0.1815064226217438,31.326874466212765,0.014912100160341855,0.5,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,817.7687803442567,51.00000000000003,9.0,16.0,40.21813673824214,701.5506436060147,100.0,18.0,25.0,49.21813673824214,808.5506436060147,1243.0,970.8432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.219863019847324,17.219863019847324,17.219863019847324,17.219863019847324,,1.1,1.1,1.1,1.1,0.9281367369879158,0.9281367369879158,0.9281367369879158,0.9281367369879158,0.98,0.98,0.98,0.98,42.2541560934629,42.2541560934629,42.2541560934629,42.2541560934629,169.0166243738516,4056.3989849724403,0.08045465353219622,45.402816454222936,89.83202010111721,132.22205973560818,169.88090021032124
1977-04-15,1977-04-26,2600.3529,1.0178780170276676,2646.8420534241445,0.116,1977,4,15,1977.04,1976,7,197,29,0.2286871534158461,0.0,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.08198449156392737,2429.8420534241445,1100.0,,4,275.0,275.0,275.0,275.0,1329.8420534241445,46.0,5.0,11.0,61.0,1206.8420534241445,100.0,18.0,25.0,80.0,1323.8420534241445,1243.0,972.1613428875756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.901755119309726,15.901755119309726,15.901755119309726,15.901755119309726,,1.1,1.1,1.1,1.1,0.91915044042926,0.91915044042926,0.91915044042926,0.91915044042926,0.98,0.98,0.98,0.98,38.641985904106726,38.641985904106726,38.641985904106726,38.641985904106726,154.5679436164269,3709.6306467942463,0.0583971164491915,41.96567435135545,82.89608220578015,121.66837117651528,155.4732803497227
1977-05-15,1977-05-26,2751.0152,1.028638410250318,2829.7999019024605,0.10300000000000001,1977,5,15,1977.05,1976,8,227,33,0.24449471152437266,15.801120347537562,0.005583829562265002,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11343558241845768,2508.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1408.7999019024605,35.0,4.0,8.0,57.0,1304.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,972.6029652804542,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.460132726431038,15.460132726431038,15.460132726431038,15.460132726431038,,1.1,1.1,1.1,1.1,0.9149739431650578,0.9149739431650578,0.9149739431650578,0.9149739431650578,0.98,0.98,0.98,0.98,37.39811573334921,37.39811573334921,37.39811573334921,37.39811573334921,149.59246293339683,3590.219110401524,0.052863265290533985,40.769259680262046,80.48614586764455,118.01236780482401,150.5085796891974
1977-06-15,1977-06-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1977,6,15,1977.06,1976,9,258,37,0.14032999959446205,44.66680821443608,0.027500977986745282,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15823273757692138,1367.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,267.1898101210886,38.0,6.0,11.0,16.63438506590435,195.55542505518426,100.0,18.0,25.0,32.634385065904354,348.55542505518434,1243.0,969.3858440019296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.67725400495563,18.67725400495563,18.67725400495563,18.67725400495563,,1.1,1.1,1.1,1.1,0.9320051255315466,0.9320051255315466,0.9320051255315466,0.9320051255315466,0.98,0.98,0.98,0.98,46.02132335364826,46.02132335364826,46.02132335364826,46.02132335364826,184.08529341459305,4418.0470419502335,0.11333976624374273,48.918159670209256,96.94935577891985,143.11096909343138,184.8884278686911
1977-07-15,1977-07-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1977,7,15,1977.07,1976,10,288,42,0.06795919225321093,27.731781694991355,0.03525683368218736,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.28859672032186845,559.5647251529042,559.5647251529042,,3,186.5215750509681,186.5215750509681,186.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,639.5647251529043,966.5462589006115,990.0,0.2874288261755966,0.09382589006116167,989.6187452837632,0.24630564193628185,0.24630564193628185,0.24630564193628185,,22.826180741215328,22.826180741215328,22.826180741215328,,,0.7460863002038722,0.7460863002038722,0.7460863002038722,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.67784160811007,37.67784160811007,37.67784160811007,,113.0335248243302,2712.804595783925,0.1437053063908467,54.63633549728095,108.61026707477731,161.15979505547747,210.26042023413345
1977-08-15,1977-08-26,553.45,0.8984344302682933,497.238535431987,0.561,1977,8,15,1977.08,1976,11,319,46,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3700437252719078,313.238535431987,313.238535431987,,2,156.6192677159935,156.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.238535431987,965.337573409444,990.0,0.1695626132430953,0.032647707086397394,989.7977896796704,0.17360988193901414,0.17360988193901414,,,24.28660638828749,24.28660638828749,,,,0.626477070863974,0.626477070863974,,,0.92,0.92,,,0.97,0.97,,,33.29972081085821,33.29972081085821,,,66.59944162171642,1598.3865989211938,0.13393861673222227,56.50981177670473,112.4751574820452,167.25162278577426,219.08118683381127
1977-09-15,1977-09-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1977,9,15,1977.09,1976,12,350,50,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.1,1,Wet,48,8,7,4,79,146.0,0.38829938420840704,229.99853602044152,229.99853602044152,,1,229.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,292.9985360204415,964.7799926801023,990.0,0.13926150642745289,0.015999707204088304,989.8447387863685,0.3743988199440703,,,,24.69034728632221,,,,,0.919994144081766,,,,0.94,,,,0.98,,,,51.31864808038763,,,,51.31864808038763,1231.6475539293033,0.13648629758919498,57.24326463113414,114.00096831220405,169.68770583143882,222.68003484315892
1977-10-15,1977-10-26,336.7179,0.924507804637652,311.29832651120034,0.765,1977,10,15,1977.1,1977,1,15,3,0.02689617541056771,4.976707024453448,0.0159869379325892,0.09,1,Wet,44,7,6,3,60,120.0,0.3854823164161227,191.29832651120037,191.29832651120037,,1,191.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.29832651120037,964.456491632556,990.0,0.1244164183985536,0.009129832651120036,989.8664537489503,0.2590813298245597,,,,25.150880786569797,,,,,0.7651933060448014,,,,0.93,,,,0.97,,,,42.57827471482803,,,,42.57827471482803,1021.8785931558723,0.13677643305061607,57.62859458318646,114.80710599379141,170.98574427940432,224.62251842075435
1977-11-15,1977-11-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1977,11,15,1977.11,1977,2,46,7,0.02470623329452426,10.92474434336242,0.03820484895508993,0.26,2,Mod_Wet,40,6,4,3,53,106.0,0.3706918772611855,179.95177424217889,179.95177424217889,,1,179.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.95177424217889,964.3438070969687,990.0,0.11827901394619733,0.007995177424217889,989.8737258086296,0.2292576466860459,,,,25.30066106497486,,,,,0.7198070969687156,,,,0.93,,,,0.97,,,,40.29133819941844,,,,40.29133819941844,966.9921167860423,0.14090256409912955,57.755682487157365,115.07386438031477,171.41739950824314,225.27325036080452
1977-12-15,1977-12-26,599.256,0.9049755562485899,542.3120319353051,0.53,1977,12,15,1977.12,1977,3,76,11,0.04685575955921036,42.21690637766965,0.07784615478106506,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.21758691131912186,424.3120319353051,424.3120319353051,,2,212.15601596765254,212.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.3120319353051,965.5404041437088,990.0,0.20080473385305334,0.05486240638706102,989.74433285976,0.31861980219653313,0.31861980219653313,,,23.885308913854466,23.885308913854466,,,,0.8486240638706102,0.8486240638706102,,,0.94,0.94,,,0.97,0.97,,,45.32677384131858,45.32677384131858,,,90.65354768263715,2175.685144383292,0.16716123254564202,56.221906810254794,111.87862416027451,166.30501824748325,217.6959367554984
1978-01-15,1978-01-26,1011.7307,0.9317677567952912,942.6980448199297,0.35100000000000003,1978,1,15,1978.01,1977,4,107,16,0.08144911107244192,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.14744912303976532,803.6980448199298,803.6980448199298,,3,267.8993482733099,267.8993482733099,267.8993482733099,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,862.6980448199298,967.1707921792796,990.0,0.4439464155720471,0.19295843585594372,989.3630951485719,0.5077150463455185,0.5077150463455185,0.5077150463455185,,21.684587922946683,21.684587922946683,21.684587922946683,,,1.0715973930932396,1.0715973930932396,1.0715973930932396,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.49836370712802,52.49836370712802,52.49836370712802,,157.49509112138404,3779.882186913217,0.16706843934471946,53.527098437099,106.33608403475408,157.60974026980998,205.1994192415981
1978-02-15,1978-02-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1978,2,15,1978.02,1977,5,138,20,0.12552006009551958,18.68663290811969,0.012862685709622054,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.11151046286425106,1290.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,190.7784733277731,51.0,9.421159176680153,8.243514279595134,5.888224485425094,116.2255753860727,100.0,17.421159176680153,15.243514279595134,10.888224485425095,209.2255753860727,1232.664673456275,968.8320535292128,990.0,0.8948581598853123,0.48,988.6251418401148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.258153530901907,19.258153530901907,19.258153530901907,19.258153530901907,,1.1,1.1,1.1,1.1,0.9317709583662732,0.9317709583662732,0.9317709583662732,0.9317709583662732,0.98,0.98,0.98,0.98,47.44075496780489,47.44075496780489,47.44075496780489,47.44075496780489,189.7630198712196,4554.31247690927,0.13062075419973931,50.16083097949347,99.4727092366857,146.98991520791895,190.27847773741985
1978-03-15,1978-03-26,3035.8316,1.026636025839626,3116.6940889423536,0.08,1978,3,15,1978.03,1977,6,166,24,0.2692823692846193,144.679074347488,0.04642068493689886,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.07668381726905522,2877.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1777.6940889423536,41.0,7.0,13.0,67.0,1649.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.2954684905504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.76762951633482,14.76762951633482,14.76762951633482,14.76762951633482,,1.1,1.1,1.1,1.1,0.9072467453753325,0.9072467453753325,0.9072467453753325,0.9072467453753325,0.98,0.98,0.98,0.98,35.42125824227335,35.42125824227335,35.42125824227335,35.42125824227335,141.6850329690934,3400.4407912582424,0.045460038401514746,38.85550200457177,76.6353933138034,112.18097515013218,142.61501627689918
1978-04-15,1978-04-26,6171.566999999999,1.0286845498794506,6348.595621445872,0.004,1978,4,15,1978.04,1977,7,197,29,0.5485186616929233,54.9493077385905,0.008655348523533142,0.04,1,Wet,84,14,20,27,219,364.0,0.05733551508153865,5984.595621445872,0.0,,0,275.0,275.0,275.0,275.0,5984.595621445872,1116.0,4.0,5.0,53.0,4806.595621445872,1200.0,18.0,25.0,80.0,5025.595621445872,1243.0,978.9822585705928,990.116185264193,0.9219672131147539,0.48,988.7142180510782,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.19702470048533,9.19702470048533,9.19702470048533,9.19702470048533,1.0,1.1,1.1,1.1,1.1,0.0,0.0,0.0,0.0,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,22.716034571377893,44.32905515878584,27.74874037978005,0.0
1978-05-15,1978-05-26,4675.812,1.0385738205932606,4856.175933215814,0.02,1978,5,15,1978.05,1977,8,227,33,0.4195736006298464,73.62884220176694,0.01516189759480338,0.02,1,Wet,71,14,18,24,213,340.0,0.07001393785476964,4516.175933215814,1100.0,,4,275.0,275.0,275.0,275.0,3416.175933215814,29.0,4.0,7.0,56.0,3320.175933215814,100.0,18.0,25.0,80.0,3533.175933215814,1243.0,976.7468019577848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.316296049100359,11.316296049100359,11.316296049100359,11.316296049100359,,1.1,1.1,1.1,1.1,0.8472828923678437,0.8472828923678437,0.8472828923678437,0.8472828923678437,0.98,0.98,0.98,0.98,25.34898153992332,25.34898153992332,25.34898153992332,25.34898153992332,101.39592615969327,2433.5022278326387,0.020879788449622287,28.891751728754986,56.65743823483836,82.1058794309239,102.34025031470459
1978-06-15,1978-06-26,2426.5566,1.011398080199254,2454.2146867348292,0.131,1978,6,15,1978.06,1977,9,258,37,0.2120441489338893,52.49492408369997,0.0213897033407216,0.02,1,Wet,67,13,15,17,181,293.0,0.1193864585619513,2161.214686734829,1100.0,,4,275.0,275.0,275.0,275.0,1061.2146867348292,33.0,5.0,10.0,61.572183189392824,951.6425035454364,100.0,18.0,25.0,78.57218318939283,1132.6425035454365,1243.0,971.6963802783257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.366717728559774,16.366717728559774,16.366717728559774,16.366717728559774,,1.1,1.1,1.1,1.1,0.922915377854098,0.922915377854098,0.922915377854098,0.922915377854098,0.98,0.98,0.98,0.98,39.93477589578272,39.93477589578272,39.93477589578272,39.93477589578272,159.73910358313088,3833.738485995141,0.06508766508754504,43.202424261755674,85.38951914185883,125.45672668878343,160.63144772178197
1978-07-15,1978-07-26,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1978,7,15,1978.07,1977,10,288,42,0.1036600819370616,10.485018583080773,0.008739194380805233,0.02,1,Wet,63,12,13,13,155,256.0,0.2133743248768551,943.7694668641388,943.7694668641388,,4,235.9423667160347,235.9423667160347,235.9423667160347,235.9423667160347,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1031.7694668641388,968.0278468958587,990.0,0.5988724198356651,0.3050155734913111,989.096112006673,0.3939728359722768,0.3939728359722768,0.3939728359722768,0.3939728359722768,20.67429227484203,20.67429227484203,20.67429227484203,20.67429227484203,,0.9437694668641388,0.9437694668641388,0.9437694668641388,0.9437694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.08182029681848,44.08182029681848,44.08182029681848,44.08182029681848,176.3272811872739,4231.854748494574,0.14696763508088267,51.86183511827548,102.93490731580805,152.33236897038572,197.75021875093307
1978-08-15,1978-08-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1978,8,15,1978.08,1977,11,319,46,0.060518033879348274,4.694120512718882,0.006701671986031135,0.02,1,Wet,58,10,10,7,117,202.0,0.28839006955835284,498.44020693690135,498.44020693690135,,2,249.22010346845062,249.22010346845062,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,576.4402069369013,966.2017608277476,990.0,0.25083490257211666,0.06968804138738027,989.6794770560404,0.4394902525124409,0.4394902525124409,,,23.038225975780488,23.038225975780488,,,,0.9968804138738026,0.9968804138738026,,,0.94,0.94,,,0.98,0.98,,,51.88657958350064,51.88657958350064,,,103.77315916700128,2490.555820008031,0.1481542009428788,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1978-09-15,1978-09-26,553.45,0.8984344302682933,497.238535431987,0.561,1978,9,15,1978.09,1977,12,350,50,0.04296140946132368,2.8565901256484376,0.005744908976466822,0.0,1,Wet,48,8,7,4,79,146.0,0.29362165157444864,351.238535431987,351.238535431987,,2,175.6192677159935,175.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,414.238535431987,965.337573409444,990.0,0.1795257128740916,0.0402477070863974,989.7802265800393,0.2183467977949326,0.2183467977949326,,,24.22430637280053,24.22430637280053,,,,0.7024770708639739,0.7024770708639739,,,0.93,0.93,,,0.97,0.97,,,37.648458825430566,37.648458825430566,,,75.29691765086116,1807.126023620668,0.15143017341856918,56.50981177670473,112.4751574820452,167.25162278577426,219.08118683381127
1978-10-15,1978-10-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1978,10,15,1978.1,1978,1,15,3,0.03569596555441814,0.0,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2904529920669631,293.14774947243217,293.14774947243217,,2,146.57387473621608,146.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,350.14774947243217,964.959164872626,990.0,0.1582409500092948,0.028629549894486437,989.8131295000962,0.15200549775304767,0.15200549775304767,,,24.701959129717256,24.701959129717256,,,,0.5862954989448643,0.5862954989448643,,,0.91,0.91,,,0.97,0.97,,,31.352350203562054,31.352350203562054,,,62.70470040712412,1504.9128097709788,0.151773065415931,57.017012863729526,113.5292264589542,168.93194547665388,221.55768008541514
1978-11-15,1978-11-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1978,11,15,1978.11,1978,2,46,7,0.045223384778141806,4.883878109441639,0.00933072724931705,0.0,1,Wet,42,7,6,3,56,114.0,0.2177988235139951,409.4188053025672,409.4188053025672,,2,204.7094026512836,204.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,464.4188053025672,965.4553846238617,990.0,0.19619074714845405,0.051883761060513435,989.7519254917912,0.29666230683061195,0.29666230683061195,,,23.99987856109898,23.99987856109898,,,,0.8188376106051344,0.8188376106051344,,,0.94,0.94,,,0.97,0.97,,,43.9456032451017,43.9456032451017,,,87.8912064902034,2109.3889557648813,0.16791755588413956,56.34392967624411,112.13131066083623,166.70564556708348,218.2814194801941
1978-12-15,1978-12-26,778.1427,0.91994408895877,715.8477772314177,0.442,1978,12,15,1978.12,1978,3,76,11,0.06184924795279448,10.713449781797408,0.014966100507055132,0.03,1,Wet,44,8,6,4,64,126.0,0.176015074723445,589.8477772314178,589.8477772314178,,3,196.61592574380592,196.61592574380592,196.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,647.8477772314178,966.2633911089256,990.0,0.292230595496474,0.10593911089256708,989.601830293611,0.27368036274483554,0.27368036274483554,0.27368036274483554,,23.064758821940565,23.064758821940565,23.064758821940565,,,0.7864637029752235,0.7864637029752235,0.7864637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.13204590966188,40.13204590966188,40.13204590966188,,120.39613772898564,2889.5073054956547,0.16818678713318716,55.107999356512096,109.58000031347464,162.68025537998997,212.44353396259243
1979-01-15,1979-01-26,987.4235,0.9354088004533838,923.6446316744818,0.358,1979,1,15,1979.01,1978,4,107,16,0.07980289617667523,7.090753409949797,0.0076769280811982,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1504907788485772,784.6446316744818,784.6446316744818,,3,261.54821055816063,261.54821055816063,261.54821055816063,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,843.6446316744818,967.094578526698,990.0,0.42648711268976425,0.18232231583724093,989.391190571473,0.4839682576191796,0.4839682576191796,0.4839682576191796,,21.81264378715591,21.81264378715591,21.81264378715591,,,1.0461928422326423,1.0461928422326423,1.0461928422326423,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.55644895318897,51.55644895318897,51.55644895318897,,154.6693468595669,3712.0643246296063,0.16745547102803576,53.66733362429945,106.62316147802142,158.05680272389583,205.83426449145156
1979-02-15,1979-02-26,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1979,2,15,1979.02,1978,5,138,20,0.12096211011151373,15.398226707550066,0.010998541496224208,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.11571226714792338,1238.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,138.02442258696442,41.74812781951393,6.8160208684920685,5.964018259930562,4.260013042807544,79.23624259622031,90.74812781951393,14.81602086849207,12.964018259930564,9.260013042807543,172.2362425962203,1218.5281669479366,968.661617365281,990.0,0.8677726120898055,0.48,988.6522273879103,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.455675242629198,19.455675242629198,19.455675242629198,19.455675242629198,,1.1,1.1,1.1,1.1,0.9314607024885676,0.9314607024885676,0.9314607024885676,0.9314607024885676,0.98,0.98,0.98,0.98,47.911373629611646,47.911373629611646,47.911373629611646,47.911373629611646,191.64549451844658,4599.4918684427175,0.13688725098403934,50.531884670329724,100.22707892569314,148.15181695416928,191.89839374181847
1979-03-15,1979-03-26,2659.9765,1.0218207414441836,2718.0191594541047,0.111,1979,3,15,1979.03,1978,6,166,24,0.23483685537683466,71.1771060299602,0.026187124466133502,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.08793168332485246,2479.0191594541047,1100.0,,4,275.0,275.0,275.0,275.0,1379.0191594541045,41.0,7.000000000000008,13.0,67.0,1251.0191594541047,100.0,18.0,25.0,80.0,1395.0191594541045,1243.0,972.333149695234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.7299483116512,15.7299483116512,15.7299483116512,15.7299483116512,,1.1,1.1,1.1,1.1,0.9175951687774652,0.9175951687774652,0.9175951687774652,0.9175951687774652,0.98,0.98,0.98,0.98,38.15980886511613,38.15980886511613,38.15980886511613,38.15980886511613,152.6392354604645,3663.341651051148,0.056158263244590605,41.50262021175117,81.96310752078128,120.25237977487714,153.54892518744492
1979-04-15,1979-04-26,5113.3614,1.0486235538906827,5361.991203595437,0.013000000000000001,1979,4,15,1979.04,1978,7,197,29,0.4632760399906458,37.338129158674754,0.006963481986624295,0.19,2,Mod_Wet,70,14,18,25,168,295.0,0.05501687503742832,5066.991203595437,1100.0,,4,275.0,275.0,275.0,275.0,3966.991203595437,30.0,4.0,6.9999999999999725,55.0,3870.9912035954358,100.0,18.0,25.0,80.0,4038.9912035954358,1243.0,977.5674664535367,990.0359674187907,0.9219672131147539,0.48,988.634000205676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.531598972139092,10.531598972139092,10.531598972139092,10.531598972139092,,1.1,1.1,1.1,1.1,0.8286634765609171,0.8286634765609171,0.8286634765609171,0.8286634765609171,0.98,0.98,0.98,0.98,23.07279928314645,23.07279928314645,23.07279928314645,23.07279928314645,92.2911971325858,2214.98873118206,0.017212112744739445,26.592369556721092,52.06235685197244,75.22744920146327,93.22560463028631
1979-05-15,1979-05-26,3035.8316,1.026636025839626,3116.6940889423536,0.08,1979,5,15,1979.05,1978,8,227,33,0.2692823692846193,89.04284798623712,0.02856964637695761,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.10299374620655537,2795.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1695.6940889423536,35.0,4.0,8.0,57.0,1591.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.2954684905504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.76762951633482,14.76762951633482,14.76762951633482,14.76762951633482,,1.1,1.1,1.1,1.1,0.9072467453753325,0.9072467453753325,0.9072467453753325,0.9072467453753325,0.98,0.98,0.98,0.98,35.42125824227335,35.42125824227335,35.42125824227335,35.42125824227335,141.6850329690934,3400.4407912582424,0.045460038401514746,38.85550200457177,76.6353933138034,112.18097515013218,142.61501627689918
1979-06-15,1979-06-26,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1979,6,15,1979.06,1978,9,258,37,0.12963506220841567,35.825488394594906,0.02387719915092584,0.23,2,Mod_Wet,62,12,14,16,153,257.0,0.17128699305363165,1243.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,143.4058125974036,34.595954790035115,6.0,7.811989791298251,8.927988332912287,86.06987968315796,96.59595479003514,18.0,21.811989791298245,24.927988332912282,239.06987968315795,1236.4079445813334,968.9859264714687,990.0,0.9046765759510385,0.48,988.6153234240487,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.09446217258035,19.09446217258035,19.09446217258035,19.09446217258035,,1.1,1.1,1.1,1.1,0.931939384260637,0.931939384260637,0.931939384260637,0.931939384260637,0.98,0.98,0.98,0.98,47.046018259151786,47.046018259151786,47.046018259151786,47.046018259151786,188.18407303660717,4516.417752878571,0.12542211677441806,49.82113046888527,98.78246660488337,145.92773937566974,188.7998570692181
1979-07-15,1979-07-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1979,7,15,1979.07,1978,10,288,42,0.06812313065740326,25.834346461283868,0.03276548674018338,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.2879022119320141,561.4621603866118,561.4621603866118,,3,187.154053462204,187.154053462204,187.154053462204,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,641.4621603866118,966.5538486415463,990.0,0.2885287886299199,0.09458486415464472,989.6168863472154,0.24797884011594976,0.24797884011594976,0.24797884011594976,,22.81505886555304,22.81505886555304,22.81505886555304,,,0.7486162138488157,0.7486162138488157,0.7486162138488157,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.7871834056354,37.7871834056354,37.7871834056354,,113.36155021690624,2720.677205205749,0.14377551125766255,54.62339128460506,108.58368096334044,161.11817642794722,210.20081620543363
1979-08-15,1979-08-26,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1979,8,15,1979.08,1978,11,319,46,0.0464561033692713,7.762096537430921,0.014436104024980157,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3422069189409367,353.6863815887882,353.6863815887882,,2,176.8431907943941,176.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.6863815887882,965.5195887171496,990.0,0.18299547728040935,0.040737276317757636,989.776267246402,0.2214023786220874,0.2214023786220874,,,24.035276150630242,24.035276150630242,,,,0.7073727631775765,0.7073727631775765,,,0.93,0.93,,,0.97,0.97,,,37.61500715650589,37.61500715650589,,,75.23001431301178,1805.5203435122824,0.13991430114096914,56.251962029879856,111.94084395735972,166.40361990630404,217.8399294286566
1979-09-15,1979-09-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1979,9,15,1979.09,1978,12,350,50,0.03518443199844493,5.920527268208388,0.01453863333635209,0.06,1,Wet,48,8,7,4,79,146.0,0.35852220097108645,261.22722220422384,261.22722220422384,,1,261.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,324.22722220422384,964.932522499919,990.0,0.1496326568205909,0.022245444440844756,989.8281218987386,0.482783122542421,,,,24.412816276277205,,,,,1.0449088888168951,,,,0.95,,,,0.98,,,,58.244511000656146,,,,58.244511000656146,1397.8682640157474,0.14302705670164315,57.05122475055243,113.6004924444532,169.04595658942628,221.72662926419068
1979-10-15,1979-10-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1979,10,15,1979.1,1979,1,15,3,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.08,1,Wet,44,7,6,3,60,120.0,0.3598827895693143,213.4418968564978,213.4418968564978,,1,213.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,270.4418968564978,964.5672094842823,990.0,0.1317703716497594,0.01268837937129956,989.8555412489791,0.3224902488265985,,,,24.96584151586993,,,,,0.8537675874259912,,,,0.94,,,,0.98,,,,48.15582391579121,,,,48.15582391579121,1155.739773978989,0.1444204353735303,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
