Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1979-11-15,1979-11-26,473.647,0.90577073560875,429.0155916088776,0.62,1979,11,15,1979.11,1979,2,46,7,0.037066947115007035,5.062180125736519,0.011799524830210777,0.05,1,Wet,42,7,6,3,56,114.0,0.26572460821874005,315.0155916088776,315.0155916088776,,2,157.5077958044388,157.5077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,370.0155916088776,965.03057016224,990.0,0.1648391263645719,0.03300311832177553,989.8021577553136,0.1755890178235998,0.1755890178235998,,,24.59599857525023,24.59599857525023,,,,0.6300311832177553,0.6300311832177553,,,0.92,0.92,,,0.97,0.97,,,33.91525463987204,33.91525463987204,,,67.83050927974408,1627.9322227138578,0.15810732897927726,56.924326363902324,113.33626842724637,168.62353007249382,221.1012795719347
1979-12-15,1979-12-26,771.2422,0.914283901282399,705.1343274496202,0.445,1979,12,15,1979.12,1979,3,76,11,0.060923605891647185,11.762208498514495,0.01668080540208117,0.04,1,Wet,44,8,6,4,64,126.0,0.17868935760896187,579.1343274496203,579.1343274496203,,3,193.0447758165401,193.0447758165401,193.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.1343274496203,966.2205373097985,990.0,0.2860198999707943,0.10165373097984808,989.6123263690494,0.2638322807094848,0.2638322807094848,0.2638322807094848,,23.12795677854139,23.12795677854139,23.12795677854139,,,0.7721791032661602,0.7721791032661602,0.7721791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.51108997020079,39.51108997020079,39.51108997020079,,118.5332699106024,2844.798477854458,0.16810026869535902,55.1777680428777,109.72360051732313,162.9057932350119,212.7682563725552
1980-01-15,1980-01-26,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1980,1,15,1980.01,1979,4,107,16,0.09867184627968742,30.451218133660173,0.02666399125937764,0.07,1,Wet,49,8,7,5,81,150.0,0.1313444562825409,992.0352578667523,992.0352578667523,,4,248.0088144666881,248.0088144666881,248.0088144666881,248.0088144666881,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1056.0352578667523,967.846396524724,990.0,0.6332467639313955,0.34362820629340196,989.0231250297752,0.4352352280232969,0.4352352280232969,0.4352352280232969,0.4352352280232969,20.741493277027892,20.741493277027892,20.741493277027892,20.741493277027892,,0.9920352578667524,0.9920352578667524,0.9920352578667524,0.9920352578667524,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.48684509393426,46.48684509393426,46.48684509393426,46.48684509393426,185.94738037573703,4462.737129017689,0.1628210504840933,52.22757467733038,103.6807839945459,153.48692896949106,199.37344867707827
1980-02-15,1980-02-26,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1980,2,15,1980.02,1979,5,138,20,0.1963218365427493,86.94863459623957,0.038265544788133016,0.07,1,Wet,55,10,10,8,114,197.0,0.08669845545324098,2075.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,975.2434785040424,45.0,8.0,15.0,39.603796081382434,867.6396824226599,100.0,18.0,25.0,47.60379608138243,981.63968242266,1243.0,971.2571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.805958576013452,16.805958576013452,16.805958576013452,16.805958576013452,,1.1,1.1,1.1,1.1,0.92587629405674,0.92587629405674,0.92587629405674,0.92587629405674,0.98,0.98,0.98,0.98,41.138081126951924,41.138081126951924,41.138081126951924,41.138081126951924,164.5523245078077,3949.2557881873854,0.072418438457195,44.347088474054395,87.69949463460595,128.9718632218665,165.43092258972655
1980-03-15,1980-03-26,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1980,3,15,1980.03,1979,6,167,24,0.2270031795428011,39.22073696286316,0.014927859955161766,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09096612673703344,2388.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1288.3516150787163,41.0,6.999999999999992,13.0,67.0,1160.3516150787163,100.0,18.0,25.0,80.0,1304.3516150787163,1243.0,972.1142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.948801004971145,15.948801004971145,15.948801004971145,15.948801004971145,,1.1,1.1,1.1,1.1,0.9195608765366168,0.9195608765366168,0.9195608765366168,0.9195608765366168,0.98,0.98,0.98,0.98,38.773615725629696,38.773615725629696,38.773615725629696,38.773615725629696,155.0944629025188,3722.267109660451,0.05903072204436258,42.091909626817475,83.15048084279843,122.05461785195035,155.99853831137838
1980-04-15,1980-04-26,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1980,4,15,1980.04,1979,7,198,29,0.2642232385218484,17.884929507895325,0.005848304328290107,0.49,3,Normal,54,13,14,19,117,217.0,0.0709581795488048,2841.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1741.1393347436167,46.0,5.0,11.0,61.0,1618.1393347436167,100.0,18.0,25.0,80.0,1735.1393347436167,1243.0,973.1541294286916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.908968578193779,14.908968578193779,14.908968578193779,14.908968578193779,,1.1,1.1,1.1,1.1,0.9089407085695944,0.9089407085695944,0.9089407085695944,0.9089407085695944,0.98,0.98,0.98,0.98,35.82704018697292,35.82704018697292,35.82704018697292,35.82704018697292,143.30816074789166,3439.3958579494,0.046861226733446434,39.24952797489542,77.42783199802771,113.3800015097966,144.235616034992
1980-05-15,1980-05-26,2301.1428,1.005887659400258,2314.6911450377565,0.145,1980,5,15,1980.05,1979,8,228,33,0.19998931493126207,32.40958391930144,0.014001688298147779,0.52,3,Normal,55,13,13,17,178,276.0,0.11923837035091693,2038.6911450377563,1100.0,,4,275.0,275.0,275.0,275.0,938.6911450377563,45.0,5.0,12.0,57.81793284652849,818.873212191228,100.0,18.0,25.0,74.81793284652848,996.873212191228,1243.0,971.3595993156084,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.703498691276835,16.703498691276835,16.703498691276835,16.703498691276835,,1.1,1.1,1.1,1.1,0.9252373732629108,0.9252373732629108,0.9252373732629108,0.9252373732629108,0.98,0.98,0.98,0.98,40.859061900278775,40.859061900278775,40.859061900278775,40.859061900278775,163.4362476011151,3922.4699424267615,0.07060823123270261,44.08224716838835,87.16483798032219,128.15777070630887,164.31819138409216
1980-06-15,1980-06-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1980,6,15,1980.06,1979,9,259,37,0.10783943651851803,31.341710908171077,0.02511070077782705,0.45,3,Normal,53,12,12,13,120,210.0,0.16825013729447982,1038.1416263717365,1038.1416263717365,,4,259.5354065929341,259.5354065929341,259.5354065929341,259.5354065929341,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1115.1416263717365,968.1798736828824,990.0,0.7185549246602383,0.3995841142832574,988.8818609610564,0.4765606016237832,0.4765606016237832,0.4765606016237832,0.4765606016237832,20.225426676550203,20.225426676550203,20.225426676550203,20.225426676550203,,1.0381416263717365,1.0381416263717365,1.0381416263717365,1.0381416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.43700297655741,47.43700297655741,47.43700297655741,47.43700297655741,189.74801190622964,4553.952285749511,0.15202442406941774,51.550140009982655,102.29968650816356,151.35018360308942,196.37188932196295
1980-07-15,1980-07-26,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1980,7,15,1980.07,1979,10,289,42,0.056842969894414,9.857123064131088,0.01498259915558386,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.34503475164001524,430.90474414831016,430.90474414831016,,2,215.45237207415508,215.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,510.90474414831016,966.0316189765933,990.0,0.2128433299410494,0.05618094882966205,989.7309757212292,0.3285882167216795,0.3285882167216795,,,23.37076852791434,23.37076852791434,,,,0.8618094882966204,0.8618094882966204,,,0.94,0.94,,,0.98,0.98,,,45.503752298877714,45.503752298877714,,,91.00750459775543,2184.1801103461307,0.1383293028469784,55.47970539474431,110.34559111719022,163.88399494221682,214.17965476053902
1980-08-15,1980-08-26,525.9775,0.902386984931612,474.6352503668669,0.579,1980,8,15,1980.08,1979,11,320,46,0.041008485631697296,3.870460847785125,0.008154600495419318,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3876661075168314,290.6352503668669,290.6352503668669,,2,145.31762518343345,145.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,361.6352503668669,965.2358586266507,990.0,0.16205598720670855,0.028127050073373374,989.80981696272,0.14940337990303226,0.14940337990303226,,,24.42455495616601,24.42455495616601,,,,0.5812705007337338,0.5812705007337338,,,0.91,0.91,,,0.97,0.97,,,30.734566007953482,30.734566007953482,,,61.46913201590697,1475.2591683817673,0.12950814750567874,56.650012940302865,112.7660934203265,167.71436713174037,219.7608144479614
1980-09-15,1980-09-26,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.03168407076347461,0.0,0.0,0.13,2,Mod_Wet,46,7,6,4,75,138.0,0.3763152812341608,228.71378198465987,228.71378198465987,,1,228.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,287.7137819846599,964.7335689099233,990.0,0.13750642206132616,0.015742756396931974,989.8467508215417,0.3702331071564587,,,,24.74294880446208,,,,,0.9148551279386395,,,,0.94,,,,0.98,,,,51.1407071089422,,,,51.1407071089422,1227.3769706146127,0.13945673607402484,57.30041028101405,114.12029195450991,169.87928839194922,222.965493433816
1980-10-15,1980-10-26,316.6956,0.9272088489413712,293.6429627407972,0.794,1980,10,15,1980.1,1980,1,15,3,0.025370751980804858,4.422586602482681,0.015061101962748425,0.12,2,Mod_Wet,41,6,4,3,56,110.0,0.3746045843335894,183.64296274079715,183.64296274079715,,1,183.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.64296274079715,964.3745718509633,990.0,0.11987828275254447,0.008364296274079716,989.8717574209734,0.2387613314554192,,,,25.258424238554763,,,,,0.7345718509631886,,,,0.93,,,,0.97,,,,41.04915619857694,,,,41.04915619857694,985.1797487658464,0.13979274631829544,57.721355690035956,115.0017639974813,171.3006145696162,225.09693523922402
1980-11-15,1980-11-26,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.03168407076347461,15.833744746213029,0.043177392080877335,0.08,1,Wet,42,7,6,3,56,114.0,0.3108691453673502,252.71378198465987,252.71378198465987,,1,252.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,307.7137819846599,964.7335689099233,990.0,0.14414848848199036,0.020542756396931976,989.8353087551213,0.4518782631340098,,,,24.649861582063803,,,,,1.0108551279386395,,,,0.95,,,,0.98,,,,56.8934277879791,,,,56.8934277879791,1365.4422669114986,0.155143958539194,57.30041028101405,114.12029195450991,169.87928839194922,222.965493433816
1980-12-15,1980-12-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1980,12,15,1980.12,1980,3,76,11,0.045223384778141806,4.883878109441639,0.00933072724931705,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.2254408874969423,405.4188053025672,405.4188053025672,,2,202.7094026512836,202.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025672,965.4553846238617,990.0,0.194530230543288,0.05108376106051344,989.7543860083963,0.2908976268041639,0.2908976268041639,,,24.008103757730517,24.008103757730517,,,,0.8108376106051344,0.8108376106051344,,,0.94,0.94,,,0.97,0.97,,,43.531170849496824,43.531170849496824,,,87.06234169899362,2089.4962007758472,0.1663339964422303,56.34392967624411,112.13131066083623,166.70564556708348,218.2814194801941
1981-01-15,1981-01-26,785.0819,0.9254874053024592,726.5834105809247,0.438,1981,1,15,1981.01,1980,4,107,16,0.0627768066741919,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.19130632213150234,587.5834105809248,587.5834105809248,,3,195.86113686030828,195.86113686030828,195.86113686030828,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.5834105809248,966.3063336423236,990.0,0.2914976293222752,0.10503336423236988,989.6034690064453,0.2715839751306414,0.2715839751306414,0.2715839751306414,,23.025551388991047,23.025551388991047,23.025551388991047,,,0.7834445474412329,0.7834445474412329,0.7834445474412329,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.91002503170854,39.91002503170854,39.91002503170854,,119.73007509512564,2873.521802283015,0.1647850382372451,55.03767393579278,109.43529337197498,162.4530751839777,212.11666829139398
1981-02-15,1981-02-26,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1981,2,15,1981.02,1980,5,138,20,0.08697992058215302,59.80841077564685,0.05940965060016588,0.44,3,Normal,43,7,5,4,78,137.0,0.13608658091174128,869.7120437749194,869.7120437749194,,4,217.42801094372984,217.42801094372984,217.42801094372984,217.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,924.7120437749194,967.4210949947212,990.0,0.5007719923037109,0.2457696350199355,989.2534583726764,0.3346358059230933,0.3346358059230933,0.3346358059230933,0.3346358059230933,21.4977275720322,21.4977275720322,21.4977275720322,21.4977275720322,,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.8697120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.24068813574067,42.24068813574067,42.24068813574067,42.24068813574067,168.96275254296268,4055.106061031104,0.16783622843071833,53.05736795508822,105.37529637537321,156.115498492762,203.08215993251045
1981-03-15,1981-03-26,2011.9887,1.0086895688986297,2029.4720144319144,0.17600000000000002,1981,3,15,1981.03,1980,6,166,24,0.1753463820469174,149.9382745160026,0.07388043464002779,0.58,3,Normal,49,9,9,9,107,183.0,0.0901712360154052,1846.4720144319144,1100.0,,4,275.0,275.0,275.0,275.0,746.4720144319143,51.0,9.0,16.0,36.71173841468431,633.7602760172301,100.0,18.0,25.0,45.71173841468431,740.7602760172301,1243.0,970.6711393451803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.391958661704805,17.391958661704805,17.391958661704805,17.391958661704805,,1.1,1.1,1.1,1.1,0.9289253252506484,0.9289253252506484,0.9289253252506484,0.9289253252506484,0.98,0.98,0.98,0.98,42.712704839445394,42.712704839445394,42.712704839445394,42.712704839445394,170.85081935778157,4100.419664586758,0.08418486096030538,45.83481974209714,90.70524789049419,133.5544556042776,171.70874642850134
1981-04-15,1981-04-26,3003.3095,1.0242115453806917,3076.024264251512,0.083,1981,4,15,1981.04,1980,7,197,29,0.2657684964313306,0.0,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.0705456073678933,2859.024264251512,1100.0,,4,275.0,275.0,275.0,275.0,1759.0242642515118,46.0,5.0,11.0,61.0,1636.0242642515118,100.0,18.0,25.0,80.0,1753.0242642515118,1243.0,973.1972999481932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.865798058691965,14.865798058691965,14.865798058691965,14.865798058691965,,1.1,1.1,1.1,1.1,0.9084296624333812,0.9084296624333812,0.9084296624333812,0.9084296624333812,0.98,0.98,0.98,0.98,35.703213946974365,35.703213946974365,35.703213946974365,35.703213946974365,142.8128557878975,3427.5085389095398,0.04642774032949578,39.129352946700976,77.18612275658873,113.01422135456984,143.7410980167868
1981-05-15,1981-05-26,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1981,5,15,1981.05,1980,8,227,33,0.24043650119059146,62.77114735889336,0.02255658814261855,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.11535020624017164,2461.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1361.8298748911047,35.0,4.0,8.0,57.0,1257.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.4895893531856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.57350865369979,15.57350865369979,15.57350865369979,15.57350865369979,,1.1,1.1,1.1,1.1,0.9161019812537448,0.9161019812537448,0.9161019812537448,0.9161019812537448,0.98,0.98,0.98,0.98,37.718817399892224,37.718817399892224,37.718817399892224,37.718817399892224,150.8752695995689,3621.0064703896537,0.05421649054470958,41.078317872865426,81.1084837343613,118.95598983563973,151.78877292860759
1981-06-15,1981-06-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1981,6,15,1981.06,1980,9,258,37,0.11900063355008784,7.30404830895327,0.005303079110313668,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.18659396456619629,1120.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,20.322147570461084,4.90261925824353,0.9488940499826188,1.1070430583130553,1.2651920666434917,12.098399137278388,66.90261925824353,12.948894049982616,15.107043058313055,17.265192066643493,165.0983991372784,1194.9585563665394,968.5882715536893,990.0,0.8337546174362421,0.48,988.6862453825636,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.5630390488745,19.5630390488745,19.5630390488745,19.5630390488745,,1.1,1.1,1.1,1.1,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.9312429610197264,0.98,0.98,0.98,0.98,48.16450505495218,48.16450505495218,48.16450505495218,48.16450505495218,192.6580202198088,4623.79248527541,0.13987869182213436,50.68978447224392,100.54824065367687,148.64683711754066,192.58939271647347
1981-07-15,1981-07-26,717.4235,0.9036594665981734,648.3065373349947,0.469,1981,7,15,1981.07,1980,10,288,42,0.05601368482574354,19.45532987744661,0.03000946119936101,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.35014300632094963,421.3065373349947,421.3065373349947,,2,210.65326866749734,210.65326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.3065373349947,965.9932261493401,990.0,0.20844128546180635,0.054261307466998934,989.7372974070712,0.3141260149546501,0.3141260149546501,,,23.42994524277656,23.42994524277656,,,,0.8426130746699894,0.8426130746699894,,,0.94,0.94,,,0.97,0.97,,,44.1476988366861,44.1476988366861,,,88.29539767337221,2119.0895441609327,0.13619390302052126,55.539962126372025,110.46982604000983,164.07963831283922,214.46253724840972
1981-08-15,1981-08-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1981,8,15,1981.08,1980,11,319,46,0.03992860732734802,0.0,0.0,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3981506259325847,278.13665888134284,278.13665888134284,,2,139.06832944067142,139.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.13665888134284,965.1796149649659,990.0,0.1579051634661286,0.02562733177626857,989.8164675047577,0.13678824279235155,0.13678824279235155,,,24.500064296999213,24.500064296999213,,,,0.5562733177626856,0.5562733177626856,,,0.91,0.91,,,0.97,0.97,,,29.50377557085549,29.50377557085549,,,59.00755114171098,1416.1812274010636,0.12768420337946318,56.726324477179716,112.92458173231803,167.9667686478871,220.13224238505654
1981-09-15,1981-09-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.030244835217834637,2.658127318245647,0.007593435330108783,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3942226801410768,212.0559631693824,212.0559631693824,,1,212.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.0559631693824,964.6502798158471,990.0,0.13197430511160302,0.012411192633876477,989.8556145022543,0.31831962098032546,,,,24.887015065427256,,,,,0.8482238526775295,,,,0.94,,,,0.97,,,,47.205423213266975,,,,47.205423213266975,1132.9301571184074,0.13485107577049207,57.401390598286255,114.33133058676536,170.21857340245555,223.4720380444444
1981-10-15,1981-10-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1981,10,15,1981.1,1981,1,15,3,0.023094576847116584,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4115251845883723,157.29834313792338,157.29834313792338,,1,157.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.29834313792338,964.2691933725516,990.0,0.11089716243338296,0.005729834313792338,989.8833730032527,0.1751214777708801,,,,25.439058152930194,,,,,0.6291933725516935,,,,0.92,,,,0.97,,,,35.0310976238234,,,,35.0310976238234,840.7463429717616,0.13105617196342922,57.83778658310918,115.24646766562469,171.6973364623979,225.69669155669752
1981-11-15,1981-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1981,11,15,1981.11,1981,2,46,7,0.024267947956225614,8.922801537463442,0.03176741825173848,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112996,964.3235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.21650895988571756,,,,25.335937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,39.2101402535539,,,,39.2101402535539,941.0433660852935,0.13959796370166405,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1981-12-15,1981-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1981,12,15,1981.12,1981,3,76,11,0.033374059898183976,0.0,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,964.8313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.8499640756567,24.8499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,30.37026189730684,30.37026189730684,,,60.74052379461368,1457.7725710707282,0.15724731338844955,57.17932007302716,113.86753256467951,169.47366899725648,222.36157858398846
1982-01-15,1982-01-26,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1982,1,15,1982.01,1981,4,107,16,0.0419933358562162,11.39872945045022,0.02345253608551113,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.18722970775459705,395.0339798173171,395.0339798173171,,2,197.51698990865856,197.51698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.0339798173171,965.2871529091777,990.0,0.18742825897992085,0.04900679596346343,989.7635649450566,0.2761934965394581,0.2761934965394581,,,24.20021853933929,24.20021853933929,,,,0.7900679596346343,0.7900679596346343,,,0.93,0.93,,,0.97,0.97,,,42.30068853927072,42.30068853927072,,,84.60137707854145,2030.4330498849945,0.1740647374291404,56.579665862445175,112.62007526631716,167.48202596399366,219.41936368723802
1982-02-15,1982-02-26,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1982,2,15,1982.02,1981,5,138,20,0.05543926412548311,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.16363853566790007,536.6581496004989,536.6581496004989,,2,268.32907480024943,268.32907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,583.6581496004989,965.9666325984019,990.0,0.2550192171597095,0.08466325984019955,989.660317523,0.5093422417348216,0.5093422417348216,,,23.18434268286337,23.18434268286337,,,,1.0733162992009977,1.0733162992009977,,,0.95,0.95,,,0.98,0.98,,,56.81738072967499,56.81738072967499,,,113.63476145934996,2727.2342750243993,0.17709548539218245,55.58142236010835,110.55533419335279,164.2143615758246,214.6574872685524
1982-03-15,1982-03-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1982,3,15,1982.03,1981,6,166,24,0.0703552181916582,8.007760384200196,0.009833961360337729,0.96,5,Dry,36,8,6,4,53,107.0,0.13140176716978938,707.2965068478958,707.2965068478958,,3,235.76550228263196,235.76550228263196,235.76550228263196,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,757.2965068478958,966.6571860273916,990.0,0.3556791344045773,0.1436482534239479,989.5006726121717,0.3933832319882151,0.3933832319882151,0.3933832319882151,,22.45010335279174,22.45010335279174,22.45010335279174,,,0.9430620091305276,0.9430620091305276,0.9430620091305276,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.832330352585394,47.832330352585394,47.832330352585394,,143.4969910577562,3443.9277853861495,0.176222039332118,54.44602056733643,108.21948311192196,160.5483058875672,209.38526749127902
1982-04-15,1982-04-26,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1982,4,15,1982.04,1981,7,197,29,0.11963170332398144,29.11297440461181,0.02102587289714056,0.92,5,Dry,40,10,8,5,62,125.0,0.09027707288219332,1259.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,159.62619587941435,51.080382681412594,7.999999999999997,10.216076536282518,6.385047835176574,83.94468882654266,91.0803826814126,18.0,18.21607653628252,11.385047835176575,145.94468882654266,1227.2964592176952,968.6118692482257,990.0,0.880777597948053,0.48,988.639222402052,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.492418373826087,19.492418373826087,19.492418373826087,19.492418373826087,,1.1,1.1,1.1,1.1,0.9313900770307646,0.9313900770307646,0.9313900770307646,0.9313900770307646,0.98,0.98,0.98,0.98,47.99821732985181,47.99821732985181,47.99821732985181,47.99821732985181,191.9928693194072,4607.8288636657735,0.13866043405127634,50.63913781727832,100.44521484861055,148.4880078355567,192.3676090597797
1982-05-15,1982-05-26,1229.0427,0.9335129102384718,1147.327227684349,0.293,1982,5,15,1982.05,1981,8,227,33,0.09912907247192776,0.0,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.16734545765771955,955.327227684349,955.327227684349,,4,238.83180692108726,238.83180692108726,238.83180692108726,238.83180692108726,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.327227684349,967.8630284298649,990.0,0.5902201687944234,0.31426178214747924,989.0955180490581,0.4036674126423477,0.4036674126423477,0.4036674126423477,0.4036674126423477,20.828822206550726,20.828822206550726,20.828822206550726,20.828822206550726,,0.9553272276843492,0.9553272276843492,0.9553272276843492,0.9553272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.955187558284635,44.955187558284635,44.955187558284635,44.955187558284635,179.8207502331385,4315.6980055953245,0.15673013408395334,52.19432046286882,103.61294410289062,153.38186259401704,199.22560268181093
1982-06-15,1982-06-26,813.2284,0.9237222386349396,751.1971581695099,0.425,1982,6,15,1982.06,1981,9,258,37,0.06490343446584565,25.43693701542793,0.03386186534226479,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702714,590.1971581695099,590.1971581695099,,3,196.7323860565033,196.7323860565033,196.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695099,966.4047886326781,990.0,0.2959113960402956,0.10607886326780394,989.598009740692,0.27400453761248283,0.27400453761248283,0.27400453761248283,,22.919216570401375,22.919216570401375,22.919216570401375,,,0.7869295442260131,0.7869295442260131,0.7869295442260131,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.902427565688356,39.902427565688356,39.902427565688356,,119.70728269706508,2872.9747847295616,0.15935534552442066,54.874702574632494,109.10011526343584,161.92727027748555,211.36107181573453
1982-07-15,1982-07-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1982,7,15,1982.07,1981,10,288,42,0.03900637174894837,10.674022898144075,0.0236432033293256,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.1315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,24.49126870089604,24.49126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.92597187077097,33.92597187077097,,,67.85194374154194,1628.4466497970066,0.1502935975947898,56.790790442297144,113.05854616090116,168.18030301158578,220.44690296602215
1982-08-15,1982-08-26,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1982,8,15,1982.08,1981,11,319,46,0.030474497418131064,0.0,0.0,0.61,3,Normal,47,8,6,5,89,155.0,0.4394494129387124,197.71409048762803,197.71409048762803,,1,197.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.71409048762797,964.6635704524381,990.0,0.12787552820622333,0.009771409048762805,989.862353062745,0.2767447439272513,,,,24.92203786637967,,,,,0.7908563619505121,,,,0.93,,,,0.97,,,,43.60586069338603,,,,43.60586069338603,1046.5406566412646,0.12362948311223072,57.385406197113866,114.29790906271006,170.16480395055177,223.3916760615633
1982-09-15,1982-09-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1982,9,15,1982.09,1981,12,350,50,0.023762335383257744,0.0,0.0,0.5,3,Normal,40,6,4,3,65,118.0,0.4290487376583046,157.02702989881647,157.02702989881647,,1,157.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.02702989881647,964.3001081195952,990.0,0.11046376019277834,0.005702702989881647,989.8838335368173,0.17451676827983115,,,,25.409208648942183,,,,,0.6281081195952659,,,,0.92,,,,0.97,,,,34.929641214773014,,,,34.929641214773014,838.3113891545523,0.12700439381403264,57.80396952396654,115.17534898056759,171.5819282973048,225.52197841030483
1982-10-15,1982-10-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1982,10,15,1982.1,1982,1,15,3,0.02237143592063284,2.146808857590316,0.008291121140093376,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4248274466474727,148.92865648880596,148.92865648880596,,1,148.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.928656488806,964.2357146259552,990.0,0.1080438601666384,0.004892865648880597,989.8870632741845,0.15694273985283744,,,,25.49440590837642,,,,,0.595714625955224,,,,0.92,,,,0.97,,,,33.23928986507721,,,,33.23928986507721,797.7429567618532,0.12837238765232695,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1982-11-15,1982-11-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1982,11,15,1982.11,1982,2,46,7,0.027326162897480483,4.976707024453448,0.015735377430265676,0.21,2,Mod_Wet,40,6,4,3,53,106.0,0.335151335895916,210.2750335356538,210.2750335356538,,1,210.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.2750335356538,964.4813751676784,990.0,0.12839392257641638,0.012055006707130759,989.8595510707164,0.3129999421400143,,,,25.065175960898237,,,,,0.8411001341426152,,,,0.94,,,,0.97,,,,47.144069021894744,,,,47.144069021894744,1131.4576565254738,0.14906035577601218,57.60003007734947,114.74721406810566,170.8889865170761,224.47700322504932
1982-12-15,1982-12-26,581.8096,0.8996393412940712,523.4188053025672,0.541,1982,12,15,1982.12,1982,3,76,11,0.045223384778141806,0.0,0.0,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.2254408874969423,405.4188053025672,405.4188053025672,,2,202.7094026512836,202.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,459.4188053025672,965.4553846238617,990.0,0.194530230543288,0.05108376106051344,989.7543860083963,0.2908976268041639,0.2908976268041639,,,24.008103757730517,24.008103757730517,,,,0.8108376106051344,0.8108376106051344,,,0.94,0.94,,,0.97,0.97,,,43.531170849496824,43.531170849496824,,,87.06234169899362,2089.4962007758472,0.1663339964422303,56.34392967624411,112.13131066083623,166.70564556708348,218.2814194801941
1983-01-15,1983-01-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1983,1,15,1983.01,1982,4,107,16,0.06386564292898753,23.337904817049214,0.031572452475505317,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.3567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.95104529019971,22.95104529019971,22.95104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.63408981490353,40.63408981490353,40.63408981490353,,121.9022694447106,2925.6544666730542,0.16491427310508666,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1983-02-15,1983-02-26,932.1467,0.9418638351561232,877.955265790124,0.378,1983,2,15,1983.02,1982,5,138,20,0.07585533496426672,0.0,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.15604439695080088,740.955265790124,740.955265790124,,3,246.98508859670798,246.98508859670798,246.98508859670798,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.955265790124,966.9118210631603,990.0,0.3827876937519065,0.16047763289506206,989.4567346733529,0.4316551386758111,0.4316551386758111,0.4316551386758111,,22.11325847151675,22.11325847151675,22.11325847151675,,,0.9879403543868319,0.9879403543868319,0.9879403543868319,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.356733867484074,49.356733867484074,49.356733867484074,,148.07020160245227,3553.684838458854,0.16865346945575307,53.99815064481534,107.30085614654315,159.1133379885086,207.33730769548168
1983-03-15,1983-03-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1983,3,15,1983.03,1982,6,166,24,0.09214736727316893,31.48172575432591,0.029518164063334695,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.12095407964243955,937.5204545505662,937.5204545505662,,4,234.3801136376416,234.3801136376416,234.3801136376416,234.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.5204545505662,967.6090642857305,990.0,0.5638235240901603,0.300016363640453,989.1361601122694,0.3887800257645061,0.3887800257645061,0.3887800257645061,0.3887800257645061,21.13831580077453,21.13831580077453,21.13831580077453,21.13831580077453,,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.9375204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.772781844022205,44.772781844022205,44.772781844022205,44.772781844022205,179.09112737608882,4298.187057026131,0.16792094948761027,52.69544281361955,104.63580579228069,154.96737679553078,201.4598933570171
1983-04-15,1983-04-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1983,4,15,1983.04,1982,7,197,29,0.09381386435903548,4.2020477038663575,0.003869970862990957,0.94,5,Dry,40,10,8,5,62,125.0,0.1151215768989887,960.8086152666144,960.8086152666144,,4,240.2021538166536,240.2021538166536,240.2021538166536,240.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1018.8086152666144,967.6696842194092,990.0,0.5869959422761806,0.3186468922132915,989.0943571655104,0.4083061443250371,0.4083061443250371,0.4083061443250371,0.4083061443250371,21.01636680177613,21.01636680177613,21.01636680177613,21.01636680177613,,0.9608086152666144,0.9608086152666144,0.9608086152666144,0.9608086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.62023032487691,45.62023032487691,45.62023032487691,45.62023032487691,182.48092129950768,4379.542111188184,0.1680599313118366,52.577086842817344,104.39411897492558,154.59248277132252,200.93098512442344
1983-05-15,1983-05-26,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1983,5,15,1983.05,1982,8,227,33,0.08657814739721079,4.6501526034982135,0.004640584223856807,0.93,5,Dry,42,9,8,6,82,147.0,0.14669752566695796,855.0618911714212,855.0618911714212,,4,213.7654727928553,213.7654727928553,213.7654727928553,213.7654727928553,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,914.0618911714212,967.406480229396,990.0,0.4910128883244098,0.2340495129371369,989.2749375987383,0.3234678544800067,0.3234678544800067,0.3234678544800067,0.3234678544800067,21.544989514862415,21.544989514862415,21.544989514862415,21.544989514862415,,0.8550618911714212,0.8550618911714212,0.8550618911714212,0.8550618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.620451143747296,41.620451143747296,41.620451143747296,41.620451143747296,166.48180457498918,3995.563309799741,0.1661392435355167,53.08709415780654,105.43606517809326,156.2099257380872,203.21576688328273
1983-06-15,1983-06-26,605.1438,0.9013534933782996,545.4484781262191,0.527,1983,6,15,1983.06,1982,9,258,37,0.047126748510105336,10.87854132687039,0.019944214280772168,0.93,5,Dry,39,9,7,5,59,119.0,0.21816909345645452,426.44847812621913,426.44847812621913,,2,213.2242390631096,213.2242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,481.44847812621913,965.554518151568,990.0,0.20184635804929785,0.05528969562524383,989.7428639463254,0.3218334759523203,0.3218334759523203,,,23.866512318805214,23.866512318805214,,,,0.8528969562524382,0.8528969562524382,,,0.94,0.94,,,0.98,0.98,,,45.98841786502407,45.98841786502407,,,91.97683573004814,2207.444057521155,0.1686260745396457,56.201461853838005,111.83630624844317,166.23797248685278,217.5980649583812
1983-07-15,1983-07-26,434.2405,0.9034714870538484,392.32391027400666,0.66,1983,7,15,1983.07,1982,10,288,42,0.033896785847674166,5.361157070836043,0.01366512957900452,0.89,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,964.8616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.501420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,57.5824439374051,,,,57.5824439374051,1381.9786544977226,0.1467727110926999,57.14131883295272,113.78827557151935,169.34663810179717,222.17280227273747
1983-08-15,1983-08-26,340.8154,0.9279951361812104,316.2750335356538,0.76,1983,8,15,1983.08,1982,11,319,46,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3636075813965126,201.2750335356538,201.2750335356538,,1,201.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.2750335356538,964.4813751676784,990.0,0.1257370960081507,0.010255006707130759,989.8640078972848,0.2867978689024491,,,,25.095834860704034,,,,,0.8051001341426152,,,,0.94,,,,0.97,,,,45.18144857163449,,,,45.18144857163449,1084.3547657192278,0.1428549325141125,57.60003007734947,114.74721406810566,170.8889865170761,224.47700322504932
1983-09-15,1983-09-26,261.1822,0.9457118828819148,247.00311013724087,0.879,1983,9,15,1983.09,1982,12,350,50,0.02134106871585761,9.662794152595438,0.039120131512621684,0.65,3,Normal,40,6,4,3,65,118.0,0.477726778154479,129.00311013724087,129.00311013724087,,1,129.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.00311013724087,964.1820186608237,990.0,0.10091015118315028,0.002900311013724087,989.8961895378031,0.11762284225572428,,,,25.59654803472394,,,,,0.5160124405489634,,,,0.91,,,,0.97,,,,28.593262733063106,,,,28.593262733063106,686.2383055935145,0.1157607396812777,57.9316141030796,115.44399579310284,172.0183669561477,226.18378497879243
1983-10-15,1983-10-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1983,10,15,1983.1,1983,1,15,3,0.01929279214614896,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.0397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.746599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,28.157384191166887,,,,28.157384191166887,675.7772205880052,0.12609880289424205,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1983-11-15,1983-11-26,275.3297,0.9482284887768966,261.0754653463963,0.856,1983,11,15,1983.11,1983,2,46,7,0.02255692020592864,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.40601287393803415,155.0754653463963,155.0754653463963,,1,155.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.0754653463963,964.2443018613857,990.0,0.10979845409536236,0.0055075465346396315,989.8846939993699,0.17019752752446834,,,,25.470194610459995,,,,,0.6203018613855852,,,,0.92,,,,0.97,,,,34.578322886042926,,,,34.578322886042926,829.8797492650302,0.1324457004803735,57.86480709071034,115.30332074820588,171.78966170785537,225.83660874506657
1983-12-15,1983-12-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1983,12,15,1983.12,1983,3,76,11,0.03616311415582233,27.65690273694878,0.06607717427697392,0.66,3,Normal,38,5,4,3,54,104.0,0.24847417623610002,314.5545619886844,314.5545619886844,,2,157.2772809943422,157.2772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,361.5545619886844,964.9834955289493,990.0,0.16202919032834534,0.03291091239773688,989.805059897274,0.17507449695608646,0.17507449695608646,,,24.64648987136877,24.64648987136877,,,,0.6291091239773687,0.6291091239773687,,,0.92,0.92,,,0.97,0.97,,,33.93513941242088,33.93513941242088,,,67.87027882484176,1628.8866917962023,0.16215395790304785,56.98559424019982,113.4637993359964,168.82732440974496,221.40275669516808
1984-01-15,1984-01-26,587.589,0.9034011913285348,530.8286026115426,0.537,1984,1,15,1984.01,1983,4,107,16,0.04586359126563728,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.4887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.90867644797431,23.90867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,47.51513248116114,47.51513248116114,,,95.03026496232224,2280.726359095734,0.17902250273402254,56.29629041671586,112.03263585568422,166.5491439106584,218.05257875989483
1984-02-15,1984-02-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1984,2,15,1984.02,1983,5,138,20,0.06529923017674083,4.580968876101451,0.00606126151600705,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13892966234740375,650.7781270456113,650.7781270456113,,3,216.9260423485371,216.9260423485371,216.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,697.7781270456113,966.4231125081824,990.0,0.3211757258235428,0.1252334381136834,989.5535908360628,0.3330940468026536,0.3330940468026536,0.3330940468026536,,22.79738428107773,22.79738428107773,22.79738428107773,,,0.8677041693941484,0.8677041693941484,0.8677041693941484,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.690956477114476,44.690956477114476,44.690956477114476,,134.07286943134343,3217.748866352243,0.17739712838137234,54.844101246897786,109.03720379832205,161.8286410899751,211.21948239561317
1984-03-15,1984-03-26,1323.5347,0.9256382196791032,1225.114303391516,0.274,1984,3,15,1984.03,1983,6,167,24,0.105849875813027,30.756319814466682,0.02510485734214608,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.10529629736824224,1096.114303391516,1096.114303391516,,4,274.028575847879,274.028575847879,274.028575847879,274.028575847879,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.114303391516,968.1075020963733,990.0,0.771917551286724,0.4749485944089707,988.7531338543043,0.5311691119745154,0.5311691119745154,0.5311691119745154,0.5311691119745154,20.11446264595651,20.11446264595651,20.11446264595651,20.11446264595651,,1.0961143033915162,1.0961143033915162,1.0961143033915162,1.0961143033915162,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.811225330554144,49.811225330554144,49.811225330554144,49.811225330554144,199.24490132221658,4781.8776317331985,0.16263372386612554,51.69910179355745,102.60321606936245,151.81938556004684,197.0300549368576
1984-04-15,1984-04-26,1746.8622,0.9715666321445664,1697.1930244746482,0.207,1984,4,15,1984.04,1983,7,198,29,0.1466374773146096,13.76242740996554,0.008108934700710066,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.08720280950118338,1549.1930244746482,1100.0,,4,275.0,275.0,275.0,275.0,449.1930244746482,55.0,7.0,15.000000000000005,30.350880032070823,341.84214444257736,100.0,18.0,25.0,40.35088003207082,413.84214444257736,1243.0,969.6217005406104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.44139746627486,18.44139746627486,18.44139746627486,18.44139746627486,,1.1,1.1,1.1,1.1,0.9318112460808364,0.9318112460808364,0.9318112460808364,0.9318112460808364,0.98,0.98,0.98,0.98,45.430713005048744,45.430713005048744,45.430713005048744,45.430713005048744,181.7228520201949,4361.348448484679,0.1070725895049243,48.37245883645495,95.84261485739309,141.41303315113376,182.5370137937182
1984-05-15,1984-05-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1984,5,15,1984.05,1983,8,228,33,0.10783943651851803,21.46784701978345,0.017199848611883117,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.153828696954953,1056.1416263717365,1056.1416263717365,,4,264.0354065929341,264.0354065929341,264.0354065929341,264.0354065929341,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1123.1416263717365,968.1798736828824,990.0,0.7301013164128156,0.42298411428325744,988.8469145693041,0.4932003736123248,0.4932003736123248,0.4932003736123248,0.4932003736123248,20.173840512808994,20.173840512808994,20.173840512808994,20.173840512808994,,1.0561416263717365,1.0561416263717365,1.0561416263717365,1.0561416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.13640899878225,48.13640899878225,48.13640899878225,48.13640899878225,192.545635995129,4621.095263883096,0.15426585567444473,51.550140009982655,102.29968650816356,151.35018360308942,196.37188932196295
1984-06-15,1984-06-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1984,6,15,1984.06,1983,9,259,37,0.047716314031104747,19.17890198855298,0.03472726604009678,0.92,5,Dry,39,9,7,5,59,119.0,0.2154734750319933,433.2721531377864,433.2721531377864,,2,216.6360765688932,216.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,488.2721531377864,965.5852246891199,990.0,0.20411252318229067,0.056654430627557276,989.7392330461902,0.3322050505559903,0.3322050505559903,,,23.82180330651422,23.82180330651422,,,,0.8665443062755728,0.8665443062755728,,,0.94,0.94,,,0.98,0.98,,,46.63675804172543,46.63675804172543,,,93.27351608345086,2238.56438600282,0.16889049276431653,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1984-07-15,1984-07-26,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.03137550007297417,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.14236195571957,255.14236195571957,,1,255.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.1423619557196,964.7157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.65904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,57.461567583993165,,,,57.461567583993165,1379.077622015836,0.15823427284696645,57.322226320604756,114.16586504514008,169.9525071176145,223.07469754312731
1984-08-15,1984-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.024409522981951613,0.0,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.3300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,25.350145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,37.176589050945935,,,,37.176589050945935,892.2381372227023,0.1315903344926782,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1984-09-15,1984-09-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1984,9,15,1984.09,1983,12,351,51,0.020104320100839825,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.096133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.654496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,31.476137541937273,,,,31.476137541937273,755.4273010064944,0.13527133819908568,58.02183368444382,115.63423001416606,172.3282647249461,226.65559345718327
1984-10-15,1984-10-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1984,10,15,1984.1,1984,1,15,3,0.017484697713165062,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3607268540451236,129.36918649496602,129.36918649496602,,1,129.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.36918649496604,963.9142151189698,990.0,0.0969440408505566,0.0029369186494966016,989.9001190405,0.1182949707202504,,,,25.867608950809924,,,,,0.517476745979864,,,,0.91,,,,0.97,,,,28.978057385604906,,,,28.978057385604906,695.4733772545178,0.14319402023353855,58.205612716275645,116.02275761703841,172.96361766855114,227.62829015488262
