Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1984-11-15,1984-11-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1984,11,15,1984.11,1984,2,46,7,0.022175934130641856,9.662794152595438,0.03764736176911082,0.56,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.2266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,25.46667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,36.48875769391281,,,,36.48875769391281,875.7301846539078,0.1421644132861076,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1984-12-15,1984-12-26,410.6973,0.9155125588126376,375.9985360204415,0.687,1984,12,15,1984.12,1984,3,76,11,0.032486273512166146,25.94257285105914,0.0689964730332055,0.64,3,Normal,38,5,4,3,54,104.0,0.2765968216279064,271.9985360204415,271.9985360204415,,1,271.9985360204415,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.9985360204415,964.7799926801023,990.0,0.14789619277431634,0.0243997072040883,989.8277041000217,0.5233425566646042,,,,24.52436886325483,,,,,1.087994144081766,,,,0.95,,,,0.98,,,,60.92325440671743,,,,60.92325440671743,1462.1581057612186,0.16203056280890754,57.24326463113414,114.00096831220405,169.68770583143882,222.68003484315892
1985-01-15,1985-01-26,599.256,0.9049755562485899,542.3120319353051,0.53,1985,1,15,1985.01,1984,4,107,16,0.04685575955921036,0.0,0.0,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,965.5404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.832803304451375,23.832803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,48.600974974168274,48.600974974168274,,,97.20194994833652,2332.846798760077,0.17923620392757986,56.221906810254794,111.87862416027451,166.30501824748325,217.6959367554984
1985-02-15,1985-02-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1985,2,15,1985.02,1984,5,138,20,0.06916474924015467,5.770815443386822,0.007208852194018401,0.59,3,Normal,43,7,5,4,78,137.0,0.17113920212303702,663.5179310203088,663.5179310203088,,3,221.17264367343626,221.17264367343626,221.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.5179310203087,966.6020717240813,990.0,0.3331988005914833,0.1290553793060926,989.5377458201024,0.3462487979808381,0.3462487979808381,0.3462487979808381,,22.589425298040382,22.589425298040382,22.589425298040382,,,0.8846905746937449,0.8846905746937449,0.8846905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.15018434527173,45.15018434527173,45.15018434527173,,135.4505530358152,3250.8132728595647,0.1692036465231644,54.54095714214635,108.414386979963,160.8532018444831,209.82143270233053
1985-03-15,1985-03-26,1121.4092,0.922980414995918,1035.0387287962403,0.319,1985,3,15,1985.03,1984,6,166,24,0.08942734616799515,19.239254000805886,0.018587955663438138,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12463301750073467,906.0387287962404,906.0387287962404,,4,226.5096821990601,226.5096821990601,226.5096821990601,226.5096821990601,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,962.0387287962404,967.5101217190738,990.0,0.5349757275822122,0.2748309830369923,989.1901932893808,0.36314047115778375,0.36314047115778375,0.36314047115778375,0.36314047115778375,21.31693109914917,21.31693109914917,21.31693109914917,21.31693109914917,,0.9060387287962404,0.9060387287962404,0.9060387287962404,0.9060387287962404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.63494057847468,43.63494057847468,43.63494057847468,43.63494057847468,174.5397623138987,4188.954295533569,0.16863114148094735,52.886896797633035,105.02690621726916,155.57439308836925,202.31712360579567
1985-04-15,1985-04-26,1712.5226,0.969471177329717,1660.241301225748,0.211,1985,4,15,1985.04,1984,7,197,29,0.14344484842590466,17.30010718109338,0.010420236605558962,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08914366838768095,1512.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,412.241301225748,55.00000000000002,7.0,15.0,27.8541419747127,307.3871592510353,100.0,18.0,25.0,37.854141974712704,379.3871592510353,1243.0,969.502318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.56077995677124,18.56077995677124,18.56077995677124,18.56077995677124,,1.1,1.1,1.1,1.1,0.9319302386520536,0.9319302386520536,0.9319302386520536,0.9319302386520536,0.98,0.98,0.98,0.98,45.73065298116001,45.73065298116001,45.73065298116001,45.73065298116001,182.92261192464,4390.1426861913615,0.1101783287703957,48.649897652360046,96.40519157003294,142.27587704724422,183.73134772340768
1985-05-15,1985-05-26,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1985,5,15,1985.05,1984,8,227,33,0.15978283688519912,30.195350040921998,0.016327650042977326,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1038209129552427,1657.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,557.3383898749896,53.0,8.0,15.0,29.028041139322376,452.3103487356673,100.0,18.0,25.0,39.028041139322376,567.3103487356673,1243.0,970.11324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.949850901135235,17.949850901135235,17.949850901135235,17.949850901135235,,1.1,1.1,1.1,1.1,0.9308708548546626,0.9308708548546626,0.9308708548546626,0.9308708548546626,0.98,0.98,0.98,0.98,44.175152288168796,44.175152288168796,44.175152288168796,44.175152288168796,176.70060915267518,4240.814619664204,0.09554801334363673,47.20533502234407,93.47803255229343,137.79151099380263,177.5363424466666
1985-06-15,1985-06-26,1138.9177,0.936433295005044,1066.5204545505662,0.314,1985,6,15,1985.06,1984,9,258,37,0.09214736727316893,36.53937545693293,0.034260360690719895,0.62,3,Normal,53,12,12,13,120,210.0,0.19690199011559925,856.5204545505662,856.5204545505662,,4,214.1301136376416,214.1301136376416,214.1301136376416,214.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.5204545505662,967.6090642857305,990.0,0.5088434444088854,0.235216363640453,989.2559401919507,0.3245712894061883,0.3245712894061883,0.3245712894061883,0.3245712894061883,21.32230461681413,21.32230461681413,21.32230461681413,21.32230461681413,,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.8565204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.26053241249582,41.26053241249582,41.26053241249582,41.26053241249582,165.04212964998328,3961.011111599599,0.15474820848094506,52.69544281361955,104.63580579228069,154.96737679553078,201.4598933570171
1985-07-15,1985-07-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1985,7,15,1985.07,1984,10,288,42,0.040635110341786566,4.321473262855761,0.009188489628063895,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.216411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732372,0.19898182493732372,,,24.374634788211278,24.374634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.775695737803886,35.775695737803886,,,71.55139147560777,1717.2333954145865,0.15213543587047418,56.67649743046348,112.82108703488308,167.8019210010417,219.88959624275108
1985-08-15,1985-08-26,361.7746,0.9216841006983292,333.4418968564978,0.736,1985,8,15,1985.08,1984,11,319,46,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.71,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,964.5672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.949903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,49.25243888045495,,,,49.25243888045495,1182.058533130919,0.14770920914491906,57.50010975917329,114.5378865682035,170.55123727072132,223.97001575641053
1985-09-15,1985-09-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1985,9,15,1985.09,1984,12,350,50,0.022175934130641856,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.2266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.529270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.654217374433408,,,,30.654217374433408,735.7012169864018,0.11943237049443688,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1985-10-15,1985-10-26,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1985,10,15,1985.1,1985,1,15,3,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.62,3,Normal,37,5,3,2,50,97.0,0.4644620203590928,111.84377139169679,111.84377139169679,,1,111.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.8437713916968,963.9530626283503,990.0,0.09335583115626027,0.0011843771391696805,989.9054597917044,0.08822880732898848,,,,25.86416835602537,,,,,0.4473750855667872,,,,0.9,,,,0.96,,,,24.518453382635517,,,,24.518453382635517,588.4428811832522,0.11740093189875385,58.16721123091438,115.94145129265348,172.8303688872239,227.42365102002464
1985-11-15,1985-11-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1985,11,15,1985.11,1985,2,46,7,0.0197002329905965,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.0119559096817,964.068071735458,990.0,0.10091316678739147,0.0035011955909681693,989.8955856376216,0.12889330837322552,,,,25.698620593790327,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,30.04444428475487,,,,30.04444428475487,721.0666628341169,0.13176696881919578,58.050835900444326,115.69544930742468,172.428150885655,226.80801739378362
1985-12-15,1985-12-26,312.7836,0.9262282368820012,289.709002353605,0.797,1985,12,15,1985.12,1985,3,76,11,0.025030857803351472,0.0,0.0,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.2657839396582419,212.709002353605,212.709002353605,,1,212.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.709002353605,964.3588360094144,990.0,0.12554911517278394,0.012541800470721,989.8619090843564,0.3202814225618981,,,,25.18279165238021,,,,,0.8508360094144201,,,,0.94,,,,0.98,,,,48.40750285481439,,,,48.40750285481439,1161.780068515545,0.16709008854246954,57.73895327108772,115.03872091872877,171.36046317237003,225.18726315586625
1986-01-15,1986-01-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1986,1,15,1986.01,1985,4,107,16,0.03616311415582233,5.4068125162522165,0.012917820058065427,0.96,5,Dry,29,5,4,2,33,73.0,0.17440975831957015,345.5545619886844,345.5545619886844,,2,172.7772809943422,172.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886844,964.9834955289493,990.0,0.169335463391076,0.03911091239773688,989.7915536242112,0.2113327638460752,0.2113327638460752,,,24.59672533141595,24.59672533141595,,,,0.6911091239773688,0.6911091239773688,,,0.92,0.92,,,0.97,0.97,,,37.20424499876911,37.20424499876911,,,74.40848999753824,1785.8037599409174,0.17777488708759998,56.98559424019982,113.4637993359964,168.82732440974496,221.40275669516808
1986-02-15,1986-02-26,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1986,2,15,1986.02,1985,5,138,20,0.05543926412548311,15.514434223822374,0.024178659981926167,0.96,5,Dry,31,6,4,3,41,85.0,0.13246929077877626,556.6581496004989,556.6581496004989,,3,185.5527165334996,185.5527165334996,185.5527165334996,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,597.6581496004989,965.9666325984019,990.0,0.263135159188695,0.09266325984019956,989.6442015809712,0.24375345397302375,0.24375345397302375,0.24375345397302375,,23.43381552859623,23.43381552859623,23.43381552859623,,,0.7422108661339984,0.7422108661339984,0.7422108661339984,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.47990701612816,38.47990701612816,38.47990701612816,,115.43972104838447,2770.5533051612274,0.1799084467644619,55.58142236010835,110.55533419335279,164.2143615758246,214.6574872685524
1986-03-15,1986-03-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1986,3,15,1986.03,1985,6,166,24,0.07782672424504819,0.0,0.0,0.93,5,Dry,36,8,6,4,53,107.0,0.11878696025919668,793.7722713547246,793.7722713547246,,3,264.5907571182415,264.5907571182415,264.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.7722713547246,967.0030890854187,990.0,0.4266040733529349,0.1868861356773623,989.3865097909697,0.4952736168953301,0.4952736168953301,0.4952736168953301,,21.88814708865553,21.88814708865553,21.88814708865553,,,1.058363028472966,1.058363028472966,1.058363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.33673238385953,52.33673238385953,52.33673238385953,,157.0101971515786,3768.2447316378857,0.1743062060685346,53.833877977197524,106.9642532546665,158.58836662569124,206.59000331760802
1986-04-15,1986-04-26,2233.2716,1.008811210708514,2252.9494266369397,0.152,1986,4,15,1986.04,1985,7,197,29,0.1946548304614316,102.50592170616163,0.04549854537089009,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.06569166544538241,2104.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,1004.9494266369403,55.0,7.0,15.0,67.90198828627976,860.0474383506605,100.0,18.0,25.0,77.90198828627976,932.0474383506604,1243.0,971.2105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.85253042534778,16.85253042534778,16.85253042534778,16.85253042534778,,1.1,1.1,1.1,1.1,0.9261562964262408,0.9261562964262408,0.9261562964262408,0.9261562964262408,0.98,0.98,0.98,0.98,41.26455636619564,41.26455636619564,41.26455636619564,41.26455636619564,165.05822546478257,3961.397411154781,0.07326317382595267,44.46696233151568,87.94153891197979,129.34052426379006,165.9350946294468
1986-05-15,1986-05-26,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1986,5,15,1986.05,1985,8,227,33,0.17599830029639224,45.665418003464076,0.022417785335738124,0.58,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,970.6893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.373745747646993,17.373745747646993,17.373745747646993,17.373745747646993,,1.1,1.1,1.1,1.1,0.928846072786232,0.928846072786232,0.928846072786232,0.928846072786232,0.98,0.98,0.98,0.98,42.66433568649156,42.66433568649156,42.66433568649156,42.66433568649156,170.65734274596625,4095.7762259031897,0.08377805006309902,45.789287192319954,90.61319493696556,133.41395862297156,171.51591001206017
1986-06-15,1986-06-26,1147.7361,0.9423826326999282,1081.606567562748,0.312,1986,6,15,1986.06,1985,9,258,37,0.09345080743742144,36.353017486288536,0.03361020409501125,0.59,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,967.6564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,21.237475817684164,21.237475817684164,21.237475817684164,21.237475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.82022226898109,41.82022226898109,41.82022226898109,41.82022226898109,167.28088907592434,4014.741337822184,0.15465964620838873,52.60293867839272,104.446903608612,154.67434597082598,201.04644659887543
1986-07-15,1986-07-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1986,7,15,1986.07,1985,10,288,42,0.040635110341786566,8.191934110640888,0.017418018585556378,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.28704240992316155,335.3137771040112,335.3137771040112,,2,167.65688855200557,167.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.31377710401114,965.216411996968,990.0,0.17290863446258672,0.03706275542080223,989.7900286101166,0.19898182493732372,0.19898182493732372,,,24.374634788211278,24.374634788211278,,,,0.6706275542080222,0.6706275542080222,,,0.92,0.92,,,0.97,0.97,,,35.775695737803886,35.775695737803886,,,71.55139147560777,1717.2333954145865,0.15213543587047418,56.67649743046348,112.82108703488308,167.8019210010417,219.88959624275108
1986-08-15,1986-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1986,8,15,1986.08,1985,11,319,46,0.029353030239845836,2.260294019070784,0.006653125815358456,0.65,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,964.5986707314727,990.0,0.12356484563286375,0.008473414629451195,989.8679617397377,0.2416074298427941,,,,25.027683578422423,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.91584490872695,,,,40.91584490872695,981.9802778094468,0.12043489109056887,57.4629570305726,114.46012052197212,170.42592274853598,223.7822696196544
1986-09-15,1986-09-26,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1986,9,15,1986.09,1985,12,350,50,0.023094576847116584,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4414542889220721,149.29834313792338,149.29834313792338,,1,149.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.29834313792338,964.2691933725516,990.0,0.10782898061520113,0.0049298343137923395,989.8872411850709,0.15772492786962855,,,,25.46032288464968,,,,,0.5971933725516936,,,,0.92,,,,0.97,,,,33.277252658099776,,,,33.277252658099776,798.6540637943947,0.12449479584289465,57.83778658310918,115.24646766562469,171.6973364623979,225.69669155669752
1986-10-15,1986-10-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.024409522981951613,7.490597207104997,0.026513733970647515,0.41,3,Normal,37,5,3,2,50,97.0,0.3433414084411546,185.51762710592143,185.51762710592143,,1,185.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,230.51762710592143,964.3300705084237,990.0,0.11847191833156412,0.008551762710592147,989.872976318958,0.2436612679478001,,,,25.299244542586393,,,,,0.7420705084236858,,,,0.93,,,,0.97,,,,41.53521127488036,,,,41.53521127488036,996.8450705971286,0.14701812308266338,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1986-11-15,1986-11-26,443.8904,0.9062157470692864,402.26047045288436,0.648,1986,11,15,1986.11,1986,2,46,7,0.034755304647129205,9.936560178877695,0.02470180618963289,0.07,1,Wet,42,7,6,3,56,114.0,0.2833984653566712,288.26047045288436,288.26047045288436,,2,144.13023522644218,144.13023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.26047045288436,964.910172117038,990.0,0.15595366177402065,0.027652094090576874,989.8163942441354,0.14696426247527608,0.14696426247527608,,,24.759257864622132,24.759257864622132,,,,0.5765209409057688,0.5765209409057688,,,0.91,0.91,,,0.97,0.97,,,30.901164954509078,30.901164954509078,,,61.802329909018155,1483.2559178164356,0.15363759168142496,57.079886803141726,113.66021495475424,169.14154221800604,221.86836878522251
1986-12-15,1986-12-26,641.2365,0.8976161950015159,575.5842672260894,0.504,1986,12,15,1986.12,1986,3,76,11,0.04973048068833412,4.133212099750041,0.007180898323835725,0.07,1,Wet,44,8,6,4,64,126.0,0.21890799866235264,449.5842672260894,449.5842672260894,,2,224.7921336130447,224.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,507.5842672260894,965.6901292025174,990.0,0.21091841578324025,0.05991685344521789,989.7291647307717,0.3576608063010471,0.3576608063010471,,,23.68137472195316,23.68137472195316,,,,0.8991685344521788,0.8991685344521788,,,0.94,0.94,,,0.98,0.98,,,48.107297010685436,48.107297010685436,,,96.21459402137087,2309.150256512901,0.1671598747565798,56.00233370300489,111.42442214766945,165.58609294977842,216.6480283281857
1987-01-15,1987-01-26,806.1332,0.9169522878458136,739.1856820484668,0.43,1987,1,15,1987.01,1986,4,107,16,0.06386564292898753,0.0,0.0,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.1880447678786155,600.1856820484667,600.1856820484667,,3,200.06189401615558,200.06189401615558,200.06189401615558,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,659.1856820484667,966.3567427281938,990.0,0.2988032939411401,0.11005570461454003,989.5911410014444,0.2833529830508666,0.2833529830508666,0.2833529830508666,,22.95104529019971,22.95104529019971,22.95104529019971,,,0.8002475760646224,0.8002475760646224,0.8002475760646224,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.63408981490353,40.63408981490353,40.63408981490353,,121.9022694447106,2925.6544666730542,0.16491427310508666,54.95453876428635,109.26428314762391,162.18473544109068,211.73089384868882
1987-02-15,1987-02-26,971.4252,0.934067963185034,907.3771579506143,0.364,1987,2,15,1987.02,1986,5,138,20,0.07839738644693307,6.604886595889753,0.007279097272855567,0.52,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.0295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.918997664285346,21.918997664285346,21.918997664285346,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.86578714874448,50.86578714874448,50.86578714874448,,152.59736144623344,3662.3366747096015,0.16817412705306256,53.7860030288842,106.86618363846424,158.4354859068676,206.3725388288513
1987-03-15,1987-03-26,1504.8959,0.9410097767025379,1416.1217548195648,0.242,1987,3,15,1987.03,1986,6,166,24,0.1223529196164104,38.7996072491037,0.027398496716157964,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09109386220568057,1287.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,187.1217548195648,58.99999999999999,10.0,10.153893672379484,8.70333743346813,99.2645237137172,100.0,18.0,17.153893672379482,14.703337433468132,166.26452371371718,1235.1538936723794,968.7136241309556,990.0,0.9013872620914876,0.48,988.6186127379083,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.370053826953,19.370053826953,19.370053826953,19.370053826953,,1.1,1.1,1.1,1.1,0.9316095633342596,0.9316095633342596,0.9316095633342596,0.9316095633342596,0.98,0.98,0.98,0.98,47.70814632040592,47.70814632040592,47.70814632040592,47.70814632040592,190.8325852816237,4579.982046758969,0.1347571878139381,50.419220990432976,99.99798294465009,147.7988439872415,191.406014597685
1987-04-15,1987-04-26,1937.3349,1.0005308252325822,1938.363286248882,0.184,1987,4,15,1987.04,1986,7,197,29,0.16747458793190342,22.19393338632721,0.011449831692425874,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07635307635567602,1790.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,690.3632862488821,55.0,7.0,15.0,46.646167989789326,566.7171182590927,100.0,18.0,25.0,56.646167989789326,638.7171182590927,1243.0,970.4008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.66223200515806,17.66223200515806,17.66223200515806,17.66223200515806,,1.1,1.1,1.1,1.1,0.9299844491853858,0.9299844491853858,0.9299844491853858,0.9299844491853858,0.98,0.98,0.98,0.98,43.42592206731648,43.42592206731648,43.42592206731648,43.42592206731648,173.7036882692659,4168.888518462381,0.08961358766003923,46.50454835386514,92.05973776866976,135.623021269046,174.55092939141528
1987-05-15,1987-05-26,1536.5597,0.9454747988820564,1452.778473327773,0.237,1987,5,15,1987.05,1986,8,227,33,0.12552006009551958,34.76389938418606,0.023929250069733586,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.13216054857985313,1260.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,160.7784733277731,39.35723045002778,8.0,8.373878819154848,8.373878819154848,96.67348523943562,86.35723045002779,18.0,18.37387881915485,18.37387881915485,211.67348523943556,1222.7311092691825,968.8320535292128,990.0,0.8738387144091294,0.48,988.6461612855908,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.27917297637812,19.27917297637812,19.27917297637812,19.27917297637812,,1.1,1.1,1.1,1.1,0.9317435071857012,0.9317435071857012,0.9317435071857012,0.9317435071857012,0.98,0.98,0.98,0.98,47.49113531778535,47.49113531778535,47.49113531778535,47.49113531778535,189.9645412711414,4559.148990507394,0.13075946867246974,50.16083097949347,99.4727092366857,146.98991520791895,190.27847773741985
1987-06-15,1987-06-26,813.2284,0.9237222386349396,751.1971581695099,0.425,1987,6,15,1987.06,1986,9,258,37,0.06490343446584565,25.43693701542793,0.03386186534226479,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2143245594702714,590.1971581695099,590.1971581695099,,3,196.7323860565033,196.7323860565033,196.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.1971581695099,966.4047886326781,990.0,0.2959113960402956,0.10607886326780394,989.598009740692,0.27400453761248283,0.27400453761248283,0.27400453761248283,,22.919216570401375,22.919216570401375,22.919216570401375,,,0.7869295442260131,0.7869295442260131,0.7869295442260131,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.902427565688356,39.902427565688356,39.902427565688356,,119.70728269706508,2872.9747847295616,0.15935534552442066,54.874702574632494,109.10011526343584,161.92727027748555,211.36107181573453
1987-07-15,1987-07-26,478.7252,0.9032161634332492,432.39233848281486,0.616,1987,7,15,1987.07,1986,10,288,42,0.037358698044915206,9.5741453538825,0.022142264100877492,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3122164478531006,297.39233848281486,297.39233848281486,,2,148.69616924140743,148.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,356.39233848281486,965.0457655231728,990.0,0.1603147987581304,0.02947846769656297,989.8102067335452,0.1564518229717401,0.1564518229717401,,,24.6079893874009,24.6079893874009,,,,0.5947846769656298,0.5947846769656298,,,0.92,0.92,,,0.97,0.97,,,32.03350645462319,32.03350645462319,,,64.06701290924639,1537.608309821913,0.14816870514876776,56.90442786930186,113.29486302956067,168.55739793640754,221.00352523991359
1987-08-15,1987-08-26,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1987,8,15,1987.08,1986,11,319,46,0.029353030239845836,0.0,0.0,0.68,3,Normal,47,8,6,5,89,155.0,0.4562390966306699,184.734146294512,184.734146294512,,1,184.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.734146294512,964.5986707314727,990.0,0.12356484563286375,0.008473414629451195,989.8679617397377,0.2416074298427941,,,,25.027683578422423,,,,,0.7389365851780478,,,,0.93,,,,0.97,,,,40.91584490872695,,,,40.91584490872695,981.9802778094468,0.12043489109056887,57.4629570305726,114.46012052197212,170.42592274853598,223.7822696196544
1987-09-15,1987-09-26,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1987,9,15,1987.09,1986,12,350,50,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.58,3,Normal,40,6,4,3,65,118.0,0.4429425613008558,148.40022953190976,148.40022953190976,,1,148.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.40022953190976,964.2656009181276,990.0,0.10752280552224196,0.004840022953190976,989.8876371715246,0.15582801854774728,,,,25.466208234849173,,,,,0.593600918127639,,,,0.92,,,,0.97,,,,33.08471726485035,,,,33.08471726485035,794.0332143564083,0.1241917746204022,57.84169574836378,115.25469155524078,171.7106884076074,225.71691938548676
1987-10-15,1987-10-26,254.284,0.9488110870725679,241.2674784651609,0.889,1987,10,15,1987.1,1987,1,15,3,0.020845510139389904,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4020434109771941,144.2674784651609,144.2674784651609,,1,144.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651609,964.147604870791,990.0,0.10440936765857757,0.004426747846516091,989.8911638844947,0.14724517357635805,,,,25.596313840127454,,,,,0.5770699138606437,,,,0.91,,,,0.97,,,,31.97628467225612,,,,31.97628467225612,767.4308321341467,0.13253458309290328,57.968019137698185,115.52072291922062,172.14327338441916,226.37376279946722
1987-11-15,1987-11-26,231.0479,0.9868601095689756,228.0119559096817,0.918,1987,11,15,1987.11,1987,2,46,7,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.59,3,Normal,36,5,3,2,47,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,179.0119559096817,964.068071735458,990.0,0.10091316678739147,0.0035011955909681693,989.8955856376216,0.12889330837322552,,,,25.698620593790327,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,30.04444428475487,,,,30.04444428475487,721.0666628341169,0.13176696881919578,58.050835900444326,115.69544930742468,172.428150885655,226.80801739378362
1987-12-15,1987-12-26,424.724,0.9094702475352612,386.2738414141663,0.669,1987,12,15,1987.12,1987,3,76,11,0.033374059898183976,6.3996585668924695,0.016567672673518417,0.58,3,Normal,38,5,4,3,54,104.0,0.2692390445577449,282.27384141416627,282.27384141416627,,2,141.13692070708314,141.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.27384141416627,964.8313692070708,990.0,0.15130865582020284,0.026454768282833267,989.8222365758968,0.14090329316941558,0.14090329316941558,,,24.8499640756567,24.8499640756567,,,,0.5645476828283327,0.5645476828283327,,,0.91,0.91,,,0.97,0.97,,,30.37026189730684,30.37026189730684,,,60.74052379461368,1457.7725710707282,0.15724731338844955,57.17932007302716,113.86753256467951,169.47366899725648,222.36157858398846
1988-01-15,1988-01-26,515.2343,0.9068984701816172,467.2651984550963,0.585,1988,1,15,1988.01,1987,4,107,16,0.04037171314652031,19.418678666135122,0.04155815312233496,0.92,5,Dry,29,5,4,2,33,73.0,0.15622819812251698,394.2651984550963,394.2651984550963,,2,197.13259922754816,197.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,432.2651984550963,965.202693393048,990.0,0.1855124275312128,0.048853039691019264,989.7656345327777,0.2751200086398332,0.2751200086398332,,,24.287821131090062,24.287821131090062,,,,0.7885303969101927,0.7885303969101927,,,0.93,0.93,,,0.97,0.97,,,42.371193205335786,42.371193205335786,,,84.7423864106716,2033.817273856118,0.18135822374714095,56.69511739629305,112.85975736247784,167.86350392135728,219.98021620906516
1988-02-15,1988-02-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1988,2,15,1988.02,1987,5,138,20,0.07782672424504819,2.3642159815158266,0.00262465448449045,0.91,5,Dry,31,6,4,3,41,85.0,0.09436347310310016,815.7722713547246,815.7722713547246,,3,271.92409045157484,271.92409045157484,271.92409045157484,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.7722713547246,967.0030890854187,990.0,0.4385164239505444,0.20261781708377968,989.3588657589656,0.5230566412482242,0.5230566412482242,0.5230566412482242,,21.83272003229853,21.83272003229853,21.83272003229853,,,1.0876963618062994,1.0876963618062994,1.0876963618062994,,0.94,0.94,0.94,,0.98,0.98,0.98,,53.65107977407293,53.65107977407293,53.65107977407293,,160.95323932221882,3862.8777437332506,0.17868360787810633,53.833877977197524,106.9642532546665,158.58836662569124,206.59000331760802
1988-03-15,1988-03-26,1147.7361,0.9423826326999282,1081.606567562748,0.312,1988,3,15,1988.03,1987,6,167,24,0.09345080743742144,28.12887723098197,0.026006570295118055,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.11926702728024645,952.606567562748,952.606567562748,,4,238.15164189068702,238.15164189068702,238.15164189068702,238.15164189068702,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1008.606567562748,967.6564777837688,990.0,0.5776474523483348,0.31208525405019844,989.1102672936017,0.4013747913858015,0.4013747913858015,0.4013747913858015,0.4013747913858015,21.052414718447057,21.052414718447057,21.052414718447057,21.052414718447057,,0.952606567562748,0.952606567562748,0.952606567562748,0.952606567562748,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.30836947982241,45.30836947982241,45.30836947982241,45.30836947982241,181.23347791928964,4349.6034700629525,0.16755952058212295,52.60293867839272,104.446903608612,154.67434597082598,201.04644659887543
1988-04-15,1988-04-26,2246.7435,1.0072760181955318,2263.0908465866933,0.15,1988,4,15,1988.04,1987,7,198,29,0.19553104914509029,49.076208550259246,0.02168547878856849,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.06539728629242658,2115.0908465866933,1100.0,,4,275.0,275.0,275.0,275.0,1015.0908465866933,55.0,7.0,15.0,68.58721936396576,869.5036272227278,100.0,18.0,25.0,78.58721936396577,941.5036272227277,1243.0,971.2350468710713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.828051135813965,16.828051135813965,16.828051135813965,16.828051135813965,,1.1,1.1,1.1,1.1,0.9260099316291344,0.9260099316291344,0.9260099316291344,0.9260099316291344,0.98,0.98,0.98,0.98,41.19810541847655,41.19810541847655,41.19810541847655,41.19810541847655,164.7924216739062,3955.0181201737487,0.07281741337182923,44.40402291983003,87.81444812795918,129.14693505105222,165.67030950295668
1988-05-15,1988-05-26,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1988,5,15,1988.05,1987,8,228,33,0.1627617358203163,14.937661157379804,0.007929467681657141,0.65,3,Normal,55,13,13,17,178,276.0,0.14651109414515984,1607.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,507.8163868092165,45.0,4.9999999999999964,11.999999999999995,31.2785455643358,414.53784124488067,100.0,18.0,25.0,48.27854556433579,592.5378412448807,1243.0,970.2246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.838460449501625,17.838460449501625,17.838460449501625,17.838460449501625,,1.1,1.1,1.1,1.1,0.9305570085841912,0.9305570085841912,0.9305570085841912,0.9305570085841912,0.98,0.98,0.98,0.98,43.88621547737194,43.88621547737194,43.88621547737194,43.88621547737194,175.54486190948776,4213.076685827707,0.09318576010840596,46.93546647840621,92.93172835943396,136.95592435449686,176.38520679533718
1988-06-15,1988-06-26,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1988,6,15,1988.06,1987,9,259,37,0.09492761557979344,12.884785337334964,0.011727308711446336,0.6,3,Normal,53,12,12,13,120,210.0,0.19113510740979972,888.6992543957574,888.6992543957574,,4,222.17481359893932,222.17481359893932,222.17481359893932,222.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,965.6992543957574,967.7101976566723,990.0,0.5383299940678254,0.260959403516606,989.2007106024156,0.3493901588907309,0.3493901588907309,0.3493901588907309,0.3493901588907309,21.14112278685253,21.14112278685253,21.14112278685253,21.14112278685253,,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.8886992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.44688353880517,42.44688353880517,42.44688353880517,42.44688353880517,169.78753415522067,4074.9008197252974,0.1545350408457293,52.497547560263484,104.23173425498504,154.340690458109,200.57596619305232
1988-07-15,1988-07-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.0423126341211078,7.508973845091134,0.015332898877411894,0.68,3,Normal,50,10,9,9,108,186.0,0.37980145490358935,303.72956158689584,303.72956158689584,,2,151.86478079344792,151.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.72956158689584,965.303783027141,990.0,0.16574044480745614,0.03074591231737917,989.8035136428753,0.16320792977146492,0.16320792977146492,,,24.336522685962702,24.336522685962702,,,,0.6074591231737917,0.6074591231737917,,,0.92,0.92,,,0.97,0.97,,,32.355205380937015,32.355205380937015,,,64.71041076187403,1553.0498582849768,0.1321349900794013,56.55670200022439,112.57242670486235,167.40625006305598,219.3080972445142
1988-08-15,1988-08-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1988,8,15,1988.08,1987,11,320,46,0.02954831964309355,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4532237420522885,186.99444031358277,186.99444031358277,,1,186.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.99444031358277,964.609972201568,990.0,0.12431549678310864,0.008699444031358274,989.8669850591856,0.24755605961287455,,,,25.00945679800485,,,,,0.7479777612543309,,,,0.93,,,,0.97,,,,41.38630400681213,,,,41.38630400681213,993.2712961634912,0.1210145520753614,57.44953519791601,114.4320361509699,170.38068954822648,223.71455245685084
1988-09-15,1988-09-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1988,9,15,1988.09,1987,12,351,51,0.023762335383257744,0.0,0.0,0.56,3,Normal,40,6,4,3,65,118.0,0.4290487376583046,157.02702989881647,157.02702989881647,,1,157.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.02702989881647,964.3001081195952,990.0,0.11046376019277834,0.005702702989881647,989.8838335368173,0.17451676827983115,,,,25.409208648942183,,,,,0.6281081195952659,,,,0.92,,,,0.97,,,,34.929641214773014,,,,34.929641214773014,838.3113891545523,0.12700439381403264,57.80396952396654,115.17534898056759,171.5819282973048,225.52197841030483
1988-10-15,1988-10-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1988,10,15,1988.1,1988,1,15,3,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.43,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.0147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.780884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,27.262266018442308,,,,27.262266018442308,654.2943844426154,0.12441782406411885,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1988-11-15,1988-11-26,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1988,11,15,1988.11,1988,2,46,7,0.024267947956225614,8.922801537463442,0.03176741825173848,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3773866672419055,174.8790272711299,174.8790272711299,,1,174.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,224.87902727112996,964.3235161090843,990.0,0.1165496683878852,0.007487902727112993,989.875962428885,0.21650895988571756,,,,25.335937359914823,,,,,0.6995161090845197,,,,0.93,,,,0.97,,,,39.2101402535539,,,,39.2101402535539,941.0433660852935,0.13959796370166405,57.778173417983645,115.12112421954744,171.49399595740542,225.3889964565756
1988-12-15,1988-12-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.03377355775934996,0.0,0.0,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.30186929291384873,272.8976592517356,272.8976592517356,,1,272.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,326.8976592517356,964.8544882962588,990.0,0.15051951783267972,0.024579531850347117,989.8249009503169,0.52680187151898,,,,24.443610782539373,,,,,1.0915906370069424,,,,0.95,,,,0.98,,,,60.92336161650425,,,,60.92336161650425,1462.160678796102,0.1558550177382106,57.1503008393489,113.8070060457398,169.3766520722753,222.21738986149552
1989-01-15,1989-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1989,1,15,1989.01,1988,4,107,16,0.050535669003081284,25.005461243715445,0.04275142476743081,0.63,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,965.7320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.606794316696178,23.606794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,49.58985566497167,49.58985566497167,,,99.17971132994334,2380.313071918641,0.16956591706314655,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1989-02-15,1989-02-26,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1989,2,15,1989.02,1988,5,138,20,0.10783943651851803,106.10636850498396,0.08501148127991533,0.48,3,Normal,43,7,5,4,78,137.0,0.10976318480639874,1111.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,11.141626371736493,3.4970068174063447,0.569280179577777,0.4066286996984121,0.3253029597587297,6.343407715295229,46.49700681740634,7.5692801795777775,5.4066286996984125,4.32530295975873,84.34340771529524,1159.4729156966823,968.1798736828824,990.0,0.7825382288405728,0.48,988.7374617711594,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,20.022653308276816,20.022653308276816,20.022653308276816,20.022653308276816,,1.1,1.1,1.1,1.1,0.9299199436624674,0.9299199436624674,0.9299199436624674,0.9299199436624674,0.98,0.98,0.98,0.98,49.226047508406715,49.226047508406715,49.226047508406715,49.226047508406715,196.9041900336269,4725.700560807045,0.15775789050960032,51.550140009982655,102.29968650816356,151.35018360308942,196.37188932196295
1989-03-15,1989-03-26,3235.6269,1.0340214030244457,3345.707466801638,0.068,1989,3,15,1989.03,1988,6,166,24,0.28906912513166155,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07143481681274258,3106.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2006.7074668016378,41.000000000000064,7.0,13.0,67.0,1878.7074668016378,100.0,18.0,25.0,80.0,2022.7074668016378,1243.0,973.7935229653655,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.2695750415199,14.2695750415199,14.2695750415199,14.2695750415199,,1.1,1.1,1.1,1.1,0.9007998320475228,0.9007998320475228,0.9007998320475228,0.9007998320475228,0.98,0.98,0.98,0.98,33.98342236097632,33.98342236097632,33.98342236097632,33.98342236097632,135.93368944390528,3262.4085466537267,0.04062928118872641,37.45449239255085,73.81937255343442,107.92413558696907,136.87132174168838
1989-04-15,1989-04-26,3218.6702,1.032917137253983,3324.6196087487046,0.069,1989,4,15,1989.04,1988,7,197,29,0.2872471341958881,40.844810912291905,0.012285559167373368,0.49,3,Normal,54,13,14,19,117,217.0,0.06527062507511132,3107.6196087487046,1100.0,,4,275.0,275.0,275.0,275.0,2007.6196087487049,46.0,4.999999999999987,11.0,61.0,1884.6196087487044,100.0,18.0,25.0,80.0,2001.6196087487044,1243.0,973.7488367899673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.314261216917842,14.314261216917842,14.314261216917842,14.314261216917842,,1.1,1.1,1.1,1.1,0.9014086474766208,0.9014086474766208,0.9014086474766208,0.9014086474766208,0.98,0.98,0.98,0.98,34.11288382657588,34.11288382657588,34.11288382657588,34.11288382657588,136.45153530630353,3274.8368473512846,0.04104275116083435,37.58094765061322,74.07344593734923,108.3079503230768,137.38857423155656
1989-05-15,1989-05-26,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1989,5,15,1989.05,1988,8,227,33,0.2954794055901358,43.5947670302121,0.012747378667178651,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09386237915501572,3098.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,1998.9005276636085,35.0,4.0,8.0,57.0,1894.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,973.9507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.112356412550485,14.112356412550485,14.112356412550485,14.112356412550485,,1.1,1.1,1.1,1.1,0.8986102320368202,0.8986102320368202,0.8986102320368202,0.8986102320368202,0.98,0.98,0.98,0.98,33.52730710040474,33.52730710040474,33.52730710040474,33.52730710040474,134.10922840161896,3218.621481638855,0.03921436524741235,37.00853656691806,72.92350934761582,106.57118265793598,135.04892369762356
1989-06-15,1989-06-26,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1989,6,15,1989.06,1988,9,258,37,0.15978283688519912,34.47799693422667,0.01864342249260141,0.09,1,Wet,67,13,15,17,181,293.0,0.1584350390410735,1556.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,456.3383898749896,32.999999999999986,5.000000000000004,10.0,26.476971426193934,381.8614184487957,100.0,18.0,25.0,43.476971426193934,562.8614184487957,1243.0,970.11324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.949850901135235,17.949850901135235,17.949850901135235,17.949850901135235,,1.1,1.1,1.1,1.1,0.9308708548546626,0.9308708548546626,0.9308708548546626,0.9308708548546626,0.98,0.98,0.98,0.98,44.175152288168796,44.175152288168796,44.175152288168796,44.175152288168796,176.70060915267518,4240.814619664204,0.09554801334363673,47.20533502234407,93.47803255229343,137.79151099380263,177.5363424466666
1989-07-15,1989-07-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1989,7,15,1989.07,1988,10,288,42,0.06916474924015467,36.358218893618066,0.045418369139186315,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2835664151965649,573.5179310203088,573.5179310203088,,3,191.17264367343626,191.17264367343626,191.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,653.5179310203088,966.6020717240813,990.0,0.2955176411711934,0.09940717240812348,989.6050751864208,0.25874108046558675,0.25874108046558675,0.25874108046558675,,22.744262381873924,22.744262381873924,22.744262381873924,,,0.7646905746937449,0.7646905746937449,0.7646905746937449,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.47877991208793,38.47877991208793,38.47877991208793,,115.43633973626379,2770.472153670331,0.14420206626618992,54.54095714214635,108.414386979963,160.8532018444831,209.82143270233053
1989-08-15,1989-08-26,473.647,0.90577073560875,429.0155916088776,0.62,1989,8,15,1989.08,1988,11,319,46,0.037066947115007035,3.376746873937236,0.007870918773077433,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4288888413355103,245.01559160887763,245.01559160887763,,1,245.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.0155916088776,965.03057016224,990.0,0.14690554702877853,0.01900311832177553,989.8340913346497,0.4248089607919807,,,,24.378712211617678,,,,,0.9800623664355104,,,,0.94,,,,0.98,,,,53.97932119814211,,,,53.97932119814211,1295.5037087554106,0.1258213506779811,56.924326363902324,113.33626842724637,168.62353007249382,221.1012795719347
1989-09-15,1989-09-26,339.665,0.922620937018254,313.38204057230524,0.763,1989,9,15,1989.09,1988,12,350,50,0.02707620830544717,5.495369723741419,0.01753568811315943,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4403570790080419,175.38204057230527,175.38204057230527,,1,175.38204057230527,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.38204057230527,964.4669102028616,990.0,0.11978933201328587,0.007538204057230525,989.8726724639296,0.2177569825133857,,,,25.18800527855455,,,,,0.7015281622892211,,,,0.93,,,,0.97,,,,39.09332271675349,,,,39.09332271675349,938.2397452020836,0.12474653188600213,57.616649134109906,114.78205783325666,170.94527358522413,224.5616441748624
1989-10-15,1989-10-26,289.9506,0.9291736672508998,269.41446232359874,0.833,1989,10,15,1989.1,1989,1,15,3,0.02327740954475893,6.763063187188947,0.02510282161120848,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.4082928549985447,159.41446232359874,159.41446232359874,,1,159.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,210.41446232359874,964.2776578492944,990.0,0.11161856670122684,0.005941446232359875,989.8824399870664,0.17987340093273632,,,,25.42490873683923,,,,,0.637657849294395,,,,0.92,,,,0.97,,,,35.48262083241556,,,,35.48262083241556,851.5828999779735,0.13170273238634356,57.8285517037254,115.22704308143646,171.6658073524787,225.6489431863416
