Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1989-11-15,1989-11-26,254.284,0.9488110870725679,241.2674784651609,0.889,1989,11,15,1989.11,1989,2,46,7,0.020845510139389904,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.2674784651609,964.147604870791,990.0,0.10543209493130484,0.004826747846516091,989.889741157222,0.1555485951669615,,,,25.586587691264143,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,33.21137386560804,,,,33.21137386560804,797.0729727745929,0.13765375290894735,57.968019137698185,115.52072291922062,172.14327338441916,226.37376279946722
1989-12-15,1989-12-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1989,12,15,1989.12,1989,3,76,11,0.02237143592063284,0.0,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.22786199411091715,199.928656488806,199.928656488806,,1,199.928656488806,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.928656488806,964.2357146259552,990.0,0.1192938601666384,0.0099928656488806,989.8707132741844,0.28297589504508197,,,,25.35202275318419,,,,,0.7997146259552239,,,,0.94,,,,0.97,,,,45.33736326300703,,,,45.33736326300703,1088.0967183121686,0.17509596611592915,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1990-01-15,1990-01-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1990,1,15,1990.01,1989,4,107,16,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.92,5,Dry,29,5,4,2,33,73.0,0.15521552536585773,397.31377710401114,397.31377710401114,,2,198.65688855200557,198.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.31377710401114,965.216411996968,990.0,0.18652487062494832,0.04946275542080223,989.7640123739543,0.2793890891106986,0.2793890891106986,,,24.268211287875644,24.268211287875644,,,,0.7946275542080222,0.7946275542080222,,,0.93,0.93,,,0.97,0.97,,,42.66434540688178,42.66434540688178,,,85.32869081376356,2047.8885795303256,0.1814292818279336,56.67649743046348,112.82108703488308,167.8019210010417,219.88959624275108
1990-02-15,1990-02-26,799.0771,0.9168437076495652,732.6288110618622,0.434,1990,2,15,1990.02,1989,5,138,20,0.0632991292757449,6.556870986604623,0.008949785877382004,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.14331950697900406,627.6288110618623,627.6288110618623,,3,209.2096036872874,209.2096036872874,209.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.6288110618623,966.3305152442474,990.0,0.30775583249963023,0.11828864331855865,989.5739555241818,0.30983876686852185,0.30983876686852185,0.30983876686852185,,22.933601513065838,22.933601513065838,22.933601513065838,,,0.8368384147491496,0.8368384147491496,0.8368384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,42.459763326541726,42.459763326541726,42.459763326541726,,127.37928997962521,3057.1029595110053,0.17386606704014734,54.997873121569135,109.35341504182621,162.32457789504124,211.9318937467449
1990-03-15,1990-03-26,939.9208,0.9394044269109342,882.9657604656668,0.376,1990,3,15,1990.03,1989,6,166,24,0.07628824170423361,5.010494675542759,0.005674619447191562,0.94,5,Dry,36,8,6,4,53,107.0,0.12118250196198925,775.9657604656668,775.9657604656668,,3,258.6552534885556,258.6552534885556,258.6552534885556,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,825.9657604656668,966.9318630418626,990.0,0.4102873502275034,0.1779828802328334,989.4117297695396,0.4733392778464025,0.4733392778464025,0.4733392778464025,,22.00652744983066,22.00652744983066,22.00652744983066,,,1.0346210139542225,1.0346210139542225,1.0346210139542225,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.439383890168784,51.439383890168784,51.439383890168784,,154.31815167050638,3703.6356400921522,0.17477252072506252,53.962240716649255,107.22726046515999,158.998521402393,207.1737818890426
1990-04-15,1990-04-26,963.4877,0.9349079094156828,900.7722713547246,0.368,1990,4,15,1990.04,1989,7,197,29,0.07782672424504819,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13876981338691202,775.7722713547246,775.7722713547246,,3,258.5907571182415,258.5907571182415,258.5907571182415,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.7722713547246,967.0030890854187,990.0,0.4174407267393889,0.1778861356773623,989.4046731375834,0.4731036515156894,0.4731036515156894,0.4731036515156894,,21.92848040064868,21.92848040064868,21.92848040064868,,,1.034363028472966,1.034363028472966,1.034363028472966,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.244170956163046,51.244170956163046,51.244170956163046,,153.73251286848915,3689.58030884374,0.17066745697809033,53.833877977197524,106.9642532546665,158.58836662569124,206.59000331760802
1990-05-15,1990-05-26,1069.9044,0.9305885435178748,995.6407772993657,0.333,1990,5,15,1990.05,1989,8,227,33,0.0860233631586652,12.558999943543313,0.012613987122553457,0.97,5,Dry,42,9,8,6,82,147.0,0.14764361138234153,848.6407772993657,848.6407772993657,,4,212.16019432484143,212.16019432484143,212.16019432484143,212.16019432484143,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,907.6407772993657,967.3825631091977,990.0,0.4851289991189407,0.22891262183949254,989.2859583790416,0.3186323412784714,0.3186323412784714,0.3186323412784714,0.3186323412784714,21.584762928565578,21.584762928565578,21.584762928565578,21.584762928565578,,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.8486407772993657,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.961870742610685,40.961870742610685,40.961870742610685,40.961870742610685,163.84748297044274,3932.339591290626,0.16456485783444133,53.1305765135253,105.52495858396604,156.3480628545617,203.41123776632588
1990-06-15,1990-06-26,863.9982,0.9265273133905936,800.5179310203087,0.405,1990,6,15,1990.06,1989,9,258,37,0.06916474924015467,5.770815443386822,0.007208852194018401,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2011197922759778,639.5179310203088,639.5179310203088,,3,213.17264367343626,213.17264367343626,213.17264367343626,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,703.5179310203087,966.6020717240813,990.0,0.3245031484175702,0.1218553793060926,989.5536414722764,0.32167788664343777,0.32167788664343777,0.32167788664343777,,22.629891861551762,22.629891861551762,22.629891861551762,,,0.8526905746937449,0.8526905746937449,0.8526905746937449,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.595020526814565,43.595020526814565,43.595020526814565,,130.78506158044368,3138.8414779306486,0.16337555539043352,54.54095714214635,108.414386979963,160.8532018444831,209.82143270233053
1990-07-15,1990-07-26,448.7655,0.9074387897559502,407.2272222042238,0.643,1990,7,15,1990.07,1989,10,288,42,0.03518443199844493,5.920527268208388,0.01453863333635209,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.33151025432258,272.22722220422384,272.22722220422384,,1,272.22722220422384,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,331.22722220422384,964.932522499919,990.0,0.1519573800678234,0.024445444440844757,989.8235971754912,0.5242213347396414,,,,24.36685334083268,,,,,1.0889088888168952,,,,0.95,,,,0.98,,,,60.58284852102592,,,,60.58284852102592,1453.9883645046218,0.14876915200586402,57.05122475055243,113.6004924444532,169.04595658942628,221.72662926419068
1990-08-15,1990-08-26,336.7179,0.924507804637652,311.29832651120034,0.765,1990,8,15,1990.08,1989,11,319,46,0.02689617541056771,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.456491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,25.136996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,43.667032537606204,,,,43.667032537606204,1048.0087809025488,0.1402739071134553,57.62859458318646,114.80710599379141,170.98574427940432,224.62251842075435
1990-09-15,1990-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1990,9,15,1990.09,1989,12,350,50,0.01929279214614896,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.0397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.733269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,29.479796589566924,,,,29.479796589566924,707.5151181496062,0.1320210369781546,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1990-10-15,1990-10-26,224.6649,0.9753132465400021,219.11865300258486,0.925,1990,10,15,1990.1,1990,1,15,3,0.018931851619423342,0.0,0.0,0.68,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.0147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.780884426576463,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,27.262266018442308,,,,27.262266018442308,654.2943844426154,0.12441782406411885,58.10531557173356,115.81054207041963,172.6161629424026,227.0954189019268
1990-11-15,1990-11-26,218.3943,0.9791058374345843,213.83113399243985,0.936,1990,11,15,1990.11,1990,2,46,7,0.0184750099769468,4.478005012240686,0.020941782090530416,0.71,4,Mod_Dry,29,4,2,2,30,67.0,0.3133313598868574,146.83113399243985,146.83113399243985,,1,146.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.83113399243985,963.9829868039546,990.0,0.1018742502246954,0.004683113399243985,989.893442636376,0.1525411020474026,,,,25.75791473037406,,,,,0.5873245359697594,,,,0.92,,,,0.97,,,,33.109865996643904,,,,33.109865996643904,794.6367839194537,0.1548411841552247,58.13731563100309,115.87820063949579,172.72682102513085,227.26486929946049
1990-12-15,1990-12-26,336.7179,0.924507804637652,311.29832651120034,0.765,1990,12,15,1990.12,1990,3,76,11,0.02689617541056771,5.782160668055155,0.01857433906843414,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2473511530336787,234.29832651120037,234.29832651120037,,1,234.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.29832651120034,964.456491632556,990.0,0.13271900142438384,0.01685966530224007,989.8504213332733,0.3885091155059016,,,,25.00542058521152,,,,,0.9371933060448012,,,,0.94,,,,0.98,,,,52.94516267030698,,,,52.94516267030698,1270.6839040873676,0.1700785329098197,57.62859458318646,114.80710599379141,170.98574427940432,224.62251842075435
1991-01-15,1991-01-26,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.0423126341211078,7.423132679353671,0.015157616083660772,0.91,5,Dry,29,5,4,2,33,73.0,0.14906186133312915,416.72956158689584,416.72956158689584,,2,208.36478079344792,208.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,454.72956158689584,965.303783027141,990.0,0.19297291713217946,0.05334591231737917,989.7536811705504,0.3073434707836753,0.3073434707836753,,,24.14255467262587,24.14255467262587,,,,0.8334591231737917,0.8334591231737917,,,0.94,0.94,,,0.97,0.97,,,44.996230442367995,44.996230442367995,,,89.99246088473599,2159.8190612336634,0.1837595030880488,56.55670200022439,112.57242670486235,167.40625006305598,219.3080972445142
1991-02-15,1991-02-26,979.4038,0.9358283868865241,916.553878264532,0.36,1991,2,15,1991.02,1990,5,138,20,0.07919025508205557,18.14582289132329,0.01979787912270021,0.68,3,Normal,43,7,5,4,78,137.0,0.14947293688768792,779.553878264532,779.553878264532,,3,259.851292754844,259.851292754844,259.851292754844,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.553878264532,967.0662155130581,990.0,0.4181569402423999,0.17977693913226606,989.4020661206252,0.4777193840881956,0.4777193840881956,0.4777193840881956,,21.8581312234791,21.8581312234791,21.8581312234791,,,1.039405171019376,1.039405171019376,1.039405171019376,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.328768819710376,51.328768819710376,51.328768819710376,,153.98630645913113,3695.6713550191466,0.1680057333352838,53.71915748178122,106.72928260152044,158.22214222915434,206.0692351315442
1991-03-15,1991-03-26,2273.8406,1.0091162618538574,2294.569526323532,0.147,1991,3,15,1991.03,1990,6,166,24,0.1982508070743532,31.478679736838785,0.013718773554565338,0.46,3,Normal,49,9,9,9,107,183.0,0.07975352147782215,2111.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,1011.5695263235319,51.0,9.0,16.0,49.74932096673109,885.8202053568009,100.0,18.0,25.0,58.74932096673109,992.8202053568007,1243.0,971.3110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.75206811575943,16.75206811575943,16.75206811575943,16.75206811575943,,1.1,1.1,1.1,1.1,0.9255441693078422,0.9255441693078422,0.9255441693078422,0.9255441693078422,0.98,0.98,0.98,0.98,40.991457112731865,40.991457112731865,40.991457112731865,40.991457112731865,163.96582845092746,3935.179882822259,0.07145820885786855,44.207966895212294,87.41862279872946,128.54415532444318,164.84622048808995
1991-04-15,1991-04-26,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1991,4,15,1991.04,1990,7,197,29,0.16239171512873474,0.0,0.0,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.07874293334400123,1731.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,631.5337399159117,55.0,7.0,15.0,42.67119864296702,511.8625412729448,100.0,18.0,25.0,52.67119864296702,583.8625412729447,1243.0,970.2108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.85229669331075,17.85229669331075,17.85229669331075,17.85229669331075,,1.1,1.1,1.1,1.1,0.9305980173330664,0.9305980173330664,0.9305980173330664,0.9305980173330664,0.98,0.98,0.98,0.98,43.922190954850215,43.922190954850215,43.922190954850215,43.922190954850215,175.68876381940086,4216.530331665621,0.09347465282919634,46.96909767920284,92.99980003492314,137.0600189695082,176.52855703119397
1991-05-15,1991-05-26,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1991,5,15,1991.05,1990,8,227,33,0.13373256703217945,4.425241538053341,0.0028589959601673376,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.12404457917874495,1355.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,255.83063694652148,53.0,8.0,13.324512340964663,13.324512340964663,168.1816122645922,100.0,18.0,23.324512340964667,23.324512340964667,283.18161226459216,1241.3245123409647,969.1391451347504,990.0,0.9175724913861372,0.48,988.6024275086137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.92834759386353,18.92834759386353,18.92834759386353,18.92834759386353,,1.1,1.1,1.1,1.1,0.9320281251021106,0.9320281251021106,0.9320281251021106,0.9320281251021106,0.98,0.98,0.98,0.98,46.64117657271207,46.64117657271207,46.64117657271207,46.64117657271207,186.56470629084828,4477.552950980358,0.12053302334090844,49.47857915656022,98.0867817839485,144.85806019424928,187.31285274863427
1991-06-15,1991-06-26,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1991,6,15,1991.06,1990,9,258,37,0.056842969894414,30.47949069833487,0.0463281211595336,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2447162775949007,496.90474414831016,496.90474414831016,,2,248.45237207415508,248.45237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,560.9047441483102,966.0316189765933,990.0,0.2418288371874262,0.06938094882966205,989.6887902139827,0.436790969751077,0.436790969751077,,,23.22038026763859,23.22038026763859,,,,0.9938094882966204,0.9938094882966204,,,0.94,0.94,,,0.98,0.98,,,52.13572435183324,52.13572435183324,,,104.27144870366648,2502.514768887996,0.15849019121856456,55.47970539474431,110.34559111719022,163.88399494221682,214.17965476053902
1991-07-15,1991-07-26,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.03222305603737795,3.046498550789352,0.00816860680386349,0.91,5,Dry,37,8,6,4,53,108.0,0.28958147201109785,264.9520374696521,264.9520374696521,,1,264.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,315.95203746965217,964.7647601873482,990.0,0.14688444048807636,0.022990407493930432,989.830125152018,0.4966246791125006,,,,24.568740285557308,,,,,1.0598081498786087,,,,0.95,,,,0.98,,,,59.45232474661174,,,,59.45232474661174,1426.855793918682,0.15941010846857082,57.262090641994206,114.04026911457157,169.75078417186106,222.77397242807567
1991-08-15,1991-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1991,8,15,1991.08,1990,11,319,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.3300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,25.350145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,37.176589050945935,,,,37.176589050945935,892.2381372227023,0.1315903344926782,57.770924561785485,115.10589017311264,171.46930022864188,225.35166690630746
1991-09-15,1991-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1991,9,15,1991.09,1990,12,350,50,0.01929279214614896,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.0397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.733269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,29.479796589566924,,,,29.479796589566924,707.5151181496062,0.1320210369781546,58.07983961049222,115.75670553185832,172.52817789767826,226.96083497758698
1991-10-15,1991-10-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1991,10,15,1991.1,1991,1,15,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,963.9137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.888546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.63278194650972,,,,26.63278194650972,639.1867667162333,0.1379059111916987,58.20606619776146,116.02371806000359,172.96519240326984,227.63071015683656
1991-11-15,1991-11-26,278.9403,0.9416043473689883,262.6513991364098,0.853,1991,11,15,1991.11,1991,2,46,7,0.022693080885385804,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.2506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,25.425958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,38.173190877861046,,,,38.173190877861046,916.1565810686653,0.14533785467495472,57.85797929490357,115.28895253972294,171.76632391189966,225.80122988376712
1991-12-15,1991-12-26,605.1438,0.9013534933782996,545.4484781262191,0.527,1991,12,15,1991.12,1991,3,76,11,0.047126748510105336,6.8236750115672775,0.012510210011051213,0.61,3,Normal,38,5,4,3,54,104.0,0.1906687875585821,441.44847812621913,441.44847812621913,,2,220.7242390631096,220.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,488.44847812621913,965.554518151568,990.0,0.20417108129653036,0.058289695625243824,989.7375392230783,0.3448478133256658,0.3448478133256658,,,23.83817325818466,23.83817325818466,,,,0.8828969562524382,0.8828969562524382,,,0.94,0.94,,,0.98,0.98,,,47.5494980692156,47.5494980692156,,,95.0989961384312,2282.375907322349,0.1743500989591631,56.201461853838005,111.83630624844317,166.23797248685278,217.5980649583812
1992-01-15,1992-01-26,611.0679,0.9037819743727112,552.2721531377864,0.523,1992,1,15,1992.01,1991,4,107,16,0.047716314031104747,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,965.5852246891199,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.766620106167196,23.766620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,49.535619931527386,49.535619931527386,,,99.07123986305477,2377.7097567133146,0.1793884397396685,56.156800369125506,111.74388275283873,166.09158870090434,217.38448262162842
1992-02-15,1992-02-26,737.3183,0.9111138679089168,671.7809281930273,0.46,1992,2,15,1992.02,1991,5,138,20,0.058041872195877565,0.0,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.1563009540661292,566.7809281930273,566.7809281930273,,3,188.92697606434243,188.92697606434243,188.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,613.7809281930273,966.087123712772,990.0,0.2724816975032042,0.09671237127721093,989.6308059312196,0.25269897852660483,0.25269897852660483,0.25269897852660483,,23.290983239920937,23.290983239920937,23.290983239920937,,,0.7557079042573697,0.7557079042573697,0.7557079042573697,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.940855325071176,38.940855325071176,38.940855325071176,,116.82256597521351,2803.7415834051244,0.1738997954131352,55.39192423609509,110.16467266656171,163.59924666161484,213.76830173383888
1992-03-15,1992-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1992,3,15,1992.03,1991,6,167,24,0.07762245598424522,8.969102577405577,0.009983328314748595,0.91,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,966.9936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.903893228862074,21.903893228862074,21.903893228862074,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.21838815989736,52.21838815989736,52.21838815989736,,156.65516447969205,3759.7239475126094,0.17436972380508736,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1992-04-15,1992-04-26,916.7204,0.9323009893305656,854.6593358595118,0.384,1992,4,15,1992.04,1991,7,198,29,0.07384256661826183,11.730334581270995,0.01372515818770535,0.98,5,Dry,40,10,8,5,62,125.0,0.14625710473786646,729.6593358595118,729.6593358595118,,3,243.21977861983726,243.21977861983726,243.21977861983726,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,787.6593358595118,966.818637343438,990.0,0.3751858456083176,0.1548296679297559,989.4699844864618,0.4186139944694937,0.4186139944694937,0.4186139944694937,,22.23273314855433,22.23273314855433,22.23273314855433,,,0.9728791144793492,0.9728791144793492,0.9728791144793492,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.866887798292254,48.866887798292254,48.866887798292254,,146.60066339487673,3518.415921477042,0.17153110864628154,54.163833976385405,107.64052927332031,159.6435400855216,208.09308707374592
1992-05-15,1992-05-26,878.8611,0.9265360667890472,814.2965068478958,0.4,1992,5,15,1992.05,1991,8,228,33,0.0703552181916582,2.69120363053446,0.0033049431108970197,0.99,5,Dry,42,9,8,6,82,147.0,0.1805239231211125,667.2965068478958,667.2965068478958,,3,222.43216894929856,222.43216894929856,222.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,726.2965068478958,966.6571860273916,990.0,0.33770811991182365,0.13018895205436876,989.5321029280341,0.3501991299609063,0.3501991299609063,0.3501991299609063,,22.524717770681445,22.524717770681445,22.524717770681445,,,0.8897286757971944,0.8897286757971944,0.8897286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.27723437978217,45.27723437978217,45.27723437978217,,135.83170313934653,3259.960875344317,0.16680865261862018,54.44602056733643,108.21948311192196,160.5483058875672,209.38526749127902
1992-06-15,1992-06-26,488.9841,0.903846329229718,441.96648383669736,0.607,1992,6,15,1992.06,1991,9,259,37,0.038185904203490655,5.880035952263825,0.013304257601661136,0.95,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.0888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.52449808623217,24.52449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,34.67018480513232,34.67018480513232,,,69.34036961026464,1664.1688706463517,0.15689056104056362,56.847639356801395,113.17673783687464,168.3688318919281,220.7250241548064
1992-07-15,1992-07-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1992,7,15,1992.07,1991,10,289,42,0.02815341403009012,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,964.5292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.99000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,49.19786611654799,,,,49.19786611654799,1180.7487867971518,0.15098330980131364,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1992-08-15,1992-08-26,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1992,8,15,1992.08,1991,11,320,46,0.02237143592063284,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.2357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,25.45066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.96996510427473,,,,36.96996510427473,887.2791625025934,0.14278050798086545,57.87408768707866,115.32285333239588,171.82139446893,225.8847287292833
1992-09-15,1992-09-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1992,9,15,1992.09,1991,12,351,51,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.93,5,Dry,30,6,4,2,30,72.0,0.3557853902910808,130.36918649496602,130.36918649496602,,1,130.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496604,963.9142151189698,990.0,0.09796676812328386,0.003036918649496602,989.8989963132273,0.12014059409863972,,,,25.864640600158854,,,,,0.521476745979864,,,,0.91,,,,0.97,,,,29.198701451991287,,,,29.198701451991287,700.7688348477907,0.1442843248901315,58.205612716275645,116.02275761703841,172.96361766855114,227.62829015488262
1992-10-15,1992-10-26,154.0815,1.0726113427381063,165.26956460610157,0.99,1992,10,15,1992.1,1992,1,15,3,0.014279290381967175,0.0,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3146374840639002,113.26956460610157,113.26956460610157,,1,113.26956460610157,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,143.26956460610157,963.9694608707878,990.0,0.08872826066117097,0.0013269564606101568,989.9099447828784,0.09051372025584364,,,,25.849970191834647,,,,,0.4530782584244063,,,,0.9,,,,0.97,,,,25.075899977563783,,,,25.075899977563783,601.8215994615308,0.1517272707611284,58.1508632444994,115.90685852122455,172.77372493153425,227.33676585530984
1992-11-15,1992-11-26,203.2033,0.9987999936834916,202.95945475646462,0.956,1992,11,15,1992.11,1992,2,46,7,0.017535696890958543,4.126557570020367,0.02033193070493765,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.33011519507871523,135.95945475646462,135.95945475646462,,1,135.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.95945475646462,963.9177567285388,990.0,0.09816799593970384,0.0035959454756464625,989.8982360585846,0.13071675029335847,,,,25.84976257975255,,,,,0.5438378190258585,,,,0.91,,,,0.97,,,,30.433234108036434,,,,30.433234108036434,730.3976185928744,0.1499473584246367,58.2021311961206,116.01538343642562,172.95152569428916,227.60970467019385
1992-12-15,1992-12-26,308.9022,0.9257032622046036,285.9517742421789,0.804,1992,12,15,1992.12,1992,3,76,11,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.95,5,Dry,26,4,3,2,24,59.0,0.20632849772084846,226.95177424217889,226.95177424217889,,1,226.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,259.95177424217894,964.3438070969687,990.0,0.12828656709149852,0.015390354848435775,989.85632307806,0.3645576234729749,,,,25.14795835761829,,,,,0.9078070969687156,,,,0.94,,,,0.98,,,,51.577376933413326,,,,51.577376933413326,1237.85704640192,0.18037089320429006,57.755682487157365,115.07386438031477,171.41739950824314,225.27325036080452
1993-01-15,1993-01-26,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.03377355775934996,11.023476404461746,0.028200415488706464,0.97,5,Dry,29,5,4,2,33,73.0,0.1867496473111098,317.8976592517356,317.8976592517356,,2,158.9488296258678,158.9488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,355.8976592517356,964.8544882962588,990.0,0.1601505141426428,0.03357953185034712,989.806269954007,0.17882238863229255,0.17882238863229255,,,24.77295926911608,24.77295926911608,,,,0.6357953185034713,0.6357953185034713,,,0.92,0.92,,,0.97,0.97,,,34.4717865597373,34.4717865597373,,,68.9435731194746,1654.6457548673907,0.17637243786889853,57.1503008393489,113.8070060457398,169.3766520722753,222.21738986149552
1993-02-15,1993-02-26,924.4132,0.9352118659599692,864.5221936900263,0.381,1993,2,15,1993.02,1992,5,138,20,0.07469471753481828,87.88809850508845,0.10166089331953077,0.95,5,Dry,31,6,4,3,41,85.0,0.0983202057973733,779.5221936900263,779.5221936900263,,3,259.8407312300088,259.8407312300088,259.8407312300088,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,820.5221936900263,966.85808877476,990.0,0.4052992213095858,0.17976109684501312,989.4149396818452,0.4776806180323225,0.4776806180323225,0.4776806180323225,,22.079170289052954,22.079170289052954,22.079170289052954,,,1.0393629249200351,1.0393629249200351,1.0393629249200351,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.845720644693344,51.845720644693344,51.845720644693344,,155.53716193408002,3732.89188641792,0.17991112671174264,54.09393250660406,107.49720008694814,159.41976134958867,207.773976050765
1993-03-15,1993-03-26,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1993,3,15,1993.03,1992,6,166,24,0.09381386435903548,19.2881607160482,0.017763867816900758,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,967.6696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,21.02845248798389,21.02845248798389,21.02845248798389,21.02845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.4564311892633,45.4564311892633,45.4564311892633,45.4564311892633,181.8257247570532,4363.817394169277,0.16745651323866764,52.577086842817344,104.39411897492558,154.59248277132252,200.93098512442344
1993-04-15,1993-04-26,2766.3764,1.028638410250318,2845.601022249998,0.10300000000000001,1993,4,15,1993.04,1992,7,197,29,0.24585992832239986,4.297344023597361,0.0015101709586115765,0.68,3,Normal,54,13,14,19,117,217.0,0.07625805525906773,2628.6010222499976,1100.0,,4,275.0,275.0,275.0,275.0,1528.6010222499979,46.0,5.0,11.0,61.0,1405.6010222499979,100.0,18.0,25.0,80.0,1522.6010222499979,1243.0,972.6411059157757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.42199209110943,15.42199209110943,15.42199209110943,15.42199209110943,,1.1,1.1,1.1,1.1,0.9145857930603202,0.9145857930603202,0.9145857930603202,0.9145857930603202,0.98,0.98,0.98,0.98,37.290027518274776,37.290027518274776,37.290027518274776,37.290027518274776,149.1601100730991,3579.842641754378,0.052417787633193616,40.66500056346617,80.2762343336175,117.6941663494487,150.07707039479314
1993-05-15,1993-05-26,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1993,5,15,1993.05,1992,8,227,33,0.2148518889232872,62.551170441593065,0.02515417087202472,0.35000000000000003,2,Mod_Wet,65,14,17,23,202,321.0,0.12908613528598095,2165.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1065.7116773528603,35.0,4.0,8.0,57.0,961.7116773528604,100.0,18.0,25.0,80.0,1163.7116773528605,1243.0,971.7748212901621,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.28827671672316,16.28827671672316,16.28827671672316,16.28827671672316,,1.1,1.1,1.1,1.1,0.92232569689404,0.92232569689404,0.92232569689404,0.92232569689404,0.98,0.98,0.98,0.98,39.717986549220456,39.717986549220456,39.717986549220456,39.717986549220456,158.87194619688182,3812.926708725163,0.06388836616796814,42.99551708656832,84.97220349943954,124.82226895426399,159.76657243939198
1993-06-15,1993-06-26,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1993,6,15,1993.06,1992,9,258,37,0.10193760549347823,19.936069948881368,0.01689736025527449,0.5,3,Normal,53,12,12,13,120,210.0,0.17799123210875126,969.8333969152576,969.8333969152576,,4,242.4583492288144,242.4583492288144,242.4583492288144,242.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1046.8333969152575,967.9651906760192,990.0,0.6199657275065572,0.325866717532206,989.0541675549613,0.4160009816513806,0.4160009816513806,0.4160009816513806,0.4160009816513806,20.672975897290442,20.672975897290442,20.672975897290442,20.672975897290442,,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.9698333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.29633655949895,45.29633655949895,45.29633655949895,45.29633655949895,181.1853462379958,4348.448309711899,0.15356858579500746,51.988883852071545,103.19394327958612,152.7331812412262,198.31336733652836
1993-07-15,1993-07-26,499.3804,0.9040455652308316,451.46263598319877,0.599,1993,7,15,1993.07,1992,10,288,42,0.03900637174894837,10.674022898144075,0.0236432033293256,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2990280684158856,316.4626359831988,316.4626359831988,,2,158.23131799159938,158.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,375.46263598319877,965.1315818619245,990.0,0.1666481078910992,0.033292527196639755,989.8000593649124,0.17720880209187068,0.17720880209187068,,,24.49126870089604,24.49126870089604,,,,0.6329252719663976,0.6329252719663976,,,0.92,0.92,,,0.97,0.97,,,33.92597187077097,33.92597187077097,,,67.85194374154194,1628.4466497970066,0.1502935975947898,56.790790442297144,113.05854616090116,168.18030301158578,220.44690296602215
1993-08-15,1993-08-26,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.02608203138713373,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.409376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,25.213739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,41.697787102052644,,,,41.697787102052644,1000.7468904492633,0.13812914922702516,57.68218936476365,114.91954221887516,171.16754001568316,224.89626060797184
1993-09-15,1993-09-26,225.2982,0.9753132465400021,219.7363188816187,0.924,1993,9,15,1993.09,1992,12,350,50,0.01898521795137185,1.2384527604564823,0.0056360858630916146,0.89,4,Mod_Dry,34,6,4,3,44,91.0,0.41413272263392,128.7363188816187,128.7363188816187,,1,128.7363188816187,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.7363188816187,964.0184179132897,990.0,0.0987737450732791,0.0028736318881618698,989.8983526230386,0.11713418984861733,,,,25.76280051990029,,,,,0.5149452755264748,,,,0.91,,,,0.97,,,,28.71946143051873,,,,28.71946143051873,689.2670743324496,0.1306996566461602,58.10156663879982,115.80261716631162,172.60320519441234,227.0755849795067
1993-10-15,1993-10-26,185.8753,1.0331337858538572,192.03405238572148,0.973,1993,10,15,1993.1,1993,1,15,3,0.016591742126126338,3.3159576881712383,0.017267550452514397,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3801409129948031,119.0340523857215,119.0340523857215,,1,119.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.03405238572148,963.9159318952284,990.0,0.09342069967695048,0.001903405238572148,989.9046758950847,0.10004259951022028,,,,25.88870140034585,,,,,0.4761362095428859,,,,0.9,,,,0.97,,,,26.39154021213109,,,,26.39154021213109,633.3969650911461,0.13743156426819958,58.203925630983534,116.01918413151213,172.95775776913032,227.61928299389228
1993-11-15,1993-11-26,200.2476,1.0105948160925071,202.36918649496602,0.958,1993,11,15,1993.11,1993,2,46,7,0.017484697713165062,15.757386273193559,0.07786455312743737,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3310780715208668,135.36918649496602,135.36918649496602,,1,135.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496604,963.9142151189698,990.0,0.09796676812328386,0.0035369186494966023,989.8984963132273,0.12957931099058634,,,,25.85470188326692,,,,,0.5414767459798641,,,,0.91,,,,0.97,,,,30.306898012264558,,,,30.306898012264558,727.3655522943494,0.14976043802507674,58.205612716275645,116.02275761703841,172.96361766855114,227.62829015488262
1993-12-15,1993-12-26,320.6383,0.9296005790427396,298.0655493432797,0.787,1993,12,15,1993.12,1993,3,76,11,0.02575286346325937,4.422586602482681,0.01483763089101325,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2583324378468164,221.06554934327968,221.06554934327968,,1,221.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,260.0655493432797,964.392262197373,990.0,0.12832435218042498,0.01421310986865594,989.8574625379507,0.3459139384156325,,,,25.119286402162146,,,,,0.8842621973731188,,,,0.94,,,,0.98,,,,50.18238547156001,,,,50.18238547156001,1204.3772513174406,0.16836023345242546,57.701490296092466,114.96005518046495,171.23309650366355,224.99508972180692
1994-01-15,1994-01-26,587.589,0.9034011913285348,530.8286026115426,0.537,1994,1,15,1994.01,1993,4,107,16,0.04586359126563728,48.52217370400041,0.091408363199126,0.87,4,Mod_Dry,34,5,4,3,45,91.0,0.17143009919266405,439.8286026115426,439.8286026115426,,2,219.9143013057713,219.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,482.8286026115426,965.4887287117521,990.0,0.20230470197431305,0.05796572052230853,989.7397295775032,0.3423244177770815,0.3423244177770815,,,23.90867644797431,23.90867644797431,,,,0.8796572052230851,0.8796572052230851,,,0.94,0.94,,,0.98,0.98,,,47.51513248116114,47.51513248116114,,,95.03026496232224,2280.726359095734,0.17902250273402254,56.29629041671586,112.03263585568422,166.5491439106584,218.05257875989483
1994-02-15,1994-02-26,913.6545,0.9280264769081321,847.8955667462607,0.388,1994,2,15,1994.02,1993,5,138,20,0.07325817696687692,11.019416832333944,0.012996195834140491,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.12383600542096247,742.8955667462607,742.8955667462607,,3,247.6318555820869,247.6318555820869,247.6318555820869,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,789.8955667462607,966.791582266985,990.0,0.3772349814806373,0.16144778337313034,989.4613172351462,0.43391524711643054,0.43391524711643054,0.43391524711643054,,22.235819721044837,22.235819721044837,22.235819721044837,,,0.9905274223283476,0.9905274223283476,0.9905274223283476,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.760254504898214,49.760254504898214,49.760254504898214,,149.28076351469463,3582.738324352671,0.1760603184747728,54.21155352937507,107.73839505971472,159.79638494003862,208.3111565609986
1994-03-15,1994-03-26,1570.7935,0.9483007366521528,1489.5846331784135,0.232,1994,3,15,1994.03,1993,6,166,24,0.12870011230661493,9.750037265694571,0.00654547385125097,0.65,3,Normal,49,9,9,9,107,183.0,0.1228530396487256,1306.5846331784135,1100.0,,4,275.0,275.0,275.0,275.0,206.58463317841347,51.00000000000001,8.999999999999998,10.159899992380993,10.159899992380993,126.2648331936515,100.0,18.0,19.159899992380996,19.159899992380996,233.2648331936515,1237.159899992381,968.9509657379609,990.0,0.9066489180128028,0.48,988.6133510819873,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.127450564026123,19.127450564026123,19.127450564026123,19.127450564026123,,1.1,1.1,1.1,1.1,0.9319119092485809,0.9319119092485809,0.9319119092485809,0.9319119092485809,0.98,0.98,0.98,0.98,47.12590754244071,47.12590754244071,47.12590754244071,47.12590754244071,188.50363016976283,4524.087124074308,0.12654778115395945,49.898716395009174,98.94008180926573,146.17020300606632,189.13718981147147
1994-04-15,1994-04-26,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1994,4,15,1994.04,1993,7,197,29,0.13373256703217945,21.736008140329428,0.014042885327046556,0.76,4,Mod_Dry,45,11,10,10,72,148.0,0.09561769645028256,1399.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,299.8306369465215,55.0,6.9999999999999964,15.0,20.258826820710915,202.57181012581057,100.0,18.0,25.0,30.25882682071091,274.5718101258106,1243.0,969.1391451347504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.92395287213499,18.92395287213499,18.92395287213499,18.92395287213499,,1.1,1.1,1.1,1.1,0.9320293488154476,0.9320293488154476,0.9320293488154476,0.9320293488154476,0.98,0.98,0.98,0.98,46.63040880081359,46.63040880081359,46.63040880081359,46.63040880081359,186.5216352032544,4476.5192448781045,0.12050519659645345,49.47857915656022,98.0867817839485,144.85806019424928,187.31285274863427
1994-05-15,1994-05-26,820.3628,0.9212730355954843,755.7781270456113,0.423,1994,5,15,1994.05,1993,8,227,33,0.06529923017674083,30.78659810729301,0.04073496837972797,0.96,5,Dry,42,9,8,6,82,147.0,0.19450152728636527,608.7781270456113,608.7781270456113,,3,202.9260423485371,202.9260423485371,202.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,667.7781270456113,966.4231125081824,990.0,0.3037844214757167,0.1126334381136834,989.5835821404106,0.29151934391862505,0.29151934391862505,0.29151934391862505,,22.868950288309602,22.868950288309602,22.868950288309602,,,0.8117041693941484,0.8117041693941484,0.8117041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.068392694323826,41.068392694323826,41.068392694323826,,123.2051780829715,2956.924273991316,0.1630176551477998,54.844101246897786,109.03720379832205,161.8286410899751,211.21948239561317
1994-06-15,1994-06-26,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.030819824768219112,6.43142713836869,0.01802980091334127,0.98,5,Dry,39,9,7,5,59,119.0,0.3336034541832377,237.71093481735085,237.71093481735085,,1,237.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,292.7109348173508,964.6835546740867,990.0,0.13916599311277333,0.01754218696347017,989.8432918199236,0.3998927749018408,,,,24.75984437093513,,,,,0.9508437392694034,,,,0.94,,,,0.98,,,,53.1887773357228,,,,53.1887773357228,1276.5306560573472,0.1491089062435314,57.361256775738404,114.24742951974441,170.08362504055702,223.27042520635518
1994-07-15,1994-07-26,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1994,7,15,1994.07,1993,10,288,42,0.023762335383257744,7.490597207104997,0.02723585827131544,0.98,5,Dry,37,8,6,4,53,108.0,0.392688675144889,167.02702989881647,167.02702989881647,,1,167.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,218.02702989881647,964.3001081195952,990.0,0.11421376019277832,0.006702702989881647,989.8790835368173,0.19748796327762494,,,,25.381487453944445,,,,,0.6681081195952658,,,,0.92,,,,0.97,,,,37.11354142765346,,,,37.11354142765346,890.724994263683,0.13494506864037212,57.80396952396654,115.17534898056759,171.5819282973048,225.52197841030483
1994-08-15,1994-08-26,237.5439,0.9795616307386402,232.68889005601648,0.909,1994,8,15,1994.08,1993,11,319,46,0.020104320100839825,0.0,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.68889005601648,964.096133340336,990.0,0.10318939433727832,0.0039688890056016465,989.8928417166572,0.13801641644832155,,,,25.658691959872694,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,31.036912614434236,,,,31.036912614434236,744.8859027464216,0.1333837322742936,58.02183368444382,115.63423001416606,172.3282647249461,226.65559345718327
1994-09-15,1994-09-26,174.8589,1.036582243153435,181.25563079734212,0.98,1994,9,15,1994.09,1993,12,350,50,0.015660486500890358,0.5605836770974406,0.0030927793781160744,0.98,5,Dry,30,6,4,2,30,72.0,0.3972290388070845,109.25563079734214,109.25563079734214,,1,109.25563079734214,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.25563079734212,963.9374887384052,990.0,0.09076896504454844,0.0009255630797342123,989.9083054718758,0.08415409622524325,,,,25.886662637245298,,,,,0.4370225231893685,,,,0.89,,,,0.96,,,,23.705555665239498,,,,23.705555665239498,568.9333359657479,0.13078520960126286,58.182660565143735,115.97415371708868,172.88394420924251,227.5058882877341
1994-10-15,1994-10-26,146.7127,1.081515976538678,158.67212901112612,0.993,1994,10,15,1994.1,1994,1,15,3,0.013709271946561295,2.60201928795442,0.01639871667551625,0.96,5,Dry,24,4,2,2,20,52.0,0.32771981017758794,106.67212901112612,106.67212901112612,,1,106.67212901112612,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.67212901112612,963.9826557419777,990.0,0.08647913489015663,0.0006672129011126118,989.9128536522087,0.08018048220830733,,,,25.850017428022646,,,,,0.4266885160445045,,,,0.89,,,,0.96,,,,23.112240622623094,,,,23.112240622623094,554.6937749429544,0.14566036749278422,58.137649383702495,115.87890632745024,172.72797526529328,227.26663692010547
1994-11-15,1994-11-26,154.5809,1.0726113427381063,165.80522671066498,0.99,1994,11,15,1994.11,1994,2,46,7,0.014325571587801456,0.5356621045634142,0.003230670800855756,0.96,5,Dry,23,4,2,2,19,50.0,0.3015586480108464,115.80522671066498,115.80522671066498,,1,115.80522671066498,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.80522671066498,963.9683895465787,990.0,0.08925178183318122,0.0015805226710664984,989.9091676954961,0.09464777509180916,,,,25.846130373825353,,,,,0.4632209068426599,,,,0.9,,,,0.97,,,,25.633442986451694,,,,25.633442986451694,615.2026316748406,0.15459972821714968,58.151933806862566,115.90912349102032,172.77743283078198,227.3424513989632
1994-12-15,1994-12-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1994,12,15,1994.12,1994,3,76,11,0.020666073052397645,9.482890679770575,0.03964573979075919,1.0,5,Dry,26,4,3,2,24,59.0,0.2466651495460857,180.19066032867656,180.19066032867656,,1,180.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,213.19066032867656,964.1351439619721,990.0,0.11256499783932156,0.008019066032867657,989.8794159361279,0.2298669160681015,,,,25.51440505808772,,,,,0.7207626413147062,,,,0.93,,,,0.97,,,,40.685664447954224,,,,40.685664447954224,976.4559467509014,0.17009721195655073,57.98112925059372,115.54836366917364,172.18829431298443,226.4422905757286
1995-01-15,1995-01-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1995,1,15,1995.01,1994,4,107,16,0.027874710772108874,0.0,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.22626961232225284,249.62396726977863,249.62396726977863,,1,249.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,287.62396726977863,964.5131198363488,990.0,0.13747659429623646,0.019924793453955723,989.8425986122497,0.4409135272606599,,,,24.88856524864029,,,,,0.9984958690791144,,,,0.95,,,,0.98,,,,56.742025038032125,,,,56.742025038032125,1361.8086009127708,0.17587665764020674,57.563321610189476,114.67028080932243,170.76478025609498,224.290392578643
