Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
1995-02-15,1995-02-26,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1995,2,15,1995.02,1994,5,138,20,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.99,5,Dry,31,6,4,3,41,85.0,0.18073040624791653,385.31377710401114,385.31377710401114,,2,192.65688855200557,192.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,426.31377710401114,965.216411996968,990.0,0.18353594073564944,0.04706275542080223,989.7694013038437,0.2627733928190777,0.2627733928190777,,,24.29021591405651,24.29021591405651,,,,0.7706275542080223,0.7706275542080223,,,0.93,0.93,,,0.97,0.97,,,41.41327797799738,41.41327797799738,,,82.82655595599476,1987.8373429438745,0.17610914242403206,56.67649743046348,112.82108703488308,167.8019210010417,219.88959624275108
1995-03-15,1995-03-26,764.3804,0.9163502974918004,700.4402069369013,0.448,1995,3,15,1995.03,1994,6,166,24,0.060518033879348274,12.055972090256205,0.01721199321634924,0.99,5,Dry,36,8,6,4,53,107.0,0.15276107644922648,593.4402069369013,593.4402069369013,,3,197.81340231230044,197.81340231230044,197.81340231230044,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,643.4402069369013,966.2017608277476,990.0,0.2896754822822616,0.10737608277476053,989.602948434943,0.2770227041187353,0.2770227041187353,0.2770227041187353,,23.124164903076693,23.124164903076693,23.124164903076693,,,0.7912536092492017,0.7912536092492017,0.7912536092492017,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.48046202208404,40.48046202208404,40.48046202208404,,121.44138606625212,2914.5932655900515,0.1733786622520259,55.20814277504913,109.7861372389723,163.00405832616775,212.90983969433017
1995-04-15,1995-04-26,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1995,4,15,1995.04,1994,7,197,29,0.10738545013389154,0.0,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.1190775843846305,1094.8871543274483,1094.8871543274483,,4,273.7217885818621,273.7217885818621,273.7217885818621,273.7217885818621,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1160.8871543274483,968.1633596278864,990.0,0.7845793979983791,0.4733533006256828,988.742067301376,0.5299826221758965,0.5299826221758965,0.5299826221758965,0.5299826221758965,20.048725051313685,20.048725051313685,20.048725051313685,20.048725051313685,,1.0948871543274483,1.0948871543274483,1.0948871543274483,1.0948871543274483,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.59284985739725,49.59284985739725,49.59284985739725,49.59284985739725,198.371399429589,4760.913586310136,0.15960531793969004,51.584206942812614,102.3690961576404,151.45746283430418,196.5223369562022
1995-05-15,1995-05-26,901.4559,0.9283606107785491,836.8761499139267,0.392,1995,5,15,1995.05,1994,8,227,33,0.07230609935256327,27.64604377609953,0.03303480900840936,0.95,5,Dry,42,9,8,6,82,147.0,0.1756532313833045,689.8761499139267,689.8761499139267,,3,229.95871663797558,229.95871663797558,229.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,748.8761499139267,966.7475045996556,990.0,0.3507977680660445,0.13696284497417804,989.5122393869597,0.3742693607640103,0.3742693607640103,0.3742693607640103,,22.39046542654005,22.39046542654005,22.39046542654005,,,0.9198348665519024,0.9198348665519024,0.9198348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.530308740704896,46.530308740704896,46.530308740704896,,139.59092622211472,3350.182229330753,0.16679998137893132,54.28891419337658,107.89708470536884,160.04430763958018,208.6650730636628
1995-06-15,1995-06-26,353.2963,0.9223127992632232,325.84969942233937,0.746,1995,6,15,1995.06,1994,9,258,37,0.02815341403009012,5.200945860363447,0.015961180475487908,1.0,5,Dry,39,9,7,5,59,119.0,0.36519904793824004,206.84969942233937,206.84969942233937,,1,206.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,261.84969942233937,964.5292484971117,990.0,0.12891687434690235,0.011369939884467876,989.8597131857686,0.3028935773299485,,,,25.027571111326942,,,,,0.8273987976893575,,,,0.94,,,,0.97,,,,46.30652522812618,,,,46.30652522812618,1111.3566054750283,0.1421100750137796,57.54456973301296,114.63099368305402,170.70138341906852,224.19521295658836
1995-07-15,1995-07-26,257.7185,0.9485644394976528,244.4626045006759,0.884,1995,7,15,1995.07,1994,10,288,42,0.0211215690288584,2.5405056365649727,0.010392205555340669,1.0,5,Dry,37,8,6,4,53,108.0,0.4417853610804568,136.4626045006759,136.4626045006759,,1,136.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,187.4626045006759,964.166775627004,990.0,0.1037940697161395,0.0036462604500675897,989.8925596698336,0.1316901754144824,,,,25.59409386741519,,,,,0.5458504180027036,,,,0.91,,,,0.97,,,,30.243743649812806,,,,30.243743649812806,725.8498475955072,0.12371521489590112,57.94778671830046,115.47807456523884,172.0738291127292,226.26810583298663
1995-08-15,1995-08-26,203.2033,0.9987999936834916,202.95945475646462,0.956,1995,8,15,1995.08,1994,11,319,46,0.017535696890958543,4.126557570020367,0.02033193070493765,1.0,5,Dry,34,7,5,3,44,93.0,0.4582195991391122,109.95945475646464,109.95945475646464,,1,109.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,155.95945475646462,963.9177567285388,990.0,0.09305435957606747,0.0009959454756464624,989.9059496949484,0.08525287092905863,,,,25.902940095480485,,,,,0.4398378190258585,,,,0.9,,,,0.96,,,,24.14150766087656,,,,24.14150766087656,579.3961838610376,0.11894744046215767,58.2021311961206,116.01538343642562,172.95152569428916,227.60970467019385
1995-09-15,1995-09-26,144.3068,1.081515976538678,156.0701097231717,0.994,1995,9,15,1995.09,1994,12,350,50,0.013484457480082037,3.2942206415839337,0.021107312908455283,1.0,5,Dry,30,6,4,2,30,72.0,0.4613311295014114,84.0701097231717,84.0701097231717,,1,84.0701097231717,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.07010972317171,963.9878597805535,990.0,0.08218299195108125,0.0,989.9178170080487,0.04941301975147802,,,,25.88054420774379,,,,,0.3362804388926868,,,,0.87,,,,0.96,,,,17.826845950252395,,,,17.826845950252395,427.8443028060575,0.11422331913441107,58.13242385906455,115.86785445039743,172.7098913843293,227.2389271451722
1995-10-15,1995-10-26,105.1722,1.3840948658747785,145.56830205275537,0.996,1995,10,15,1995.1,1995,1,15,3,0.012577101297358064,0.0,0.0,0.97,5,Dry,24,4,2,2,20,52.0,0.3572206261027534,93.56830205275536,93.56830205275536,,1,93.56830205275536,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,123.56830205275536,964.0,990.0,0.08201192115434841,0.0,989.9179880788457,0.06146890098992469,,,,25.85651917785568,,,,,0.3742732082110215,,,,0.88,,,,0.96,,,,20.05033903600865,,,,20.05033903600865,481.20813686420775,0.1377383589233748,58.12020084797224,115.84200777516148,172.66761047532958,227.1741654379741
1995-11-15,1995-11-26,137.2387,1.0736855385370776,147.35120751762844,0.995,1995,11,15,1995.11,1995,2,46,7,0.012731144329523098,0.0,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.3393253495667365,97.35120751762844,97.35120751762844,,1,97.35120751762844,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.35120751762844,964.0,990.0,0.08296063892646424,0.0,989.9170393610736,0.0666231662674277,,,,25.850416194806108,,,,,0.38940483007051374,,,,0.88,,,,0.96,,,,20.8560373063771,,,,20.8560373063771,500.5448953530504,0.14153964299126615,58.120508149449094,115.84265758902711,172.66867345624738,227.17579358985085
1995-12-15,1995-12-26,254.9686,0.9488110870725679,241.91703453537082,0.889,1995,12,15,1995.12,1995,3,76,11,0.02090163178385604,1.8671099334829933,0.007717976276738802,0.97,5,Dry,26,4,3,2,24,59.0,0.2438852646871941,182.91703453537082,182.91703453537082,,1,182.91703453537082,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,215.91703453537082,964.1515022072124,990.0,0.11349444359160367,0.008291703453537082,989.8782138529547,0.23687717668171995,,,,25.489834469060906,,,,,0.7316681381414832,,,,0.93,,,,0.97,,,,41.26148529967335,,,,41.26148529967335,990.2756471921604,0.17056047904572216,57.963912228486535,115.51206500975785,172.12917364804719,226.35230595451745
1996-01-15,1996-01-26,458.6166,0.9126459050733976,418.5545619886844,0.634,1996,1,15,1996.01,1995,4,107,16,0.03616311415582233,16.29409153580002,0.03892943242186076,1.0,5,Dry,29,5,4,2,33,73.0,0.17440975831957015,345.5545619886844,345.5545619886844,,2,172.7772809943422,172.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886844,964.9834955289493,990.0,0.169335463391076,0.03911091239773688,989.7915536242112,0.2113327638460752,0.2113327638460752,,,24.59672533141595,24.59672533141595,,,,0.6911091239773688,0.6911091239773688,,,0.92,0.92,,,0.97,0.97,,,37.20424499876911,37.20424499876911,,,74.40848999753824,1785.8037599409174,0.17777488708759998,56.98559424019982,113.4637993359964,168.82732440974496,221.40275669516808
1996-02-15,1996-02-26,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1996,2,15,1996.02,1995,5,138,20,0.03992860732734802,0.0,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.18392827828407446,377.13665888134284,377.13665888134284,,2,188.56832944067142,188.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.13665888134284,965.1796149649659,990.0,0.1808202926174201,0.04542733177626857,989.7737523756064,0.2517405753870294,0.2517405753870294,,,24.342396835253172,24.342396835253172,,,,0.7542733177626857,0.7542733177626857,,,0.93,0.93,,,0.97,0.97,,,40.62148369454215,40.62148369454215,,,81.2429673890843,1949.8312173380234,0.1757985778183939,56.726324477179716,112.92458173231803,167.9667686478871,220.13224238505654
1996-03-15,1996-03-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1996,3,15,1996.03,1995,6,167,24,0.050535669003081284,0.0,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.1829361356517576,477.90357642455183,477.90357642455183,,2,238.95178821227591,238.95178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,527.9035764245518,965.7320660939104,990.0,0.2226977254635083,0.06558071528491037,989.7117215592516,0.4040725055763127,0.4040725055763127,,,23.57558295976481,23.57558295976481,,,,0.9558071528491036,0.9558071528491036,,,0.94,0.94,,,0.98,0.98,,,50.90912844660435,50.90912844660435,,,101.8182568932087,2443.638165437008,0.174076994905061,55.939774312451924,111.2951230884189,165.38170066498031,216.35071489405044
1996-04-15,1996-04-26,849.2947,0.9261387421267372,786.5647251529042,0.41,1996,4,15,1996.04,1995,7,198,29,0.06795919225321093,9.930629967966523,0.01262531823561762,1.0,5,Dry,40,10,8,5,62,125.0,0.1589188988556544,661.5647251529043,661.5647251529043,,3,220.5215750509681,220.5215750509681,220.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,719.5647251529042,966.5462589006115,990.0,0.33380563776979955,0.12846941754587127,989.5377249446844,0.3442155410026119,0.3442155410026119,0.3442155410026119,,22.647250503070087,22.647250503070087,22.647250503070087,,,0.8820863002038722,0.8820863002038722,0.8820863002038722,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.132511997797664,45.132511997797664,45.132511997797664,,135.39753599339298,3249.5408638414315,0.17213781862271074,54.63633549728095,108.61026707477731,161.15979505547747,210.26042023413345
1996-05-15,1996-05-26,827.5366,0.9228252692239536,763.6716856876753,0.42,1996,5,15,1996.05,1995,8,228,33,0.06598123364341514,12.962409497262454,0.016973798741261432,1.0,5,Dry,42,9,8,6,82,147.0,0.1924910963114059,616.6716856876752,616.6716856876752,,3,205.55722856255844,205.55722856255844,205.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,675.6716856876752,966.4546867427507,990.0,0.30836039750010164,0.1150015057063026,989.5766380967937,0.2991229788923281,0.2991229788923281,0.2991229788923281,,22.822828375150515,22.822828375150515,22.822828375150515,,,0.8222289142502337,0.8222289142502337,0.8222289142502337,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.516994668938345,41.516994668938345,41.516994668938345,,124.550984006815,2989.22361616356,0.16309493508936193,54.79115986274343,108.92838444588362,161.65808835938418,210.97475329532344
1996-06-15,1996-06-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1996,6,15,1996.06,1995,9,259,37,0.02954831964309355,3.871652986136212,0.011320806801964976,0.99,5,Dry,39,9,7,5,59,119.0,0.3479588729304667,222.99444031358277,222.99444031358277,,1,222.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,277.99444031358274,964.609972201568,990.0,0.13427859641410494,0.014598888062716546,989.8511225155232,0.3519698095249718,,,,24.88918050443039,,,,,0.8919777612543309,,,,0.94,,,,0.98,,,,50.1565399923028,,,,50.1565399923028,1203.7569598152672,0.14665893383036605,57.44953519791601,114.4320361509699,170.38068954822648,223.71455245685084
1996-07-15,1996-07-26,268.1972,0.9570044142512908,256.6659042898363,0.866,1996,7,15,1996.07,1995,10,289,42,0.022175934130641856,0.0,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.4207804706231746,148.6659042898363,148.6659042898363,,1,148.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,199.6659042898363,964.2266636171594,990.0,0.10795428555335328,0.0048665904289836295,989.8871791240176,0.15638797173966146,,,,25.5041275351187,,,,,0.5946636171593452,,,,0.92,,,,0.97,,,,33.19329894695252,,,,33.19329894695252,796.6391747268602,0.12932492548550376,57.88384476137328,115.34339209576405,171.85476989416043,225.93535753163601
1996-08-15,1996-08-26,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1996,8,15,1996.08,1995,11,320,46,0.018044101848242605,0.6043777836227946,0.0028939229530061217,0.99,5,Dry,34,7,5,3,44,93.0,0.4453089473545941,115.84377139169679,115.84377139169679,,1,115.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,161.8437713916968,963.9530626283503,990.0,0.09506037661080573,0.0015843771391696804,989.90335524625,0.09471131353034618,,,,25.855581304369544,,,,,0.4633750855667872,,,,0.9,,,,0.97,,,,25.65135111572907,,,,25.65135111572907,615.6324267774978,0.12282555014589686,58.16721123091438,115.94145129265348,172.8303688872239,227.42365102002464
1996-09-15,1996-09-26,149.1437,1.0685287435188724,159.36433036475563,0.992,1996,9,15,1996.09,1995,12,351,51,0.013769078143514888,1.5217652633859866,0.0095489703367306,0.99,5,Dry,30,6,4,2,30,72.0,0.451794952077452,87.36433036475563,87.36433036475563,,1,87.36433036475563,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,127.36433036475565,963.9812713392703,990.0,0.0833060217152576,0.0,989.9166939782848,0.05345084405889624,,,,25.881971794955398,,,,,0.3494573214590225,,,,0.87,,,,0.96,,,,18.526398656296546,,,,18.526398656296546,444.633567751117,0.1162518526817954,58.139038699835574,115.88184481892988,172.7327837149995,227.27400547928684
1996-10-15,1996-10-26,105.1722,1.3840948658747785,145.56830205275537,0.996,1996,10,15,1996.1,1996,1,15,3,0.012577101297358064,10.59753156538747,0.07280109347945009,0.98,5,Dry,24,4,2,2,20,52.0,0.3572206261027534,93.56830205275536,93.56830205275536,,1,93.56830205275536,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,123.56830205275536,964.0,990.0,0.08201192115434841,0.0,989.9179880788457,0.06146890098992469,,,,25.85651917785568,,,,,0.3742732082110215,,,,0.88,,,,0.96,,,,20.05033903600865,,,,20.05033903600865,481.20813686420775,0.1377383589233748,58.12020084797224,115.84200777516148,172.66761047532958,227.1741654379741
1996-11-15,1996-11-26,146.7127,1.081515976538678,158.67212901112612,0.993,1996,11,15,1996.11,1996,2,46,7,0.013709271946561295,25.46344696959639,0.16047838475660012,0.97,5,Dry,23,4,2,2,19,50.0,0.3151152020938346,108.67212901112612,108.67212901112612,,1,108.67212901112612,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,137.67212901112612,963.9826557419777,990.0,0.08682004398106571,0.0008672129011126117,989.9123127431177,0.08324843559093975,,,,25.84640856554913,,,,,0.4346885160445045,,,,0.89,,,,0.96,,,,23.54228579938423,,,,23.54228579938423,565.0148591852217,0.1483706429484755,58.137649383702495,115.87890632745024,172.72797526529328,227.26663692010547
1996-12-15,1996-12-26,229.1212,0.9808403258651088,224.73131247060473,0.921,1996,12,15,1996.12,1996,3,76,11,0.019416785397460248,5.918306040595041,0.026335030822058528,0.99,5,Dry,26,4,3,2,24,59.0,0.2625357336784891,165.73131247060473,165.73131247060473,,1,165.73131247060473,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,198.73131247060473,964.0483878748236,990.0,0.10763567470588796,0.006573131247060474,989.8857911940472,0.1944323719068648,,,,25.642970947316567,,,,,0.662925249882419,,,,0.92,,,,0.97,,,,37.20501457233058,,,,37.20501457233058,892.920349735934,0.16555331859772351,58.07103962547948,115.73811607597065,172.4978136629379,226.91442570154175
1997-01-15,1997-01-26,442.9194,0.9040184979471804,400.4073306996663,0.654,1997,1,15,1997.01,1996,4,107,16,0.03459519337245117,9.363018808581442,0.02338373473887362,0.98,5,Dry,29,5,4,2,33,73.0,0.18231434442631408,327.4073306996663,327.4073306996663,,2,163.70366534983316,163.70366534983316,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.4073306996663,964.9018329881484,990.0,0.1633087076124353,0.03548146613993326,989.8012098262476,0.18969803173445787,0.18969803173445787,,,24.709678806364646,24.709678806364646,,,,0.6548146613993326,0.6548146613993326,,,0.92,0.92,,,0.97,0.97,,,35.41229493323263,35.41229493323263,,,70.82458986646526,1699.7901567951662,0.17688135165434493,57.09081498455754,113.68299075900148,169.178006849953,221.92246776738511
1997-02-15,1997-02-26,834.7498,0.926667139384556,773.5352092678302,0.417,1997,2,15,1997.02,1996,5,138,20,0.06683344208074052,0.0,0.0,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.13574042750993204,668.5352092678303,668.5352092678303,,3,222.8450697559434,222.8450697559434,222.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,715.5352092678302,966.4941408370712,990.0,0.3314696865320754,0.13056056278034905,989.5379697506876,0.35149898555677683,0.35149898555677683,0.35149898555677683,,22.692329928059486,22.692329928059486,22.692329928059486,,,0.8913802790237736,0.8913802790237736,0.8913802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.69882735151451,45.69882735151451,45.69882735151451,,137.09648205454351,3290.315569309045,0.1772336674684901,54.72466632786816,108.79174064206155,161.44400376265924,210.66773870283168
1997-03-15,1997-03-26,955.5912,0.9401594064210812,898.4080553732088,0.371,1997,3,15,1997.03,1996,6,166,24,0.07762245598424522,0.0,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.11909955544148701,791.4080553732088,791.4080553732088,,3,263.8026851244029,263.8026851244029,263.8026851244029,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,841.4080553732088,966.9936322214928,990.0,0.42443766030214347,0.1857040276866044,989.3898583120113,0.4923328616563602,0.4923328616563602,0.4923328616563602,,21.903893228862074,21.903893228862074,21.903893228862074,,,1.0552107404976117,1.0552107404976117,1.0552107404976117,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.21838815989736,52.21838815989736,52.21838815989736,,156.65516447969205,3759.7239475126094,0.17436972380508736,53.850999913308954,106.99932805815295,158.64304795954882,206.66779204022598
1997-04-15,1997-04-26,1372.4449,0.925071362348696,1269.60947339152,0.264,1997,4,15,1997.04,1996,7,197,29,0.10969425850102732,9.131934460561297,0.007192711343092829,0.91,5,Dry,40,10,8,5,62,125.0,0.09845547203273956,1144.60947339152,1100.0,,4,275.0,275.0,275.0,275.0,44.609473391519934,14.275031485286384,3.5687578713215955,2.8550062970572765,1.7843789356607975,22.12629880219389,54.27503148528638,13.568757871321594,10.855006297057276,6.784378935660797,84.12629880219389,1178.6987956536652,968.2473440592304,990.0,0.810286921561991,0.48,988.709713078438,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.927434239207468,19.927434239207468,19.927434239207468,19.927434239207468,,1.1,1.1,1.1,1.1,0.9302460814783148,0.9302460814783148,0.9302460814783148,0.9302460814783148,0.98,0.98,0.98,0.98,49.00913200328914,49.00913200328914,49.00913200328914,49.00913200328914,196.0365280131565,4704.876672315756,0.15440695120955758,51.410319870809346,102.01486243815285,150.91009063888814,195.7550113377909
1997-05-15,1997-05-26,1463.3217,0.9412299069783912,1377.322147570461,0.25,1997,5,15,1997.05,1996,8,227,33,0.11900063355008784,0.0,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.13940093850859803,1185.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,85.32214757046108,20.886150707352453,4.4438618526281815,4.4438618526281815,4.4438618526281815,51.1044113052241,67.88615070735246,14.443861852628178,14.443861852628178,14.443861852628178,166.1044113052241,1196.7738744126088,968.5882715536893,990.0,0.8363746641006726,0.48,988.6836253358994,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.560419002210168,19.560419002210168,19.560419002210168,19.560419002210168,,1.1,1.1,1.1,1.1,0.9312486863118375,0.9312486863118375,0.9312486863118375,0.9312486863118375,0.98,0.98,0.98,0.98,48.1583505357514,48.1583505357514,48.1583505357514,48.1583505357514,192.6334021430056,4623.201651432135,0.13986081795228728,50.68978447224392,100.54824065367687,148.64683711754066,192.58939271647347
1997-06-15,1997-06-26,792.06,0.9206113917432992,729.1794589441977,0.436,1997,6,15,1997.06,1996,9,258,37,0.06300110525277867,44.355750323632485,0.060829676123702936,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.22079612642012306,568.1794589441978,568.1794589441978,,3,189.39315298139923,189.39315298139923,189.39315298139923,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.1794589441978,966.3167178357768,990.0,0.2831475124314189,0.09727178357767907,989.6195807039908,0.25394743168694045,0.25394743168694045,0.25394743168694045,,23.04891543652717,23.04891543652717,23.04891543652717,,,0.7575726119255969,0.7575726119255969,0.7575726119255969,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.63122313343073,38.63122313343073,38.63122313343073,,115.89366940029221,2781.4480656070127,0.1589371011192476,55.020609337201535,109.40018550947178,162.39797180430443,212.0374172662297
1997-07-15,1997-07-26,377.3562,0.9098429569345096,343.33488082557017,0.7190000000000001,1997,7,15,1997.07,1996,10,288,42,0.02966413370332925,2.5312124741487882,0.007372430287485876,0.93,5,Dry,37,8,6,4,53,108.0,0.3145616889851309,235.33488082557014,235.33488082557014,,1,235.33488082557014,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,286.33488082557017,964.6166744041278,990.0,0.13704848440701592,0.01706697616511403,989.845884539428,0.3919495275021381,,,,24.837260607797894,,,,,0.9413395233022808,,,,0.94,,,,0.98,,,,52.82176795377357,,,,52.82176795377357,1267.7224308905654,0.15384911613629332,57.44155940591569,114.4153492927092,170.35381821171782,223.67433508247814
1997-08-15,1997-08-26,250.8784,0.9534127303453648,239.19066032867656,0.893,1997,8,15,1997.08,1996,11,319,46,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.97,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.1351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.60362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,32.41180095629239,,,,32.41180095629239,777.8832229510173,0.13550613101596318,57.98112925059372,115.54836366917364,172.18829431298443,226.4422905757286
1997-09-15,1997-09-26,188.6959,1.0234607389599857,193.1228452527196,0.971,1997,9,15,1997.09,1996,12,350,50,0.016685813829834972,0.0,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3728196936296229,121.1228452527196,121.1228452527196,,1,121.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.1228452527196,963.9137543094944,990.0,0.0948146063361544,0.0021122845252719603,989.9030731091383,0.10361059490296763,,,,25.885708204741054,,,,,0.4844913810108784,,,,0.9,,,,0.97,,,,26.851550383535944,,,,26.851550383535944,644.4372092048626,0.1390387053815313,58.20606619776146,116.02371806000359,172.96519240326984,227.63071015683656
1997-10-15,1997-10-26,153.4252,1.0726113427381063,164.56560978186252,0.991,1997,10,15,1997.1,1997,1,15,3,0.014218468685152922,2.2828387207495378,0.013871906310045708,0.93,5,Dry,24,4,2,2,20,52.0,0.3159833945192305,112.5656097818625,112.5656097818625,,1,112.5656097818625,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.56560978186252,963.9708687804364,990.0,0.08848827606199858,0.001256560978186252,989.9102551629601,0.08938202634279331,,,,25.8500043561808,,,,,0.4502624391274501,,,,0.9,,,,0.97,,,,24.92008963034833,,,,24.92008963034833,598.0821511283599,0.1514295098677104,58.14945528632705,115.90387988215336,172.76884907474653,227.3292902176757
1997-11-15,1997-11-26,157.162,1.056319445324635,166.0132766661103,0.989,1997,11,15,1997.11,1997,2,46,7,0.014343547103951929,0.0,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4035821793623888,99.0132766661103,99.0132766661103,,1,99.0132766661103,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.0132766661103,963.9679734466678,990.0,0.08557270795435579,0.0,989.9144272920456,0.06895129081082872,,,,25.877502554567016,,,,,0.3960531066644412,,,,0.88,,,,0.96,,,,21.234337004271428,,,,21.234337004271428,509.62408810251435,0.12790746276864598,58.15234943733554,115.9100028583393,172.77887247110314,227.3446590186676
1997-12-15,1997-12-26,282.0511,0.935656762357318,263.90301904532015,0.848,1997,12,15,1997.12,1997,3,76,11,0.022801220845515655,6.246149518177504,0.023668351884617318,0.96,5,Dry,26,4,3,2,24,59.0,0.2235669762833138,204.90301904532012,204.90301904532012,,1,204.90301904532012,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,237.90301904532012,964.2556120761811,990.0,0.12096410226597347,0.01098060380906403,989.8680552939251,0.2972233566454344,,,,25.31521986109827,,,,,0.8196120761812806,,,,0.94,,,,0.97,,,,46.397935428337824,,,,46.397935428337824,1113.5504502801075,0.17581434117799874,57.85255211289626,115.27753234759741,171.74777593160331,225.7731153641688
1998-01-15,1998-01-26,591.2615,0.8987000101503756,531.3667160515263,0.536,1998,1,15,1998.01,1997,4,107,16,0.04591008426685187,3.9036264957015874,0.007346388807918966,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.17125649245816854,440.36671605152634,440.36671605152634,,2,220.18335802576317,220.18335802576317,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,483.36671605152634,965.4911502222318,990.0,0.20248341123482425,0.058073343210305266,989.7394432455548,0.34316165383319325,0.34316165383319325,,,23.90513136948988,23.90513136948988,,,,0.8807334321030525,0.8807334321030525,,,0.94,0.94,,,0.98,0.98,,,47.56621146015515,47.56621146015515,,,95.1324229203103,2283.178150087448,0.1790334622898838,56.292823468939325,112.02545556455848,166.5377575917797,218.0359336670821
1998-02-15,1998-02-26,980.5704,0.9358283868865241,917.6456156606737,0.36,1998,2,15,1998.02,1997,5,138,20,0.07928458119308221,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.14929510658792244,780.6456156606737,780.6456156606737,,3,260.21520522022456,260.21520522022456,260.21520522022456,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,835.6456156606737,967.0705824626426,990.0,0.4191573370595815,0.18032280783033688,989.40051985511,0.4790560807233833,0.4790560807233833,0.4790560807233833,,21.85088131174413,21.85088131174413,21.85088131174413,,,1.0408608208808985,1.0408608208808985,1.0408608208808985,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.3836043448174,51.3836043448174,51.3836043448174,,154.1508130344522,3699.619512826853,0.16798512454447773,53.711183065836074,106.71295276013109,158.19669888933208,206.033074206648
1998-03-15,1998-03-26,2349.8899,1.004629396651821,2360.768472435208,0.141,1998,3,15,1998.03,1997,6,166,24,0.203970396018402,0.0,0.0,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.10123822085503534,2121.768472435208,1100.0,,4,275.0,275.0,275.0,275.0,1021.768472435208,41.0,7.0,13.0,55.577364609446455,905.1911078257616,100.0,18.0,25.0,68.57736460944646,1049.1911078257615,1243.0,971.4708204507056,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.59227755617958,16.59227755617958,16.59227755617958,16.59227755617958,,1.1,1.1,1.1,1.1,0.9245081701721954,0.9245081701721954,0.9245081701721954,0.9245081701721954,0.98,0.98,0.98,0.98,40.55501201581184,40.55501201581184,40.55501201581184,40.55501201581184,162.22004806324736,3893.281153517937,0.06871493327590579,43.79324643340125,86.58154562285083,127.26996696366189,163.1055356841865
1998-04-15,1998-04-26,3188.9642,1.0310368064993976,3287.9394648089065,0.07100000000000001,1998,4,15,1998.04,1997,7,197,29,0.2840779697594895,50.56864447560156,0.015380041213301531,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0897218465112907,2992.9394648089065,1100.0,,4,275.0,275.0,275.0,275.0,1892.9394648089065,30.0,4.0,7.000000000000013,55.0,1796.9394648089065,100.0,18.0,25.0,80.0,1964.9394648089065,1243.0,973.6711098182857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.391988188599793,14.391988188599793,14.391988188599793,14.391988188599793,,1.1,1.1,1.1,1.1,0.9024533466246946,0.9024533466246946,0.9024533466246946,0.9024533466246946,0.98,0.98,0.98,0.98,34.33786830176723,34.33786830176723,34.33786830176723,34.33786830176723,137.35147320706892,3296.435356969654,0.04177433151587896,37.800541514930785,74.5147030048938,108.97465979234684,138.28738246569498
1998-05-15,1998-05-26,2595.6253,1.0157810263838218,2636.586931341816,0.11800000000000001,1998,5,15,1998.05,1997,8,227,33,0.2278011108679329,13.1790784740424,0.0049985374338995464,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12174830883980607,2315.586931341816,1100.0,,4,275.0,275.0,275.0,275.0,1215.586931341816,34.999999999999964,4.0,8.0,57.0,1111.586931341816,100.0,18.0,25.0,80.0,1313.586931341816,1243.0,972.136589144618,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.926508862267113,15.926508862267113,15.926508862267113,15.926508862267113,,1.1,1.1,1.1,1.1,0.9193672239082824,0.9193672239082824,0.9193672239082824,0.9193672239082824,0.98,0.98,0.98,0.98,38.711266598986356,38.711266598986356,38.711266598986356,38.711266598986356,154.84506639594542,3716.2815935026897,0.05872936126446679,42.032127288112186,83.02999981918201,121.87168654938931,155.7497497478618
1998-06-15,1998-06-26,1286.0988,0.929310751141254,1195.1854418698656,0.28200000000000003,1998,6,15,1998.06,1997,9,258,37,0.1032640221775564,21.66715875618616,0.01812870036493076,0.49,3,Normal,53,12,12,13,120,210.0,0.1757049514186312,985.1854418698656,985.1854418698656,,4,246.2963604674664,246.2963604674664,246.2963604674664,246.2963604674664,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1062.1854418698656,968.0134399601624,990.0,0.6421233181626926,0.33814835349589245,989.0197283283413,0.4292548551842372,0.4292548551842372,0.4292548551842372,0.4292548551842372,20.577033512994834,20.577033512994834,20.577033512994834,20.577033512994834,,0.9851854418698656,0.9851854418698656,0.9851854418698656,0.9851854418698656,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.79981205900073,45.79981205900073,45.79981205900073,45.79981205900073,183.1992482360029,4396.78195766407,0.15328102386303166,51.891126486284655,102.99462214431864,152.4247510252165,197.87997950079108
1998-07-15,1998-07-26,567.6156,0.8934466484158033,507.1342554085252,0.551,1998,7,15,1998.07,1997,10,288,42,0.04381639966729658,11.570796534589135,0.02281604212531099,0.55,3,Normal,50,10,9,9,108,186.0,0.3667667841726971,321.1342554085252,321.1342554085252,,2,160.5671277042626,160.5671277042626,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,390.1342554085252,965.3821041493384,990.0,0.17152060142718548,0.034226851081705034,989.7942525474909,0.18248825780705966,0.18248825780705966,,,24.229660140345626,24.229660140345626,,,,0.6422685108170504,0.6422685108170504,,,0.92,0.92,,,0.97,0.97,,,34.05904999631001,34.05904999631001,,,68.11809999262002,1634.8343998228806,0.13431965848520142,56.447526970562144,112.34600673289577,167.04644281939744,218.7803855532333
1998-08-15,1998-08-26,386.4594,0.9076886105549052,350.78479582188226,0.711,1998,8,15,1998.08,1997,11,319,46,0.030307806359010626,6.73367610024053,0.01919603181336196,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4418663575108433,195.78479582188226,195.78479582188226,,1,195.78479582188226,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.78479582188226,964.6539239791093,990.0,0.1272348030404775,0.009578479582188227,989.8631867173773,0.27137238720560825,,,,24.93789035106236,,,,,0.7831391832875291,,,,0.93,,,,0.97,,,,43.207820868460935,,,,43.207820868460935,1036.9877008430624,0.12317472531050215,57.397013850113716,114.32217857663326,170.20384762135075,223.4500253921669
1998-09-15,1998-09-26,260.6582,0.9481618378872084,247.1461579723716,0.879,1998,9,15,1998.09,1997,12,350,50,0.021353428048812902,1.0677001833180952,0.004320116452862089,0.64,3,Normal,40,6,4,3,65,118.0,0.4774502705932866,129.1461579723716,129.1461579723716,,1,129.1461579723716,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1461579723716,964.1828769478343,990.0,0.10095891749058122,0.002914615797237161,989.8961264667122,0.11788525891201886,,,,25.595364259965873,,,,,0.5165846318894864,,,,0.91,,,,0.97,,,,28.62364514750734,,,,28.62364514750734,686.9674835401762,0.11581667051731863,57.93070055034483,115.44207116691945,172.0152356492093,226.17902649606376
1998-10-15,1998-10-26,197.7856,1.016721524795314,201.092876814556,0.961,1998,10,15,1998.1,1998,1,15,3,0.01737442455677764,0.6347392479297298,0.0031564481944085674,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,963.9065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.87816473737943,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.703878739435204,,,,28.703878739435204,688.893089746445,0.14273941073459984,58.21312925887104,116.03868003326687,172.989730808736,227.66843515618513
1998-11-15,1998-11-26,197.7856,1.016721524795314,201.092876814556,0.961,1998,11,15,1998.11,1998,2,46,7,0.01737442455677764,0.0,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3331793799030789,134.092876814556,134.092876814556,,1,134.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.092876814556,963.9065572608873,990.0,0.0975316625504168,0.003409287681455601,989.8990590497681,0.12713660271696595,,,,25.865365186163796,,,,,0.5363715072582239,,,,0.91,,,,0.97,,,,30.033535290082174,,,,30.033535290082174,720.8048469619722,0.14935156215293754,58.21312925887104,116.03868003326687,172.989730808736,227.66843515618513
1998-12-15,1998-12-26,362.9525,0.9216841006983292,334.52754855871035,0.735,1998,12,15,1998.12,1998,3,76,11,0.028903180195472576,1.7889854399826393,0.005347797057941457,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.23017536323017154,257.52754855871035,257.52754855871035,,1,257.52754855871035,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.52754855871035,964.5726377427936,990.0,0.14043350321137982,0.021505509711742067,989.8380609870767,0.4692278198628626,,,,24.79619542442053,,,,,1.0301101942348414,,,,0.95,,,,0.98,,,,58.321331773504006,,,,58.321331773504006,1399.7119625640964,0.17433939902641074,57.4937199973458,114.52450931341455,170.52967461016158,223.93769677070182
1999-01-15,1999-01-26,663.2533,0.8907150960760948,590.7697268322869,0.495,1999,1,15,1999.01,1998,4,107,16,0.05104250439830959,4.1858888212520915,0.007085482940530602,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1540363289905576,499.7697268322869,499.7697268322869,,2,249.88486341614345,249.88486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,542.7697268322869,965.7584637707453,990.0,0.2313157836708909,0.06995394536645738,989.6987302709626,0.4418341807104661,0.4418341807104661,,,23.49843231950691,23.49843231950691,,,,0.9995394536645738,0.9995394536645738,,,0.94,0.94,,,0.98,0.98,,,53.06421893698404,53.06421893698404,,,106.12843787396808,2547.082508975234,0.1796443403473462,55.90016809848883,111.21328728031432,165.25239337912384,216.16275106687883
1999-02-15,1999-02-26,989.3226,0.9357922100747564,925.8003823309042,0.35700000000000004,1999,2,15,1999.02,1998,5,138,20,0.07998915303339013,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1479800641851893,788.8003823309042,788.8003823309042,,3,262.93346077696805,262.93346077696805,262.93346077696805,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,843.8003823309042,967.1032015293235,990.0,0.4266298324147728,0.1844001911654521,989.3889699764197,0.4890993925058922,0.4890993925058922,0.4890993925058922,,21.79666905459041,21.79666905459041,21.79666905459041,,,1.0517338431078722,1.0517338431078722,1.0517338431078722,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.791551905575275,51.791551905575275,51.791551905575275,,155.3746557167258,3728.99173720142,0.16782738339936332,53.65152926853162,106.59080273655674,158.0063974657865,205.7626560327554
1999-03-15,1999-03-26,2373.8032,1.0080375719135228,2392.8828139285506,0.138,1999,3,15,1999.03,1998,6,166,24,0.2067450751234268,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07647679148129992,2209.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1109.8828139285506,51.0,9.0,16.0,54.58440068501069,979.29841324354,100.0,18.0,25.0,63.58440068501069,1086.29841324354,1243.0,971.5483378267243,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.514760180161108,16.514760180161108,16.514760180161108,16.514760180161108,,1.1,1.1,1.1,1.1,0.92397799446675,0.92397799446675,0.92397799446675,0.92397799446675,0.98,0.98,0.98,0.98,40.34239492315098,40.34239492315098,40.34239492315098,40.34239492315098,161.3695796926039,3872.8699126224933,0.06743730982282121,43.590906922916524,86.17324589949435,126.64872189556456,162.257479411791
1999-04-15,1999-04-26,2802.8990000000013,1.0224543431941675,2865.8362560845894,0.1,1999,4,15,1999.04,1998,7,197,29,0.2476082525257085,12.14941926972233,0.004239397573370543,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07571960873175404,2648.836256084589,1100.0,,4,275.0,275.0,275.0,275.0,1548.8362560845896,46.0,5.0,11.0,61.0,1425.8362560845892,100.0,18.0,25.0,80.0,1542.8362560845892,1243.0,972.6899495836524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.373148423232765,15.373148423232765,15.373148423232765,15.373148423232765,,1.1,1.1,1.1,1.1,0.9140823472485352,0.9140823472485352,0.9140823472485352,0.9140823472485352,0.98,0.98,0.98,0.98,37.15146285965922,37.15146285965922,37.15146285965922,37.15146285965922,148.60585143863688,3566.540434527285,0.05185427154922928,40.53127271949812,80.00701431028526,117.28611759469936,149.5238596142978
1999-05-15,1999-05-26,2750.1807,1.0241693112154189,2816.6506732369385,0.10400000000000001,1999,5,15,1999.05,1998,8,227,33,0.2433586181676715,83.41885933082041,0.02961633124172766,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.11396514415154715,2495.6506732369385,1100.0,,4,275.0,275.0,275.0,275.0,1395.6506732369385,35.0,3.9999999999999933,8.0,57.0,1291.6506732369385,100.0,18.0,25.0,80.0,1493.6506732369385,1243.0,972.5712257629857,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.49187224389955,15.49187224389955,15.49187224389955,15.49187224389955,,1.1,1.1,1.1,1.1,0.9152936233483668,0.9152936233483668,0.9152936233483668,0.9152936233483668,0.98,0.98,0.98,0.98,37.48798698650084,37.48798698650084,37.48798698650084,37.48798698650084,149.95194794600334,3598.84675070408,0.05323768026003603,40.855914003836354,80.66062398416287,118.27688517201379,150.867358581876
1999-06-15,1999-06-26,1328.0906,0.9244891726981652,1227.80538006221,0.274,1999,6,15,1999.06,1998,9,258,37,0.10608238483737494,25.0753369275169,0.020422892206455708,0.31,2,Mod_Wet,62,12,14,16,153,257.0,0.209316561218341,970.8053800622099,970.8053800622099,,4,242.70134501555248,242.70134501555248,242.70134501555248,242.70134501555248,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1058.80538006221,968.1159597659097,990.0,0.637244878440303,0.3266443040497679,989.0361108175101,0.4168339909040011,0.4168339909040011,0.4168339909040011,0.4168339909040011,20.5033170606961,20.5033170606961,20.5033170606961,20.5033170606961,,0.97080538006221,0.97080538006221,0.97080538006221,0.97080538006221,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.96962307532054,44.96962307532054,44.96962307532054,44.96962307532054,179.87849230128217,4317.083815230772,0.14650407566398524,51.68174451698844,102.56784408917947,151.7646964344694,196.9533161207708
1999-07-15,1999-07-26,560.2769999999998,0.8933791615724935,500.53979650835197,0.555,1999,7,15,1999.07,1998,10,288,42,0.04324663841832161,8.792248310611342,0.017565532994467174,0.55,3,Normal,50,10,9,9,108,186.0,0.37159882450405,314.539796508352,314.539796508352,,2,157.26989825417596,157.26989825417596,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.53979650835197,965.3524290842876,990.0,0.16933055972602096,0.03290795930167039,989.7977614809723,0.1750580306312276,0.1750580306312276,,,24.270274366053425,24.270274366053425,,,,0.6290795930167039,0.6290795930167039,,,0.92,0.92,,,0.97,0.97,,,33.41556900134406,33.41556900134406,,,66.83113800268812,1603.9473120645148,0.13351813076380029,56.48907582981435,112.4321558587624,167.18329560801502,218.98099138923004
1999-08-15,1999-08-26,376.9428,0.9098429569345096,342.95875174717344,0.72,1999,8,15,1999.08,1998,11,319,46,0.029631636150955782,3.845425443582768,0.01121250128183808,0.64,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,964.6147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,25.001658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,41.58675821699068,,,,41.58675821699068,998.0821972077763,0.12125877530499095,57.443797421902026,114.42003164344601,170.36135833822544,223.68562012185367
1999-09-15,1999-09-26,251.8195,0.9516832751152002,239.65240649787216,0.892,1999,9,15,1999.09,1998,12,350,50,0.02070596792141616,6.08402445392872,0.025386869853872045,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.1379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.595297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,33.30893101736534,,,,33.30893101736534,799.4143444167682,0.13898851050202612,57.978223235266626,115.5422355397387,172.17830996762595,226.42708660173224
1999-10-15,1999-10-26,197.7856,1.016721524795314,201.092876814556,0.961,1999,10,15,1999.1,1999,1,15,3,0.01737442455677764,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,963.9065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.87816473737943,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.703878739435204,,,,28.703878739435204,688.893089746445,0.14273941073459984,58.21312925887104,116.03868003326687,172.989730808736,227.66843515618513
1999-11-15,1999-11-26,210.5129,0.9895996712480656,208.3234966334769,0.946,1999,11,15,1999.11,1999,2,46,7,0.017999150109132406,0.5988020854616138,0.002874385727670185,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3216151854338322,141.3234966334769,141.3234966334769,,1,141.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.3234966334769,963.9499409798008,990.0,0.0999966465795944,0.004132349663347691,989.8958710037573,0.14127740255406196,,,,25.80465262140212,,,,,0.5652939865339076,,,,0.91,,,,0.97,,,,31.578720198878393,,,,31.578720198878393,757.8892847730815,0.15158501421679668,58.17030987108059,115.94801006107477,172.84111322109982,227.44014189162442
1999-12-15,1999-12-26,312.8435,0.9262282368820012,289.7644834249943,0.797,1999,12,15,1999.12,1999,3,76,11,0.02503565136791951,2.633985197505353,0.009090089877033402,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.26573305013045706,212.76448342499432,212.76448342499432,,1,212.76448342499432,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.76448342499432,964.3590579337,990.0,0.1255675406208468,0.012552896684998859,989.8618795626943,0.3204483697589152,,,,25.182373259235266,,,,,0.8510579336999772,,,,0.94,,,,0.98,,,,48.419324561242284,,,,48.419324561242284,1162.063789469815,0.1670988935183827,57.738705969217854,115.0382014414012,171.35962164635885,225.18599244503073
2000-01-15,2000-01-26,507.1746,0.9029227850160232,457.9395023213877,0.595,2000,1,15,2000.01,1999,4,107,16,0.0395659730005679,6.4028223241801365,0.013981808277562732,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.19871620495437206,366.9395023213877,366.9395023213877,,2,183.46975116069385,183.46975116069385,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,409.9395023213877,965.1607277604463,990.0,0.17809798970082985,0.04338790046427754,989.7785141098348,0.2383110867894248,0.2383110867894248,,,24.379475262599243,24.379475262599243,,,,0.7338790046427753,0.7338790046427753,,,0.93,0.93,,,0.97,0.97,,,39.58334721413009,39.58334721413009,,,79.16669442826017,1900.0006662782441,0.1728758799512779,56.75175498702399,112.97741887899488,168.0509670706319,220.25626566670562
2000-02-15,2000-02-26,746.4925,0.912658034993986,681.2923781877481,0.457,2000,2,15,2000.02,1999,5,138,20,0.05886366147542142,34.89064873696373,0.051212445425814934,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1541188531703557,576.2923781877481,576.2923781877481,,3,192.09745939591602,192.09745939591602,192.09745939591602,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,623.2923781877481,966.125169512751,990.0,0.2779955815581148,0.10051695127509924,989.6214874671667,0.2612499354688397,0.2612499354688397,0.2612499354688397,,23.235068018946926,23.235068018946926,23.235068018946926,,,0.7683898375836642,0.7683898375836642,0.7683898375836642,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.49928729206278,39.49928729206278,39.49928729206278,,118.49786187618835,2843.94868502852,0.17393099595711775,55.33129784124154,110.03976499458679,163.40276244803414,213.48470651917975
2000-03-15,2000-03-26,1061.1535,0.92631987069611,982.9675729087244,0.337,2000,3,15,2000.03,1999,6,167,24,0.08492839829931377,0.0,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1312352549110779,853.9675729087244,853.9675729087244,,4,213.4918932271811,213.4918932271811,213.4918932271811,213.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,909.9675729087244,967.3318702916347,990.0,0.4872611225856837,0.2331740583269795,989.2795648190872,0.3226412046287942,0.3226412046287942,0.3226412046287942,0.3226412046287942,21.625053322823636,21.625053322823636,21.625053322823636,21.625053322823636,,0.8539675729087244,0.8539675729087244,0.8539675729087244,0.8539675729087244,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.721653527871204,41.721653527871204,41.721653527871204,41.721653527871204,166.88661411148482,4005.278738675635,0.16977835150517362,53.22634174460959,105.7207828210262,156.6524801908931,203.84226881476937
2000-04-15,2000-04-26,2950.9948,1.0243542087195967,3022.863943289645,0.08800000000000001,2000,4,15,2000.04,1999,7,198,29,0.2611754447002253,300.7466087076764,0.09949062026932896,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09758957251611032,2727.8639432896452,1100.0,,4,275.0,275.0,275.0,275.0,1627.8639432896448,30.0,4.0,7.0,55.0,1531.8639432896448,100.0,18.0,25.0,80.0,1699.8639432896448,1243.0,973.0689819320784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.994116074806767,14.994116074806767,14.994116074806767,14.994116074806767,,1.1,1.1,1.1,1.1,0.9099322829294144,0.9099322829294144,0.9099322829294144,0.9099322829294144,0.98,0.98,0.98,0.98,36.070961490884315,36.070961490884315,36.070961490884315,36.070961490884315,144.28384596353732,3462.812303124895,0.04773084355444717,39.486089097855505,77.90368509275606,114.1002529237664,145.2097033244002
