Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2000-05-15,2000-05-26,2175.0,1.004236067700878,2184.213447249409,0.159,2000,5,15,2000.05,1999,8,228,33,0.1887160418423489,8.205706305659078,0.003756824368970242,0.56,3,Normal,55,13,13,17,178,276.0,0.12636127680084022,1908.2134472494088,1100.0,,4,275.0,275.0,275.0,275.0,808.213447249409,45.0,5.0,12.0,49.78126305521722,696.4321841941919,100.0,18.0,25.0,66.78126305521722,874.4321841941919,1243.0,971.044653148533,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.018444858352225,17.018444858352225,17.018444858352225,17.018444858352225,,1.1,1.1,1.1,1.1,0.927100936401738,0.927100936401738,0.927100936401738,0.927100936401738,0.98,0.98,0.98,0.98,41.713311486041825,41.713311486041825,41.713311486041825,41.713311486041825,166.8532459441673,4004.4779026600154,0.0763905405647449,44.89193956824567,88.79981879794788,130.6482432338264,167.7246072614404
2000-06-15,2000-06-26,1175.0,0.9392146752102744,1103.5772433720724,0.306,2000,6,15,2000.06,1999,9,259,37,0.09534907382734703,28.086071760303177,0.02545002801478929,0.56,3,Normal,53,12,12,13,120,210.0,0.1902902594822701,893.5772433720724,893.5772433720724,,4,223.3943108430181,223.3943108430181,223.3943108430181,223.3943108430181,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.5772433720724,967.7255284791693,990.0,0.5427998644445284,0.2648617946976579,989.1923383408576,0.35323176454089505,0.35323176454089505,0.35323176454089505,0.35323176454089505,21.11357809714748,21.11357809714748,21.11357809714748,21.11357809714748,,0.8935772433720724,0.8935772433720724,0.8935772433720724,0.8935772433720724,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.624263159144505,42.624263159144505,42.624263159144505,42.624263159144505,170.49705263657802,4091.929263277873,0.1544948970817938,52.46733738937256,104.17006756863844,154.2450938274169,200.44123238798332
2000-07-15,2000-07-26,484.6547,0.9043235828522296,438.28467475017237,0.611,2000,7,15,2000.07,1999,10,289,42,0.037867795898414894,11.073048931715393,0.02526451315695025,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.30801898349959794,303.28467475017237,303.28467475017237,,2,151.64233737508619,151.64233737508619,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.28467475017237,965.0722810363758,990.0,0.16227166320116426,0.030656934950034468,989.8070714018487,0.16272903579171724,0.16272903579171724,,,24.572061329681315,24.572061329681315,,,,0.6065693495003447,0.6065693495003447,,,0.92,0.92,,,0.97,0.97,,,32.620501200306485,32.620501200306485,,,65.24100240061297,1565.7840576147116,0.14885531290319734,56.869528405314576,113.22226329786457,168.4414914079674,220.83230660866585
2000-08-15,2000-08-26,329.8819,0.9297054095741052,306.692986950584,0.775,2000,8,15,2000.08,1999,11,320,46,0.026498274072530456,3.0011152268350543,0.009785405452778123,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3749678176323263,191.692986950584,191.692986950584,,1,191.692986950584,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.692986950584,964.4334649347528,990.0,0.12255486651495408,0.0091692986950584,989.86827583479,0.2601511986366981,,,,25.174659701400362,,,,,0.7667719478023359,,,,0.93,,,,0.97,,,,42.70645506910977,,,,42.70645506910977,1024.9549216586342,0.1392482283137138,57.654865897190476,114.86221042711081,171.0748173920783,224.75658798067414
2000-09-15,2000-09-26,230.5719,0.9769671292550732,225.26116722988786,0.919,2000,9,15,2000.09,1999,12,351,51,0.01946256484866231,6.143701687889546,0.02727368309167846,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742893,134.26116722988786,134.26116722988786,,1,134.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.2611672298879,964.0515670033792,990.0,0.10065721610109812,0.0034261167229887863,989.895916667176,0.12745738198457934,,,,25.716892281812026,,,,,0.5370446689195515,,,,0.91,,,,0.97,,,,29.898612753814355,,,,29.898612753814355,717.5667060915442,0.13272865945554496,58.067781748083505,115.73123526184885,172.48657746990716,226.89725875500102
2000-10-15,2000-10-26,136.5781,1.0736855385370776,146.64193085087084,0.996,2000,10,15,2000.1,2000,1,15,3,0.01266986282551524,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3546052598890149,94.64193085087084,94.64193085087084,,1,94.64193085087084,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,124.64193085087084,964.0,990.0,0.08237793097188778,0.0,989.917622069028,0.06291131680851111,,,,25.85471075221957,,,,,0.3785677234034833,,,,0.88,,,,0.96,,,,20.278983791484176,,,,20.278983791484176,486.6956109956202,0.1382891214935455,58.12020084797224,115.84200777516148,172.66761047532958,227.1741654379741
2000-11-15,2000-11-26,156.0885,1.0726113427381063,167.42229557097696,0.988,2000,11,15,2000.11,2000,2,46,7,0.01446528633733241,3.9904359783885752,0.023834555396457763,0.98,5,Dry,23,4,2,2,19,50.0,0.2986460066712143,117.42229557097694,117.42229557097694,,1,117.42229557097694,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,146.42229557097696,963.965155408858,990.0,0.0898030553082876,0.0017422295570976958,989.9084547151348,0.09733132868945822,,,,25.845967977587232,,,,,0.4696891822839078,,,,0.9,,,,0.97,,,,25.991217256160674,,,,25.991217256160674,623.7892141478561,0.15524346484152682,58.15516240529943,115.91595465173113,172.7886169985212,227.35960323674263
2000-12-15,2000-12-26,360.1952,0.9237728962482781,332.7385631187277,0.7390000000000001,2000,12,15,2000.12,2000,3,76,11,0.028748611853458075,11.430266275040367,0.034352093631425044,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2314129125229313,255.73856311872768,255.73856311872768,,1,255.73856311872768,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.7385631187277,964.5636928155935,990.0,0.1398393752054815,0.02114771262374554,989.8390129121707,0.4627420533305638,,,,24.812578043246603,,,,,1.022954252474911,,,,0.95,,,,0.98,,,,57.954451409551545,,,,57.954451409551545,1390.9068338292373,0.17417413499159776,57.504249332722,114.54655295226814,170.5652065268067,223.9909534410963
2001-01-15,2001-01-26,656.4879,0.8935181257888148,586.5838380110348,0.4970000000000001,2001,1,15,2001.01,2000,4,107,16,0.05068084360415341,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.20457433741592887,466.5838380110348,466.5838380110348,,2,233.2919190055174,233.2919190055174,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.5838380110348,965.7396272710497,990.0,0.21671526841219407,0.06331676760220696,989.7199679639856,0.38518319681946656,0.38518319681946656,,,23.59515749611655,23.59515749611655,,,,0.9331676760220696,0.9331676760220696,,,0.94,0.94,,,0.98,0.98,,,49.74455072003578,49.74455072003578,,,99.48910144007156,2387.738434561717,0.16960764172673978,55.92844349006622,111.27170953945574,165.34470194945058,216.29692500266242
2001-02-15,2001-02-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2001,2,15,2001.02,2000,5,138,20,0.08811122321669823,11.217165103035429,0.010999314610792872,0.49,3,Normal,43,7,5,4,78,137.0,0.13433929944303366,882.8058242673404,882.8058242673404,,4,220.7014560668351,220.7014560668351,220.7014560668351,220.7014560668351,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,937.8058242673404,967.4622468762688,990.0,0.5127702772170848,0.2562446594138724,989.2309850633693,0.3447767060363962,0.3447767060363962,0.3447767060363962,0.3447767060363962,21.42396148106393,21.42396148106393,21.42396148106393,21.42396148106393,,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.8828058242673404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.72951013119242,42.72951013119242,42.72951013119242,42.72951013119242,170.91804052476968,4102.032972594472,0.16759861187061018,52.978740247266906,105.21459033622445,155.8658584019237,202.72911997867402
2001-03-15,2001-03-26,3047.6373,1.026636025839626,3128.8142458726093,0.079,2001,3,15,2001.03,2000,6,166,24,0.2703295508433934,85.12905563546701,0.027208088734499158,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07638676547042639,2889.8142458726093,1100.0,,4,275.0,275.0,275.0,275.0,1789.8142458726093,41.0,7.0,13.0,67.0,1661.8142458726093,100.0,18.0,25.0,80.0,1805.8142458726093,1243.0,973.3247240417613,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.738373965123813,14.738373965123813,14.738373965123813,14.738373965123813,,1.1,1.1,1.1,1.1,0.9068886283257364,0.9068886283257364,0.9068886283257364,0.9068886283257364,0.98,0.98,0.98,0.98,35.33713250924219,35.33713250924219,35.33713250924219,35.33713250924219,141.34853003696875,3392.36472088725,0.04517638917792239,38.77372804747693,76.47096129345731,111.93224215835184,142.27899153646877
2001-04-15,2001-04-26,3117.8186,1.0245696471551824,3194.422302895865,0.076,2001,4,15,2001.04,2000,7,197,29,0.2759980869702027,57.30287164542324,0.017938414590167373,0.48,3,Normal,54,13,14,19,117,217.0,0.06793090562987908,2977.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1877.422302895865,46.000000000000064,5.0,11.0,61.0,1754.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.4729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.590155507891678,14.590155507891678,14.590155507891678,14.590155507891678,,1.1,1.1,1.1,1.1,0.905034829579187,0.905034829579187,0.905034829579187,0.905034829579187,0.98,0.98,0.98,0.98,34.910252558392294,34.910252558392294,34.910252558392294,34.910252558392294,139.64101023356918,3351.3842456056605,0.04371401054487357,38.358438013147385,75.63601614160893,110.66955331673556,140.5739370942133
2001-05-15,2001-05-26,3019.8338,1.0273408449706078,3102.398607762802,0.081,2001,5,15,2001.05,2000,8,227,33,0.2680472397107061,45.99953959499908,0.014827088782176256,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.10346832905249373,2781.398607762802,1100.0,,4,275.0,275.0,275.0,275.0,1681.3986077628022,35.0,4.0,8.0,57.0,1577.3986077628022,100.0,18.0,25.0,80.0,1779.3986077628022,1243.0,973.2609621566687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.802135850216429,14.802135850216429,14.802135850216429,14.802135850216429,,1.1,1.1,1.1,1.1,0.9076658369448346,0.9076658369448346,0.9076658369448346,0.9076658369448346,0.98,0.98,0.98,0.98,35.520424902682784,35.520424902682784,35.520424902682784,35.520424902682784,142.08169961073114,3409.9607906575475,0.0457973708649866,38.95184203916017,76.82912858648004,112.47406901008922,143.01105401085582
2001-06-15,2001-06-26,1683.6732,0.9577262538663679,1612.4980265712,0.21600000000000005,2001,6,15,2001.06,2000,9,258,37,0.13931982949575167,37.518885216045646,0.0232675541909502,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1593800400156038,1355.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,255.49802657119994,38.00000000000001,6.0,11.000000000000002,15.906491926611668,184.59153464458825,100.0,18.0,25.0,31.90649192661167,337.59153464458825,1243.0,969.348070547384,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.715027459501318,18.715027459501318,18.715027459501318,18.715027459501318,,1.1,1.1,1.1,1.1,0.932020672246992,0.932020672246992,0.932020672246992,0.932020672246992,0.98,0.98,0.98,0.98,46.115167528601425,46.115167528601425,46.115167528601425,46.115167528601425,184.46067011440567,4427.0560827457375,0.11439435402388745,49.0046963715071,97.12493127959145,143.38050643012795,185.2621132250736
2001-07-15,2001-07-26,733.3846,0.9136167709276868,670.0324701000932,0.463,2001,7,15,2001.07,2000,10,288,42,0.05789080541664805,11.927202354340238,0.017800931875075376,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.338789551446797,443.0324701000932,443.0324701000932,,2,221.5162350500466,221.5162350500466,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,523.0324701000932,966.0801298804004,990.0,0.2198738957101989,0.058606494020018635,989.7215196102698,0.34732421697526145,0.34732421697526145,,,23.294065512894125,23.294065512894125,,,,0.8860649402001863,0.8860649402001863,,,0.94,0.94,,,0.98,0.98,,,46.63089924902833,46.63089924902833,,,93.26179849805666,2238.28316395336,0.13918996863558672,55.4030300509266,110.18755756889685,163.63525461473162,213.82029492999902
2001-08-15,2001-08-26,441.566,0.9040184979471804,399.1838320645445,0.654,2001,8,15,2001.08,2000,11,319,46,0.034489483090376645,4.0612797518152215,0.01017395852635271,0.45,3,Normal,47,8,6,5,89,155.0,0.3882922792698124,244.18383206454448,244.18383206454448,,1,244.18383206454448,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1838320645445,964.8959191603227,990.0,0.14330828371147233,0.0188367664129089,989.8378549498757,0.4219340338706709,,,,24.520001755682202,,,,,0.9767353282581779,,,,0.94,,,,0.98,,,,54.10785762718728,,,,54.10785762718728,1298.5885830524944,0.13554621525462612,57.09803009881073,113.69802803040092,169.20208189736368,221.9581855435121
2001-09-15,2001-09-26,314.5212,0.9246503161571908,290.8221270181391,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025127031774367217,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4057462931375924,172.82212701813907,172.82212701813907,,1,172.82212701813907,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.82212701813907,964.3632885080724,990.0,0.11584845239254743,0.00728221270181391,989.8768693349057,0.2114425634086819,,,,25.30213826342437,,,,,0.6912885080725564,,,,0.93,,,,0.97,,,,38.69726403723782,,,,38.69726403723782,928.7343368937076,0.13306162235318567,57.73398320316971,115.02828200195611,171.34355533139646,225.16173811815116
2001-10-15,2001-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2001,10,15,2001.1,2001,1,15,3,0.01772750657063332,3.1440224363320226,0.015323279527030643,0.6,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,963.9310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.89351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.478268043030983,,,,23.478268043030983,563.4784330327436,0.11442795696255707,58.18898472011778,115.98754574273757,172.9058966639894,227.5396130748511
2001-11-15,2001-11-26,285.986,0.9297243491177186,265.8881477067799,0.848,2001,11,15,2001.11,2001,2,46,7,0.022972735961865786,4.096134612469201,0.01540548026603426,0.51,3,Normal,36,5,3,2,47,93.0,0.349771137984533,172.88814770677988,172.88814770677988,,1,172.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.88814770677988,964.2635525908272,990.0,0.1138255049000386,0.007288814770677988,989.8788856803293,0.2116042577226719,,,,25.403728831779407,,,,,0.6915525908271195,,,,0.93,,,,0.97,,,,38.86747965031381,,,,38.86747965031381,932.8195116075312,0.1461798127729133,57.84392242986521,115.25937622650429,171.71829495102943,225.72844468777592
2001-12-15,2001-12-26,452.097,0.9069473606086152,410.0281808890731,0.642,2001,12,15,2001.12,2001,3,76,11,0.03542643482881591,0.0,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2877850974636378,292.02818088907316,292.02818088907316,,2,146.01409044453658,146.01409044453658,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.0281808890731,964.9451268140007,990.0,0.1568728276015372,0.02840563617781461,989.8147215362205,0.1508432582038794,0.1508432582038794,,,24.71875146401598,24.71875146401598,,,,0.5840563617781462,0.5840563617781462,,,0.91,0.91,,,0.97,0.97,,,31.253843442498564,31.253843442498564,,,62.50768688499713,1500.184485239931,0.15244729459682585,57.035070762107146,113.5668388134189,168.99210882209272,221.64681420813176
2002-01-15,2002-01-26,629.8704,0.8978916060640499,565.5553450682056,0.512,2002,1,15,2002.01,2001,4,107,16,0.04886398181389297,2.808782577768284,0.004966415050731325,0.65,3,Normal,41,6,4,3,66,120.0,0.21218082553092674,445.55534506820567,445.55534506820567,,2,222.77767253410283,222.77767253410283,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.55534506820567,965.6449990528067,990.0,0.2068633987311384,0.059111069013641125,989.7340255322553,0.35128664847618696,0.35128664847618696,,,23.737739830972235,23.737739830972235,,,,0.8911106901364112,0.8911106901364112,,,0.94,0.94,,,0.98,0.98,,,47.789662628138764,47.789662628138764,,,95.57932525627753,2293.9038061506603,0.16900083447138264,56.069147320062655,111.5625656988986,165.80459258792905,216.9661519106873
2002-02-15,2002-02-26,785.2032,0.9254874053024592,726.6956722031878,0.438,2002,2,15,2002.02,2001,5,138,20,0.06278650607835543,35.40276106932232,0.0487174513672121,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.14448964541327486,621.6956722031878,621.6956722031878,,3,207.231890734396,207.231890734396,207.231890734396,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,668.6956722031878,966.3067826888127,990.0,0.3043163317119929,0.11650870166095635,989.5791749666272,0.304013058779963,0.304013058779963,0.304013058779963,,22.96837921903437,22.96837921903437,22.96837921903437,,,0.8289275629375837,0.8289275629375837,0.8289275629375837,,0.93,0.93,0.93,,0.97,0.97,0.97,,42.122159623605725,42.122159623605725,42.122159623605725,,126.3664788708172,3032.7954928996123,0.17389188308731868,55.036936733205756,109.43377661930654,162.45069440421327,212.11324380832198
2002-03-15,2002-03-26,1296.5155,0.9274100830337502,1202.4015475095441,0.281,2002,3,15,2002.03,2001,6,166,24,0.1038874937048246,49.67917531176249,0.04131662622578932,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.10728529106369604,1073.4015475095441,1073.4015475095441,,4,268.35038687738603,268.35038687738603,268.35038687738603,268.35038687738603,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1129.4015475095441,968.0361191493156,990.0,0.7391362541374864,0.4454220117624073,988.8154417341001,0.5094230091753348,0.5094230091753348,0.5094230091753348,0.5094230091753348,20.26989957560905,20.26989957560905,20.26989957560905,20.26989957560905,,1.0734015475095442,1.0734015475095442,1.0734015475095442,1.0734015475095442,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.15602534307701,49.15602534307701,49.15602534307701,49.15602534307701,196.62410137230805,4718.978432935393,0.16352615461911432,51.844982967004874,102.90055446175577,152.2792301225973,197.6755955301968
2002-04-15,2002-04-26,1797.234,0.9810217003323608,1763.12555457513,0.201,2002,4,15,2002.04,2001,7,197,29,0.15233404791529126,12.756633954708832,0.007235238535115478,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.08394183818387475,1615.12555457513,1100.0,,4,275.0,275.0,275.0,275.0,515.1255545751302,55.0,7.0,15.0,34.80578071453582,403.31977386059435,100.0,18.0,25.0,44.80578071453582,475.31977386059435,1243.0,969.834713330166,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.228384676719386,18.228384676719386,18.228384676719386,18.228384676719386,,1.1,1.1,1.1,1.1,0.931492722350958,0.931492722350958,0.931492722350958,0.931492722350958,0.98,0.98,0.98,0.98,44.89060185086013,44.89060185086013,44.89060185086013,44.89060185086013,179.56240740344055,4309.4977776825735,0.1018432334200446,47.87152435436326,94.82732939545296,139.85706247964237,180.38613896034786
2002-05-15,2002-05-26,1958.9797,1.0055924901309194,1969.9352746389216,0.182,2002,5,15,2002.05,2001,8,227,33,0.1702024077288028,2.5141568158715017,0.001276263666242706,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.14010612610132042,1693.9352746389216,1100.0,,4,275.0,275.0,275.0,275.0,593.9352746389217,45.0,5.000000000000004,12.000000000000005,36.582969814716186,495.3523048242054,100.0,18.0,25.0,53.58296981471618,673.3523048242054,1243.0,970.502867810372,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.560230196513384,17.560230196513384,17.560230196513384,17.560230196513384,,1.1,1.1,1.1,1.1,0.9296104792711956,0.9296104792711956,0.9296104792711956,0.9296104792711956,0.98,0.98,0.98,0.98,43.1577696243709,43.1577696243709,43.1577696243709,43.1577696243709,172.6310784974836,4143.1458839396055,0.0876328683078818,46.253092601044884,91.55107226547388,134.84591659140926,173.4825395877606
2002-06-15,2002-06-26,1381.8066,0.9176604866977616,1268.029317078179,0.265,2002,6,15,2002.06,2001,9,258,37,0.10955773299555466,27.98340919426414,0.022068424457838347,0.43,3,Normal,53,12,12,13,120,210.0,0.16561131290235984,1058.029317078179,1058.029317078179,,4,264.50732926954475,264.50732926954475,264.50732926954475,264.50732926954475,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1135.029317078179,968.2423778536743,990.0,0.7472588081540728,0.4254381122016327,988.8273030796444,0.4949618863554378,0.4949618863554378,0.4949618863554378,0.4949618863554378,20.089963339614545,20.089963339614545,20.089963339614545,20.089963339614545,,1.0580293170781792,1.0580293170781792,1.0580293170781792,1.0580293170781792,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.02195001664834,48.02195001664834,48.02195001664834,48.02195001664834,192.08780006659336,4610.107201598241,0.1514852988645454,51.42062539233292,102.03585440800413,150.94252331993027,195.8004655118164
2002-07-15,2002-07-26,597.5875,0.9020135648242464,539.0320311694094,0.532,2002,7,15,2002.07,2001,10,288,42,0.04657236749303697,8.404582098109813,0.015591990108410432,0.5,3,Normal,50,10,9,9,108,186.0,0.34506298187230194,353.03203116940944,353.03203116940944,,2,176.51601558470472,176.51601558470472,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,422.03203116940944,965.5256441402624,990.0,0.18211395869094776,0.040606406233881884,989.7772796350753,0.2205835108873715,0.2205835108873715,,,24.03105198392545,24.03105198392545,,,,0.7060640623388188,0.7060640623388188,,,0.93,0.93,,,0.97,0.97,,,37.53881758227314,37.53881758227314,,,75.07763516454628,1801.8632439491107,0.13928232613870498,56.24322121375744,111.92274860326715,166.37494298174963,217.79804966966998
2002-08-15,2002-08-26,376.9428,0.9098429569345096,342.95875174717344,0.72,2002,8,15,2002.08,2001,11,319,46,0.029631636150955782,4.383448125911002,0.012781269186396054,0.6,3,Normal,47,8,6,5,89,155.0,0.4519493939442164,187.95875174717344,187.95875174717344,,1,187.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,248.95875174717344,964.6147937587358,990.0,0.1246357478127144,0.008795875174717345,989.8665683770123,0.2501157581695482,,,,25.001658860107174,,,,,0.7518350069886938,,,,0.93,,,,0.97,,,,41.58675821699068,,,,41.58675821699068,998.0821972077763,0.12125877530499095,57.443797421902026,114.42003164344601,170.36135833822544,223.68562012185367
2002-09-15,2002-09-26,266.66,0.948216490608073,252.85140938554886,0.871,2002,9,15,2002.09,2001,12,350,50,0.021846361770911416,7.762411454976586,0.030699498467657068,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.35989516618134737,161.8514093855489,161.8514093855489,,1,161.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.85140938554886,964.2114056375424,990.0,0.1100629804723462,0.006185140938554886,989.8837518785894,0.18542366098794386,,,,25.48692258005891,,,,,0.6474056375421955,,,,0.92,,,,0.97,,,,36.11290739847452,,,,36.11290739847452,866.7097775633886,0.14282264625786367,57.90022772794299,115.37788730672669,171.91084570584908,226.0204688650556
2002-10-15,2002-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2002,10,15,2002.1,2002,1,15,3,0.01772750657063332,0.0,0.0,0.66,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,963.9310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.89351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.478268043030983,,,,23.478268043030983,563.4784330327436,0.11442795696255707,58.18898472011778,115.98754574273757,172.9058966639894,227.5396130748511
2002-11-15,2002-11-26,213.7748,0.9795822441189036,209.4099983200698,0.941,2002,11,15,2002.11,2002,2,46,7,0.01809302385485403,0.0,0.0,0.81,4,Mod_Dry,29,4,2,2,30,67.0,0.31994651896990506,142.4099983200698,142.4099983200698,,1,142.4099983200698,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.4099983200698,963.9564599899204,990.0,0.10036704488184198,0.0042409998320069794,989.895391955286,0.1434656920656912,,,,25.795466273299976,,,,,0.5696399932802793,,,,0.91,,,,0.97,,,,31.81017056433888,,,,31.81017056433888,763.4440935441331,0.15190378119252484,58.163830958030175,115.9342975702535,172.81865269782935,227.40567463337524
2002-12-15,2002-12-26,323.8523,0.9234672663564124,299.06699818423675,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.025839388643118057,3.3509982365872584,0.011204841246050543,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2574673918135396,222.06699818423675,222.06699818423675,,1,222.06699818423675,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.06699818423675,964.396267992737,990.0,0.1286569366663517,0.01441339963684735,989.8569296636967,0.3490515281911369,,,,25.111610142768644,,,,,0.8882679927369471,,,,0.94,,,,0.98,,,,50.3943118306276,,,,50.3943118306276,1209.4634839350626,0.1685050912892193,57.6969846289567,114.95059617096227,171.2177866031257,224.97200113588332
2003-01-15,2003-01-26,619.4209999999998,0.9016230362380232,558.4842427295927,0.52,2003,1,15,2003.01,2002,4,107,16,0.0482530385718368,14.22841379702129,0.025476840183493617,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.1629410340303199,467.4842427295927,467.4842427295927,,2,233.74212136479636,233.74212136479636,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,510.4842427295927,965.6131790922833,990.0,0.2125995610026624,0.06349684854591854,989.7239035904513,0.3866692423083889,0.3866692423083889,,,23.72405525585995,23.72405525585995,,,,0.9349684854591852,0.9349684854591852,,,0.94,0.94,,,0.98,0.98,,,50.11282026432164,50.11282026432164,,,100.22564052864328,2405.415372687439,0.17946010444053048,56.11591578907985,111.6592987516532,165.95767858265637,217.1892308627343
2003-02-15,2003-02-26,958.0479,0.9405539443875846,901.0957312572424,0.368,2003,2,15,2003.02,2002,5,138,20,0.07785467118062574,10.372210026919674,0.0115106638142076,0.64,3,Normal,43,7,5,4,78,137.0,0.15203712019460186,764.0957312572424,764.0957312572424,,3,254.69857708574744,254.69857708574744,254.69857708574744,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,819.0957312572424,967.004382925029,990.0,0.40399210433930577,0.1720478656286212,989.423960030032,0.4589923538158499,0.4589923538158499,0.4589923538158499,,21.96058475118725,21.96058475118725,21.96058475118725,,,1.0187943083429898,1.0187943083429898,1.0187943083429898,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.54676377811359,50.54676377811359,50.54676377811359,,151.64029133434073,3639.3669920241778,0.16828432992659567,53.83153544173173,106.95945449998196,158.58088540609987,206.579360663624
2003-03-15,2003-03-26,1516.372,0.9463426663005948,1435.007521583566,0.24,2003,3,15,2003.03,2002,6,166,24,0.12398464986482008,31.472267702207322,0.02193177891324005,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.12752546397670098,1252.007521583566,1100.0,,4,275.0,275.0,275.0,275.0,152.0075215835659,40.701467527840045,7.475779750011437,7.475779750011437,7.475779750011437,88.87871480569153,89.70146752784004,16.475779750011434,16.475779750011434,16.475779750011434,195.87871480569152,1222.6530270278631,968.774639685116,990.0,0.8737260183907299,0.48,988.6462739816092,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.336699516493198,19.336699516493198,19.336699516493198,19.336699516493198,,1.1,1.1,1.1,1.1,0.9316616003951432,0.9316616003951432,0.9316616003951432,0.9316616003951432,0.98,0.98,0.98,0.98,47.62865541653148,47.62865541653148,47.62865541653148,47.62865541653148,190.51462166612592,4572.350919987022,0.1327621066793353,50.286442405655315,99.72803307781601,147.38304773768962,190.8262863397489
2003-04-15,2003-04-26,2654.2357,1.0241604977462724,2718.363355647926,0.111,2003,4,15,2003.04,2002,7,197,29,0.2348665939279808,148.88057364089082,0.05476845960697735,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.05444452438357859,2570.363355647926,1100.0,,4,275.0,275.0,275.0,275.0,1470.3633556479258,55.0,7.0,15.0,70.0,1323.3633556479258,100.0,18.0,25.0,80.0,1395.3633556479258,1243.0,972.3339805136328,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.729117493252332,15.729117493252332,15.729117493252332,15.729117493252332,,1.1,1.1,1.1,1.1,0.917587432693952,0.917587432693952,0.917587432693952,0.917587432693952,0.98,0.98,0.98,0.98,38.157471653268,38.157471653268,38.157471653268,38.157471653268,152.62988661307205,3663.117278713728,0.056147713401136716,41.50037112856596,81.95857700564825,120.24550625962088,153.53959007681968
2003-05-15,2003-05-26,3098.0708,1.0246776610247352,3174.5239410330296,0.077,2003,5,15,2003.05,2002,8,227,33,0.2742788685052537,68.63422495808481,0.021620320474178053,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.10111752374925943,2853.5239410330296,1100.0,,4,275.0,275.0,275.0,275.0,1753.5239410330296,35.0,4.0,8.0,57.0,1649.5239410330296,100.0,18.0,25.0,80.0,1851.5239410330296,1243.0,973.4307769226652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.632321084220008,14.632321084220008,14.632321084220008,14.632321084220008,,1.1,1.1,1.1,1.1,0.9055689107908664,0.9055689107908664,0.9055689107908664,0.9055689107908664,0.98,0.98,0.98,0.98,35.03180410814713,35.03180410814713,35.03180410814713,35.03180410814713,140.12721643258854,3363.053194382125,0.0441411748770713,38.47675997351424,75.87388106167647,111.02921944071804,141.05946745520652
2003-06-15,2003-06-26,1810.1471,0.9801984059924232,1774.3033020318076,0.2,2003,6,15,2003.06,2002,9,258,37,0.1532998052955482,67.20025354175505,0.037874163602582514,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1448455851407714,1517.3033020318076,1100.0,,4,275.0,275.0,275.0,275.0,417.3033020318076,38.0,6.0,11.0,25.979972110929648,336.32332992087794,100.0,18.0,25.0,41.979972110929644,489.32332992087794,1243.0,969.870826052718,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.192271954167108,18.192271954167108,18.192271954167108,18.192271954167108,,1.1,1.1,1.1,1.1,0.931425227128879,0.931425227128879,0.931425227128879,0.931425227128879,0.98,0.98,0.98,0.98,44.79842162965218,44.79842162965218,44.79842162965218,44.79842162965218,179.19368651860873,4300.64847644661,0.10099383026194493,47.785829339197996,94.65370743479244,139.5911367952286,180.01891571752057
2003-07-15,2003-07-26,791.2707,0.9254874053024592,732.3110670348607,0.435,2003,7,15,2003.07,2002,10,288,42,0.06327167619181195,12.920683800971005,0.01764370959637011,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3099775631127994,505.3110670348607,505.3110670348607,,2,252.65553351743037,252.65553351743037,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,585.3110670348608,966.3292442681393,990.0,0.25597743016513663,0.07212442681394428,989.6718981430208,0.4516703188672791,0.4516703188672791,,,22.890983556014252,22.890983556014252,,,,1.0106221340697217,1.0106221340697217,,,0.94,0.94,,,0.98,0.98,,,52.26563177434308,52.26563177434308,,,104.53126354868616,2508.7503251684675,0.1427416138498834,54.999967513926705,109.35772339778048,162.33133872301448,211.94161425856288
2003-08-15,2003-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2003,8,15,2003.08,2002,11,319,46,0.03484037766093348,11.63510939264745,0.02885368985686837,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,964.9146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.59295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,48.72631413209131,,,,48.72631413209131,1169.4315391701914,0.1208354737708056,57.07413445522182,113.64822679995324,169.12235012556386,221.83989817909247
2003-09-15,2003-09-26,285.986,0.9297243491177186,265.8881477067799,0.848,2003,9,15,2003.09,2002,12,350,50,0.022972735961865786,13.229405610829527,0.049755529627514096,0.53,3,Normal,40,6,4,3,65,118.0,0.4437956374427408,147.88814770677988,147.88814770677988,,1,147.88814770677988,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.88814770677988,964.2635525908272,990.0,0.10734823217276586,0.004788814770677988,989.8878629530567,0.15475151787759214,,,,25.469558844351898,,,,,0.5915525908271195,,,,0.92,,,,0.97,,,,32.97489042779281,,,,32.97489042779281,791.3973702670273,0.12401790268649865,57.84392242986521,115.25937622650429,171.71829495102943,225.72844468777592
2003-10-15,2003-10-26,202.1822,1.0001365377456035,202.20980550178916,0.961,2003,10,15,2003.1,2003,1,15,3,0.01747092719535458,2.969668695355722,0.014686076612290919,0.44,3,Normal,37,5,3,2,50,97.0,0.4796997838917447,105.20980550178915,105.20980550178915,,1,105.20980550178915,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.20980550178916,963.9132588330107,990.0,0.09109425187560992,0.0005209805501789163,989.9083847675743,0.07797285455001443,,,,25.91715308001357,,,,,0.4208392220071567,,,,0.89,,,,0.96,,,,22.854607051943912,,,,22.854607051943912,548.5105692466539,0.11302422746132205,58.206552777221276,116.02474875277548,172.96688267701094,227.63330850535408
2003-11-15,2003-11-26,223.755,0.9693998050107177,216.90805337017312,0.932,2003,11,15,2003.11,2003,2,46,7,0.01874085581118296,7.498055050103318,0.03456789609054862,0.68,3,Normal,36,5,3,2,47,93.0,0.4287530986287869,123.90805337017314,123.90805337017314,,1,123.90805337017314,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.90805337017312,964.0014483202209,990.0,0.09712774546710448,0.0023908053370173122,989.900481449196,0.10846347721171946,,,,25.79056965176318,,,,,0.4956322134806925,,,,0.91,,,,0.97,,,,27.672130867161645,,,,27.672130867161645,664.1311408118795,0.12757539628985864,58.11873284156597,115.83890496159219,172.66253816550685,227.1664036577624
2003-12-15,2003-12-26,355.6296,0.9223127992632232,328.0017318768604,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.02833934963416073,6.7722575902307085,0.02064701778090969,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.23475485802894366,251.0017318768604,251.0017318768604,,1,251.0017318768604,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.0017318768604,964.5400086593843,990.0,0.13826625781888352,0.02020034637537208,989.8415333958059,0.4457862017759657,,,,24.855738534645504,,,,,1.0040069275074417,,,,0.95,,,,0.98,,,,56.979951889909564,,,,56.979951889909564,1367.5188453578294,0.17371844826508775,57.53200639229431,114.60467890599851,170.65893596465082,224.13152154437202
2004-01-15,2004-01-26,653.7943,0.8949481661930335,585.1120098524581,0.499,2004,1,15,2004.01,2003,4,107,16,0.050553677651252384,12.693113605030707,0.021693476447751263,0.66,3,Normal,41,6,4,3,66,120.0,0.20508893678367532,465.11200985245813,465.11200985245813,,2,232.556004926229,232.556004926229,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.1120098524581,965.733004044336,990.0,0.21586203469707715,0.06302240197049162,989.7211155633323,0.3827601905689406,0.3827601905689406,,,23.605351328427506,23.605351328427506,,,,0.9302240197049162,0.9302240197049162,,,0.94,0.94,,,0.98,0.98,,,49.6090560399121,49.6090560399121,,,99.2181120798242,2381.234689915781,0.1695711426344557,55.93836874431311,111.29221867977854,165.37711104085986,216.3440423547632
2004-02-15,2004-02-26,1061.1535,0.92631987069611,982.9675729087244,0.337,2004,2,15,2004.02,2003,5,138,20,0.08492839829931377,11.481256547483671,0.011680198679910865,0.5,3,Normal,43,7,5,4,78,137.0,0.13937387537067966,845.9675729087244,845.9675729087244,,4,211.4918932271811,211.4918932271811,211.4918932271811,211.4918932271811,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,900.9675729087244,967.3318702916347,990.0,0.4790141106334924,0.2267740583269795,989.2942118310395,0.31662991226697496,0.31662991226697496,0.31662991226697496,0.31662991226697496,21.645711627137658,21.645711627137658,21.645711627137658,21.645711627137658,,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.8459675729087244,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.948140851188725,40.948140851188725,40.948140851188725,40.948140851188725,163.7925634047549,3931.0215217141176,0.166630688457069,53.22634174460959,105.7207828210262,156.6524801908931,203.84226881476937
2004-03-15,2004-03-26,2802.8990000000013,1.0224543431941675,2865.8362560845894,0.1,2004,3,15,2004.03,2003,6,167,24,0.2476082525257085,95.28476792364654,0.033248503895274215,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.08339625109165537,2626.836256084589,1100.0,,4,275.0,275.0,275.0,275.0,1526.8362560845896,41.0,7.0,13.0,67.0,1398.8362560845892,100.0,18.0,25.0,80.0,1542.8362560845892,1243.0,972.6899495836524,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.373148423232765,15.373148423232765,15.373148423232765,15.373148423232765,,1.1,1.1,1.1,1.1,0.9140823472485352,0.9140823472485352,0.9140823472485352,0.9140823472485352,0.98,0.98,0.98,0.98,37.15146285965922,37.15146285965922,37.15146285965922,37.15146285965922,148.60585143863688,3566.540434527285,0.05185427154922928,40.53127271949812,80.00701431028526,117.28611759469936,149.5238596142978
2004-04-15,2004-04-26,3889.5171,1.0264767678475362,3992.498941295722,0.04,2004,4,15,2004.04,2003,7,198,29,0.3449519085279504,33.22838739502322,0.008322704121804803,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0738885606076732,3697.498941295722,1100.0,,4,275.0,275.0,275.0,275.0,2597.498941295722,30.0,3.9999999999999862,7.0,55.0,2501.498941295722,100.0,18.0,25.0,80.0,2669.498941295722,1243.0,975.1641048994123,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.898993107472918,12.898993107472918,12.898993107472918,12.898993107472918,,1.1,1.1,1.1,1.1,0.8792170757922692,0.8792170757922692,0.8792170757922692,0.8792170757922692,0.98,0.98,0.98,0.98,29.983318753556155,29.983318753556155,29.983318753556155,29.983318753556155,119.93327501422462,2878.398600341391,0.03003965105005177,33.5214908809699,65.92654413374169,96.02455919739815,120.89268825634103
2004-05-15,2004-05-26,3275.6178,1.0375592184505815,3398.647444510813,0.065,2004,5,15,2004.05,2003,8,228,33,0.29364313920573426,13.743495643334882,0.0040438132721098,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.09444933763825668,3077.647444510813,1100.0,,4,275.0,275.0,275.0,275.0,1977.6474445108126,35.0,4.0,8.0,57.0,1873.6474445108124,100.0,18.0,25.0,80.0,2075.6474445108124,1243.0,973.9057052990823,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.157392707802801,14.157392707802801,14.157392707802801,14.157392707802801,,1.1,1.1,1.1,1.1,0.8992450355664364,0.8992450355664364,0.8992450355664364,0.8992450355664364,0.98,0.98,0.98,0.98,33.65806190049707,33.65806190049707,33.65806190049707,33.65806190049707,134.63224760198827,3231.1739424477178,0.03961347853818555,37.136449628662426,73.18044493211535,106.95915188650095,135.57136132011357
2004-06-15,2004-06-26,1862.3957,0.9887821130458808,1841.5035555735626,0.194,2004,6,15,2004.06,2003,9,259,37,0.15910590720155582,71.15694130303224,0.03864067548914908,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.13955987172664114,1584.5035555735626,1100.0,,4,275.0,275.0,275.0,275.0,484.5035555735626,38.000000000000014,5.9999999999999964,11.000000000000005,30.163645483179003,399.3399100903836,100.0,18.0,25.0,46.163645483178996,552.3399100903836,1243.0,970.0879345641607,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.975163442724536,17.975163442724536,17.975163442724536,17.975163442724536,,1.1,1.1,1.1,1.1,0.9309369833249452,0.9309369833249452,0.9309369833249452,0.9309369833249452,0.98,0.98,0.98,0.98,44.24058985568942,44.24058985568942,44.24058985568942,44.24058985568942,176.9623594227577,4247.096626146185,0.09609666996686317,47.26636009059766,93.60159253095995,137.98056129354578,177.79693337795024
2004-07-15,2004-07-26,777.6610000000003,0.9124332497387314,709.5637534250716,0.444,2004,7,15,2004.07,2003,10,289,42,0.061306308295926176,26.648276648310233,0.03755585952591113,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3199148757307129,482.56375342507164,482.56375342507164,,2,241.28187671253582,241.28187671253582,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,562.5637534250717,966.2382550137004,990.0,0.2427905816956937,0.06651275068501432,989.6906966676194,0.4119796616656827,0.4119796616656827,,,23.04046199225341,23.04046199225341,,,,0.9651275068501431,0.9651275068501431,,,0.94,0.94,,,0.98,0.98,,,50.238749628110455,50.238749628110455,,,100.47749925622091,2411.459982149302,0.1416046109616155,55.14898645780227,109.66435524369714,162.81272800091566,212.63422962587418
2004-08-15,2004-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2004,8,15,2004.08,2003,11,320,46,0.03484037766093348,11.63510939264745,0.02885368985686837,0.35000000000000003,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,964.9146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.59295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,48.72631413209131,,,,48.72631413209131,1169.4315391701914,0.1208354737708056,57.07413445522182,113.64822679995324,169.12235012556386,221.83989817909247
2004-09-15,2004-09-26,292.3549,0.9321255793839308,272.5114805482312,0.8280000000000001,2004,9,15,2004.09,2003,12,351,51,0.02354499191936717,1.9480320166438216,0.0071484401784644965,0.47,3,Normal,40,6,4,3,65,118.0,0.4330092800589935,154.5114805482312,154.5114805482312,,1,154.5114805482312,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.5114805482312,964.2900459221927,990.0,0.10960618655053336,0.0054511480548231185,989.8849426653946,0.16895926485787274,,,,25.425937478343855,,,,,0.6180459221929248,,,,0.92,,,,0.97,,,,34.39270208096541,,,,34.39270208096541,825.4248499431699,0.12620643362171424,57.815007455810445,115.19855804834852,171.6195809455279,225.57895745321042
2004-10-15,2004-10-26,220.3957,0.9755817102863332,215.0140139457536,0.933,2004,10,15,2004.1,2004,1,15,3,0.018577210804913112,1.894039424419504,0.008808911520052618,0.55,3,Normal,37,5,3,2,50,97.0,0.4511333853079566,118.01401394575359,118.01401394575359,,1,118.01401394575359,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457536,963.9900840836747,990.0,0.09545932293605236,0.001801401394575359,989.9027392756692,0.09832247051330392,,,,25.814332721481453,,,,,0.4720560557830144,,,,0.9,,,,0.97,,,,26.090219717530104,,,,26.090219717530104,626.1652732207224,0.12134194994430672,58.13018572273923,115.86312151301078,172.7021486167807,227.22706652247533
2004-11-15,2004-11-26,227.147,0.9666445606244088,219.57041201215256,0.924,2004,11,15,2004.11,2004,2,46,7,0.018970883597849986,5.690755217735301,0.025917677912907205,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.30514129561451,152.57041201215256,152.57041201215256,,1,152.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,187.57041201215256,964.0174224720728,990.0,0.10383082227687017,0.005257041201215256,989.890912136522,0.16473166633472758,,,,25.708757998114308,,,,,0.6102816480486102,,,,0.92,,,,0.97,,,,34.33839437774957,,,,34.33839437774957,824.1214650659897,0.15638898730967926,58.102573613198096,115.80474581883398,172.60668568358514,227.0809124293297
2004-12-15,2004-12-26,376.9428,0.9098429569345096,342.95875174717344,0.72,2004,12,15,2004.12,2004,3,76,11,0.029631636150955782,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.2245167957013204,265.95875174717344,265.95875174717344,,1,265.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.95875174717344,964.6147937587358,990.0,0.1432335337905742,0.023191750349434687,989.83357471586,0.5003991063829127,,,,24.718381850741387,,,,,1.0638350069886937,,,,0.95,,,,0.98,,,,60.04170429543354,,,,60.04170429543354,1441.000903090405,0.17506975398515512,57.443797421902026,114.42003164344601,170.36135833822544,223.68562012185367
2005-01-15,2005-01-26,683.8179,0.8882731187136144,607.4170586651944,0.486,2005,1,15,2005.01,2004,4,107,16,0.0524808338686728,59.98044539767522,0.0987467252392992,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.14981469272524794,516.4170586651944,516.4170586651944,,2,258.2085293325972,258.2085293325972,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,559.4170586651944,965.8296682346607,990.0,0.2409664108204025,0.07656682346607778,989.6824667657137,0.4717084470960646,0.4717084470960646,,,23.381090083956646,23.381090083956646,,,,1.0328341173303888,1.0328341173303888,,,0.94,0.94,,,0.98,0.98,,,54.557979206166536,54.557979206166536,,,109.11595841233307,2618.783001895994,0.17963927231829244,55.79242316306171,110.99075316087652,164.9009966289139,215.6524700881434
2005-02-15,2005-02-26,892.4834,0.9212976168676004,822.2428295138933,0.396,2005,2,15,2005.02,2004,5,138,20,0.07104178047000037,2.9135640584129305,0.0035434350459892954,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.12769950218000148,717.2428295138933,717.2428295138933,,3,239.08094317129775,239.08094317129775,239.08094317129775,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.2428295138933,966.6889713180556,990.0,0.3597059881239961,0.14862141475694665,989.4916725971193,0.4045087974564878,0.4045087974564878,0.4045087974564878,,22.398192481607023,22.398192481607023,22.398192481607023,,,0.9563237726851912,0.9563237726851912,0.9563237726851912,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.39281321144825,48.39281321144825,48.39281321144825,,145.17843963434476,3484.2825512242744,0.17656394731976402,54.39097491653257,108.10650173480043,160.3716304295173,209.13267922756455
2005-03-15,2005-03-26,1290.259,0.929310751141254,1199.0515604567634,0.28200000000000003,2005,3,15,2005.03,2004,6,166,24,0.10359805482346436,10.531324218395868,0.008783045338253923,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.10758503158184382,1070.0515604567634,1070.0515604567634,,4,267.51289011419084,267.51289011419084,267.51289011419084,267.51289011419084,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.0515604567634,968.0255906185783,990.0,0.7343012212778028,0.4410670285937923,988.8246317501283,0.5062539045022169,0.5062539045022169,0.5062539045022169,0.5062539045022169,20.292787227047878,20.292787227047878,20.292787227047878,20.292787227047878,,1.0700515604567633,1.0700515604567633,1.0700515604567633,1.0700515604567633,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.05794497582322,49.05794497582322,49.05794497582322,49.05794497582322,196.23177990329287,4709.5627176790285,0.1636558313043193,51.86642490063158,102.94426406993651,152.34684387085483,197.77054916046143
2005-04-15,2005-04-26,1349.4128,0.9235412334008892,1246.2383616789475,0.269,2005,4,15,2005.04,2004,7,197,29,0.10767499444906106,2.786169681997535,0.0022356635517494206,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11875737784272072,1098.2383616789475,1098.2383616789475,,4,274.5595904197369,274.5595904197369,274.5595904197369,274.5595904197369,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1164.2383616789475,968.173891993848,990.0,0.7894161921139449,0.4777098701826318,988.7328739377035,0.5332259166967481,0.5332259166967481,0.5332259166967481,0.5332259166967481,20.02575602715868,20.02575602715868,20.02575602715868,20.02575602715868,,1.0982383616789475,1.0982383616789475,1.0982383616789475,1.0982383616789475,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.68765214737445,49.68765214737445,49.68765214737445,49.68765214737445,198.7506085894978,4770.014606147946,0.15948041297793028,51.56250774914378,102.32488283719582,151.38912120096532,196.42648165465005
