Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2005-05-15,2005-05-26,1414.6961,0.9198994486422936,1301.3781623864031,0.258,2005,5,15,2005.05,2004,8,227,33,0.11243907323018523,14.524329043412305,0.011160729035731098,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.14753590120793164,1109.3781623864031,1100.0,,4,275.0,275.0,275.0,275.0,9.378162386403119,2.295696000838263,0.4884459576251625,0.4884459576251625,0.4884459576251625,5.617128512689368,49.29569600083826,10.488445957625162,10.488445957625162,10.488445957625162,120.61712851268936,1170.2725879160885,968.3471885103572,990.0,0.7981253846211587,0.48,988.7218746153787,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.839751325021624,19.839751325021624,19.839751325021624,19.839751325021624,,1.1,1.1,1.1,1.1,0.930522350905676,0.930522350905676,0.930522350905676,0.930522350905676,0.98,0.98,0.98,0.98,48.80797735217412,48.80797735217412,48.80797735217412,48.80797735217412,195.23190940869648,4685.565825808715,0.15001935259977764,51.2016772788142,101.5899848067062,150.25394959449181,194.83613241906545
2005-06-15,2005-06-26,940.9512,0.9394044269109342,883.9337227871557,0.375,2005,6,15,2005.06,2004,9,258,37,0.07637187364881022,1.5977390492899983,0.0018075326329355602,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.18214035266393785,722.9337227871557,722.9337227871557,,3,240.97790759571856,240.97790759571856,240.97790759571856,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,786.9337227871557,966.9357348911486,990.0,0.3745209411993857,0.15146686139357787,989.4740121974071,0.4109438189065395,0.4109438189065395,0.4109438189065395,,22.12733348735181,22.12733348735181,22.12733348735181,,,0.9639116303828742,0.9639116303828742,0.9639116303828742,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.18692876393857,48.18692876393857,48.18692876393857,,144.56078629181567,3469.4588710035773,0.16354256271159914,53.9552978182333,107.21303182030844,158.97632451531226,207.14217112922825
2005-07-15,2005-07-26,468.1939,0.9016040947784072,422.1255373902722,0.628,2005,7,15,2005.07,2004,10,288,42,0.03647164643051951,4.336947744922951,0.010274071006780308,0.84,4,Mod_Dry,42,9,8,6,70,135.0,0.319810075539654,287.1255373902722,287.1255373902722,,2,143.5627686951361,143.5627686951361,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.1255373902722,964.9995649182562,990.0,0.15690516001890958,0.02742510747805444,989.815669732503,0.14580557249015405,0.14580557249015405,,,24.67029924175669,24.67029924175669,,,,0.5742510747805444,0.5742510747805444,,,0.91,0.91,,,0.97,0.97,,,30.66891251740576,30.66891251740576,,,61.33782503481152,1472.1078008354764,0.14530707005793447,56.964753815177914,113.42041091541469,168.75796926664958,221.30011184933758
2005-08-15,2005-08-26,327.2891,0.92492387208679,302.71750166380065,0.78,2005,8,15,2005.08,2004,11,319,46,0.026154792143752367,2.8942968415631767,0.009561048917408131,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.37989214157732937,187.71750166380062,187.71750166380062,,1,187.71750166380062,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.71750166380062,964.413587508319,990.0,0.12123459464849468,0.008771750166380064,989.8699936551852,0.24947415181194715,,,,25.206931995054184,,,,,0.7508700066552025,,,,0.93,,,,0.97,,,,41.874385362542725,,,,41.874385362542725,1004.9852487010254,0.13832826028357156,57.677426094904355,114.90954595126644,171.15136903403098,224.87189244353317
2005-09-15,2005-09-26,230.5719,0.9769671292550732,225.26116722988786,0.919,2005,9,15,2005.09,2004,12,350,50,0.01946256484866231,10.495896998542236,0.04659434703110972,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.4039755325742893,134.26116722988786,134.26116722988786,,1,134.26116722988786,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.2611672298879,964.0515670033792,990.0,0.10065721610109812,0.0034261167229887863,989.895916667176,0.12745738198457934,,,,25.716892281812026,,,,,0.5370446689195515,,,,0.91,,,,0.97,,,,29.898612753814355,,,,29.898612753814355,717.5667060915442,0.13272865945554496,58.067781748083505,115.73123526184885,172.48657746990716,226.89725875500102
2005-10-15,2005-10-26,160.4111,1.0497567287431553,168.39263159009116,0.988,2005,10,15,2005.1,2005,1,15,3,0.014549123369383875,2.795405569350152,0.016600521904989597,0.91,5,Dry,24,4,2,2,20,52.0,0.3088021103356869,116.39263159009116,116.39263159009116,,1,116.39263159009116,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.39263159009116,963.9632147368201,990.0,0.08979294258753108,0.0016392631590091155,989.9085677942534,0.09561833769223156,,,,25.84973471974129,,,,,0.4655705263603646,,,,0.9,,,,0.97,,,,25.76705765148013,,,,25.76705765148013,618.4093836355231,0.15301772653689175,58.1570975450233,115.92004939786983,172.79532179879234,227.36988729258184
2005-11-15,2005-11-26,186.7636,1.0331337858538572,192.95178512769542,0.973,2005,11,15,2005.11,2005,2,46,7,0.016671034235032883,5.8217973189786125,0.03017229052908605,0.93,5,Dry,23,4,2,2,19,50.0,0.25913209337197896,142.95178512769542,142.95178512769542,,1,142.95178512769542,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.9517851276954,963.9140964297445,990.0,0.0985062903844416,0.0042951785127695406,989.8971985311027,0.14456308109273003,,,,25.838539020265483,,,,,0.5718071405107816,,,,0.91,,,,0.97,,,,31.98450772447073,,,,31.98450772447073,767.6281853872975,0.16576424884228666,58.20573006298178,116.02300606877908,172.96402483638843,227.6289154544649
2005-12-15,2005-12-26,351.1014,0.9267106402786159,325.36940319671845,0.7490000000000001,2005,12,15,2005.12,2005,3,76,11,0.028111916436196475,12.410521539348625,0.038142865977613814,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2366540899159033,248.36940319671845,248.36940319671845,,1,248.36940319671845,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.36940319671845,964.5268470159835,990.0,0.1373920527221574,0.01967388063934369,989.8429340666387,0.4364997532341035,,,,24.87958729742093,,,,,0.993477612786874,,,,0.95,,,,0.98,,,,56.436484622773065,,,,56.436484622773065,1354.4756309465536,0.17345357021370428,57.547367616745504,114.63685480299415,170.71083961846222,224.20940586845592
2006-01-15,2006-01-26,629.8704,0.8978916060640499,565.5553450682056,0.512,2006,1,15,2006.01,2005,4,107,16,0.04886398181389297,0.0,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2457761229066568,426.55534506820567,426.55534506820567,,2,213.27767253410283,213.27767253410283,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.55534506820567,965.6449990528067,990.0,0.20321026219977306,0.055311069013641134,989.7414786687866,0.3219946475135884,0.3219946475135884,,,23.77448496846619,23.77448496846619,,,,0.8531106901364113,0.8531106901364113,,,0.94,0.94,,,0.98,0.98,,,45.8225703744039,45.8225703744039,,,91.6451407488078,2199.483377971388,0.16204451349983345,56.069147320062655,111.5625656988986,165.80459258792905,216.9661519106873
2006-02-15,2006-02-26,1088.9293,0.9262205169466052,1008.588659164305,0.328,2006,2,15,2006.02,2005,5,138,20,0.08714206015179596,5.377593455113697,0.005331800438416049,0.45,3,Normal,43,7,5,4,78,137.0,0.1358333734522806,871.588659164305,871.588659164305,,4,217.89716479107625,217.89716479107625,217.89716479107625,217.89716479107625,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,926.588659164305,967.4269929288021,990.0,0.5024916000310364,0.24727092733144398,989.2502374726377,0.3360799753446552,0.3360799753446552,0.3360799753446552,0.3360799753446552,21.48716456849081,21.48716456849081,21.48716456849081,21.48716456849081,,0.8715886591643051,0.8715886591643051,0.8715886591643051,0.8715886591643051,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.31103276691639,42.31103276691639,42.31103276691639,42.31103276691639,169.24413106766556,4061.8591456239733,0.16780292890453244,53.04608489086478,105.3522349906107,156.07967480586947,203.03149769410174
2006-03-15,2006-03-26,1555.9703,0.952015772450731,1481.3082670648955,0.234,2006,3,15,2006.03,2005,6,166,24,0.12798503427440694,39.73284347440381,0.02682280546042692,0.66,3,Normal,49,9,9,9,107,183.0,0.12353944419860775,1298.3082670648955,1100.0,,4,275.0,275.0,275.0,275.0,198.30826706489552,51.0,9.000000000000002,9.752865593355518,9.752865593355518,118.80253587818449,100.0,18.0,18.75286559335552,18.75286559335552,225.80253587818447,1236.7528655933556,968.9242267089791,990.0,0.9055812868022444,0.48,988.6144187131978,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.15525722421883,19.15525722421883,19.15525722421883,19.15525722421883,,1.1,1.1,1.1,1.1,0.9318862141793826,0.9318862141793826,0.9318862141793826,0.9318862141793826,0.98,0.98,0.98,0.98,47.19311588377452,47.19311588377452,47.19311588377452,47.19311588377452,188.77246353509807,4530.539124842354,0.12743631270561728,49.95789046431563,99.06030691181806,146.35518188724149,189.39462477890373
2006-04-15,2006-04-26,2633.7601,1.0222948118787176,2692.4792859631725,0.113,2006,4,15,2006.04,2005,7,197,29,0.2326302103072181,0.0,0.0,0.62,3,Normal,54,13,14,19,117,217.0,0.08059486330360875,2475.4792859631725,1100.0,,4,275.0,275.0,275.0,275.0,1375.4792859631725,46.0,5.0,11.0,61.0,1252.4792859631727,100.0,18.0,25.0,80.0,1369.4792859631727,1243.0,972.2715017247386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.791596282146616,15.791596282146616,15.791596282146616,15.791596282146616,,1.1,1.1,1.1,1.1,0.9181634202338236,0.9181634202338236,0.9181634202338236,0.9181634202338236,0.98,0.98,0.98,0.98,38.33308709556266,38.33308709556266,38.33308709556266,38.33308709556266,153.3323483822506,3679.976361174015,0.0569483855202249,41.66913070259379,82.29856161395551,120.76141343373331,154.24049075647903
2006-05-15,2006-05-26,2397.8624,1.0100198215488758,2421.888553346759,0.134,2006,5,15,2006.05,2005,8,227,33,0.20925117100916002,10.705701282434804,0.004420393856538448,0.49,3,Normal,55,13,13,17,178,276.0,0.11396065257362945,2145.888553346759,1100.0,,4,275.0,275.0,275.0,275.0,1045.8885533467592,45.0,5.0,12.0,63.0,920.8885533467592,100.0,18.0,25.0,80.0,1098.8885533467592,1243.0,971.6183516804922,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.444746326393062,16.444746326393062,16.444746326393062,16.444746326393062,,1.1,1.1,1.1,1.1,0.9234836448320808,0.9234836448320808,0.9234836448320808,0.9234836448320808,0.98,0.98,0.98,0.98,40.149871882184975,40.149871882184975,40.149871882184975,40.149871882184975,160.5994875287399,3854.3877006897583,0.06631167536871617,43.4075202969394,85.80324942317493,126.08590337168309,161.489533652847
2006-06-15,2006-06-26,1574.8324,0.9483007366521528,1493.4147250236774,0.232,2006,6,15,2006.06,2005,9,258,37,0.1290310322420457,31.98400225307796,0.02141669136988781,0.22,2,Mod_Wet,62,12,14,16,153,257.0,0.1720888348652953,1236.4147250236774,1100.0,,4,275.0,275.0,275.0,275.0,136.41472502367742,32.9093889162179,5.999999999999999,7.431152335920171,8.49274552676591,81.58143824477344,94.90938891621788,18.0,21.43115233592017,24.49274552676591,234.58143824477344,1234.340541252138,968.9633398808458,990.0,0.8992538786941328,0.48,988.6207461213057,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.12247146046009,19.12247146046009,19.12247146046009,19.12247146046009,,1.1,1.1,1.1,1.1,0.9319162653818291,0.9319162653818291,0.9319162653818291,0.9319162653818291,0.98,0.98,0.98,0.98,47.113860334723434,47.113860334723434,47.113860334723434,47.113860334723434,188.4554413388937,4522.930592133449,0.1261909623503316,49.87129931886289,98.88438066740099,146.08450760139655,189.0179432499118
2006-07-15,2006-07-26,643.0906,0.8994980815126185,578.4587609387987,0.504,2006,7,15,2006.07,2005,10,288,42,0.049978836945112216,8.125077072236081,0.014046078339361029,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3924220970075631,351.45876093879866,351.45876093879866,,2,175.7293804693994,175.7293804693994,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,431.45876093879866,965.7030644242244,990.0,0.1852446069538446,0.04029175218775975,989.7744636408584,0.2186208384335644,0.2186208384335644,,,23.852778378200387,23.852778378200387,,,,0.7029175218775975,0.7029175218775975,,,0.93,0.93,,,0.97,0.97,,,37.094288144891294,37.094288144891294,,,74.18857628978259,1780.5258309547824,0.12825214397199147,55.983102672739754,111.38466843131384,165.52323526009138,216.5565571793737
2006-08-15,2006-08-26,389.3441,0.9091157456001098,353.9588517665037,0.7090000000000001,2006,8,15,2006.08,2005,11,319,46,0.03058204479262592,3.5596201556190863,0.010056593126161636,0.56,3,Normal,47,8,6,5,89,155.0,0.4379040084078727,198.95885176650367,198.95885176650367,,1,198.95885176650367,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9588517665037,964.6697942588324,990.0,0.1282889175608315,0.00989588517665037,989.8618151972626,0.2802386694079664,,,,24.91178226902215,,,,,0.7958354070660147,,,,0.93,,,,0.97,,,,43.862335810542184,,,,43.862335810542184,1052.6960594530126,0.12391930754560387,57.37791122011818,114.28223913037272,170.13959661379127,223.35400850485425
2006-09-15,2006-09-26,255.4785,0.9493287378785416,242.533081960103,0.887,2006,9,15,2006.09,2005,12,350,50,0.0209548582813529,0.0,0.0,0.61,3,Normal,40,6,4,3,65,118.0,0.4865315652872921,124.53308196010299,124.53308196010299,,1,124.53308196010299,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,174.533081960103,964.1551984917605,990.0,0.0993862779409442,0.0024533081960103004,989.898160413863,0.10956747569185364,,,,25.63339444641053,,,,,0.49813232784041206,,,,0.91,,,,0.97,,,,27.642224553079853,,,,27.642224553079853,663.4133892739164,0.11397300660875215,57.96001718237817,115.50385373582368,172.11580127469912,226.33195600371198
2006-10-15,2006-10-26,237.5208,0.9742509663060136,231.4048689177774,0.911,2006,10,15,2006.1,2006,1,15,3,0.019993380674495964,1.5972541239545135,0.0069024222844768605,0.65,3,Normal,37,5,3,2,50,97.0,0.4191787340242437,134.4048689177774,134.4048689177774,,1,134.4048689177774,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.4048689177774,964.0884292135066,990.0,0.10104711440378776,0.003440486891777741,989.8955123987043,0.12773160727952032,,,,25.679351577918304,,,,,0.5376194756711097,,,,0.91,,,,0.97,,,,29.88692191488025,,,,29.88692191488025,717.2861259571263,0.12915424837279313,58.02982444113797,115.6510932833315,172.355769476444,226.69754384504367
2006-11-15,2006-11-26,271.9838,0.9528239012323004,259.1526653879857,0.8640000000000001,2006,11,15,2006.11,2006,2,46,7,0.022390790289521963,10.938807232295973,0.04220989668741835,0.47,3,Normal,36,5,3,2,47,93.0,0.3588618309627136,166.15266538798568,166.15266538798568,,1,166.15266538798568,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.15266538798568,964.2366106615519,990.0,0.1115293177459042,0.006615266538798568,989.8818554157152,0.19542343000457074,,,,25.449821324158826,,,,,0.6646106615519427,,,,0.92,,,,0.97,,,,37.01865360954236,,,,37.01865360954236,888.4476866290165,0.14284496574295524,57.87312039689207,115.32081735845459,171.81808645799703,225.8797116272578
2006-12-15,2006-12-26,466.0267,0.9085437496786656,423.4056454683745,0.628,2006,12,15,2006.12,2006,3,76,11,0.036582247768467566,8.525424259367298,0.020135358020407147,0.45,3,Normal,38,5,4,3,54,104.0,0.24562733424339306,319.4056454683745,319.4056454683745,,2,159.70282273418724,159.70282273418724,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.4056454683745,965.0053254046077,990.0,0.16364025126255974,0.0338811290936749,989.8024786196437,0.18052580579071895,0.18052580579071895,,,24.61662740924541,24.61662740924541,,,,0.6388112909367489,0.6388112909367489,,,0.92,0.92,,,0.97,0.97,,,34.416738626869304,34.416738626869304,,,68.83347725373861,1652.0034540897266,0.16257099542826006,56.95725772584584,113.40480744319522,168.73303458811242,221.26322470758686
2007-01-15,2007-01-26,815.842,0.9237222386349396,753.6113986124063,0.425,2007,1,15,2007.01,2006,4,107,16,0.06511202484011193,11.377285411575372,0.015097018745369162,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.18444519318037786,614.6113986124062,614.6113986124062,,3,204.87046620413543,204.87046620413543,204.87046620413543,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,673.6113986124062,966.4144455944496,990.0,0.3071660281811051,0.1143834195837219,989.5784505522353,0.2971289901950567,0.2971289901950567,0.2971289901950567,,22.866875967590488,22.866875967590488,22.866875967590488,,,0.8194818648165418,0.8194818648165418,0.8194818648165418,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.45814651572629,41.45814651572629,41.45814651572629,,124.37443954717884,2984.986549132293,0.16503789589194695,54.85857806961692,109.06696557808318,161.8752993430505,211.28646222345083
2007-02-15,2007-02-26,3408.2305,1.0319782984109251,3517.219911982216,0.058,2007,2,15,2007.02,2006,5,138,20,0.3038878003952635,322.79760908635126,0.09177635097159184,0.06,1,Wet,55,10,10,8,114,197.0,0.05601014577703098,3320.219911982216,1100.0,,4,275.0,275.0,275.0,275.0,2220.2199119822158,45.0,8.0,15.0,72.0,2080.2199119822158,100.0,18.0,25.0,80.0,2194.2199119822158,1243.0,974.1569660039622,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.906132002923028,13.906132002923028,13.906132002923028,13.906132002923028,,1.1,1.1,1.1,1.1,0.8956256972410711,0.8956256972410711,0.8956256972410711,0.8956256972410711,0.98,0.98,0.98,0.98,32.92764495696109,32.92764495696109,32.92764495696109,32.92764495696109,131.71057982784436,3161.053915868265,0.037447354195608316,36.42110303197778,71.74380379059626,104.79049396867129,132.6526479785795
2007-03-15,2007-03-26,3938.1347,1.0264767678475362,4042.4037782042274,0.038,2007,3,15,2007.03,2006,6,166,24,0.3492636864368452,100.43436251246204,0.024845207956212232,0.09,1,Wet,68,14,17,21,195,315.0,0.07792393271013953,3727.4037782042274,1100.0,,4,275.0,275.0,275.0,275.0,2627.403778204228,32.0,4.000000000000013,8.0,59.0,2524.403778204228,100.0,18.0,25.0,80.0,2719.403778204228,1243.0,975.2575989141136,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.805499092771539,12.805499092771539,12.805499092771539,12.805499092771539,,1.1,1.1,1.1,1.1,0.8775394882191329,0.8775394882191329,0.8775394882191329,0.8775394882191329,0.98,0.98,0.98,0.98,29.709199829091244,29.709199829091244,29.709199829091244,29.709199829091244,118.83679931636496,2852.0831835927593,0.029397557947354856,33.24721390699612,65.37677248551168,95.19735860376551,119.78600833369171
2007-04-15,2007-04-26,3246.5778,1.0390023785474851,3373.2020563394613,0.067,2007,4,15,2007.04,2006,7,197,29,0.2914446576677294,0.0,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.08745399625426789,3078.2020563394613,1100.0,,4,275.0,275.0,275.0,275.0,1978.2020563394615,30.0,4.0,6.999999999999987,55.0,1882.2020563394615,100.0,18.0,25.0,80.0,2050.2020563394613,1243.0,973.8517853098622,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.211312697023075,14.211312697023075,14.211312697023075,14.211312697023075,,1.1,1.1,1.1,1.1,0.8999970545229499,0.8999970545229499,0.8999970545229499,0.8999970545229499,0.98,0.98,0.98,0.98,33.814507039776394,33.814507039776394,33.814507039776394,33.814507039776394,135.25802815910558,3246.1926758185327,0.040097813857579934,37.28941871601987,73.48773534582746,107.42322073191923,136.1964321103269
2007-05-15,2007-05-26,2507.9427,1.0205004355171887,2559.356617602154,0.125,2007,5,15,2007.05,2006,8,227,33,0.22112841176082607,23.943970673870353,0.009355464771573457,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.12542214625046785,2238.356617602154,1100.0,,4,275.0,275.0,275.0,275.0,1138.3566176021538,35.000000000000036,4.0,8.0,57.0,1034.3566176021538,100.0,18.0,25.0,80.0,1236.3566176021538,1243.0,971.9501711459362,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.11292686094903,16.11292686094903,16.11292686094903,16.11292686094903,,1.1,1.1,1.1,1.1,0.9209407496041812,0.9209407496041812,0.9209407496041812,0.9209407496041812,0.98,0.98,0.98,0.98,39.231408684252465,39.231408684252465,39.231408684252465,39.231408684252465,156.92563473700986,3766.215233688236,0.06131448570228268,42.53041730173162,84.03437812161282,123.3970795257202,157.8252773656769
2007-06-15,2007-06-26,1481.9755,0.9382496155673572,1390.4629431552414,0.246,2007,6,15,2007.06,2006,9,258,37,0.12013599828861285,30.164001307538232,0.021693495289482518,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.18483052803752906,1133.4629431552416,1100.0,,4,275.0,275.0,275.0,275.0,33.462943155241426,8.072772278696373,1.5624720539412336,1.8228840629314391,2.083296071921645,19.921518687750726,70.07277227869639,13.562472053941233,15.82288406293144,18.083296071921644,172.9215186877507,1199.458128395569,968.6307264317323,990.0,0.8402488451070068,0.48,988.679751154893,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.51408994316064,19.51408994316064,19.51408994316064,19.51408994316064,,1.1,1.1,1.1,1.1,0.9313465223239312,0.9313465223239312,0.9313465223239312,0.9313465223239312,0.98,0.98,0.98,0.98,48.04933445624025,48.04933445624025,48.04933445624025,48.04933445624025,192.197337824961,4612.736107799065,0.1382254297182681,50.59853357990104,100.36262815628568,148.36071511747718,192.1899249539323
2007-07-15,2007-07-26,750.8951,0.9169012381868608,688.4966469384468,0.453,2007,7,15,2007.07,2006,10,288,42,0.0594861102954818,16.763706137479407,0.024348275640880674,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3297038569605326,461.4966469384468,461.4966469384468,,2,230.7483234692234,230.7483234692234,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,541.4966469384468,966.1539865877536,990.0,0.2305777663411286,0.062299329387689374,989.7071229042713,0.3768406549431035,0.3768406549431035,,,23.17629566157435,23.17629566157435,,,,0.9229932938768936,0.9229932938768936,,,0.94,0.94,,,0.98,0.98,,,48.32874455288054,48.32874455288054,,,96.65748910576109,2319.7797385382664,0.1403891936664762,55.28515067544054,109.94471056227077,163.25329201774318,213.26909202242774
2007-08-15,2007-08-26,476.9275,0.90577073560875,431.9869725070421,0.62,2007,8,15,2007.08,2006,11,319,46,0.03732367442460844,0.0,0.0,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.42593877063503455,247.9869725070421,247.9869725070421,,1,247.9869725070421,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.98697250704214,965.0439413762816,990.0,0.1478923524931136,0.019597394501408426,989.8325102530057,0.4351586905111302,,,,24.353410186212717,,,,,0.9919478900281684,,,,0.95,,,,0.98,,,,55.15785117232635,,,,55.15785117232635,1323.7884281358324,0.1276840615174505,56.90682421754853,113.29984855936512,168.56535866190757,221.01528777233207
2007-09-15,2007-09-26,331.6178,0.9215783908625044,305.6117985053638,0.775,2007,9,15,2007.09,2006,12,350,50,0.02640485939086344,7.347083152006007,0.024040574310082004,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4515532472074306,167.6117985053638,167.6117985053638,,1,167.6117985053638,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.61179850536385,964.4280589925268,990.0,0.1171403858541013,0.006761179850536383,989.8760984342954,0.19887469792211224,,,,25.24916474384652,,,,,0.6704471940214553,,,,0.92,,,,0.97,,,,37.04931400826795,,,,37.04931400826795,889.1835361984308,0.12122998584957345,57.6610168871584,114.8751143599834,171.09568101000087,224.7880026815416
2007-10-15,2007-10-26,266.66,0.948216490608073,252.85140938554886,0.871,2007,10,15,2007.1,2007,1,15,3,0.021846361770911416,6.670462134182571,0.026380956904263973,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.43503811296646383,142.8514093855489,142.8514093855489,,1,142.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.85140938554886,964.2114056375424,990.0,0.1059720713814371,0.004285140938554886,989.88974278768,0.1443594590202548,,,,25.53397769111748,,,,,0.5714056375421954,,,,0.91,,,,0.97,,,,31.585309591791876,,,,31.585309591791876,758.0474302030051,0.12491648620249715,57.90022772794299,115.37788730672669,171.91084570584908,226.0204688650556
2007-11-15,2007-11-26,289.956,0.9321255793839308,270.2754044958471,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.023351794948441192,0.0,0.0,0.42,3,Normal,36,5,3,2,47,93.0,0.3440934633821961,177.27540449584708,177.27540449584708,,1,177.27540449584708,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.27540449584708,964.2811016179834,990.0,0.11532116062358425,0.007727540449584711,989.8769512989267,0.22248644515902435,,,,25.373363235784478,,,,,0.7091016179833884,,,,0.93,,,,0.97,,,,39.806153363518,,,,39.806153363518,955.347680724432,0.14727996962124476,57.82479430017632,115.2191398101062,171.65297918181636,225.62951606656188
2007-12-15,2007-12-26,501.4829,0.9004029449403108,451.5366799972075,0.598,2007,12,15,2007.12,2007,3,76,11,0.03901276915175873,9.563520346438622,0.02117994123201191,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2613298215346088,333.5366799972075,333.5366799972075,,2,166.76833999860375,166.76833999860375,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.5366799972075,965.1319150599874,990.0,0.17065793800645268,0.0367073359994415,989.7926347259939,0.19687603141411605,0.19687603141411605,,,24.46384363459257,24.46384363459257,,,,0.6670733599944151,0.6670733599944151,,,0.92,0.92,,,0.97,0.97,,,35.716333295277074,35.716333295277074,,,71.43266659055412,1714.3839981732992,0.15819903399873494,56.7903458797196,113.0576220389277,168.17882928649823,220.44472970007843
2008-01-15,2008-01-26,1098.2906,0.922996705259988,1013.7186052180156,0.325,2008,1,15,2008.01,2007,4,107,16,0.08758528749083656,42.23228885677486,0.041660761319155394,0.1,1,Wet,49,8,7,5,81,150.0,0.14797005720116996,863.7186052180156,863.7186052180156,,4,215.9296513045039,215.9296513045039,215.9296513045039,215.9296513045039,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.7186052180156,967.4431156163997,990.0,0.5035270087655123,0.2409748841744125,989.2554981070599,0.3300441865116804,0.3300441865116804,0.3300441865116804,0.3300441865116804,21.482338304148847,21.482338304148847,21.482338304148847,21.482338304148847,,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.91956542142644,41.91956542142644,41.91956542142644,41.91956542142644,167.67826168570576,4024.2782804569374,0.16540907982017752,53.01528616538556,105.28928596159157,155.98189015105118,202.8932112951997
2008-02-15,2008-02-26,2373.8032,1.0080375719135228,2392.8828139285506,0.138,2008,2,15,2008.02,2007,5,138,20,0.2067450751234268,113.5301630295994,0.04744493226695443,0.11,2,Mod_Wet,49,8,7,5,93,162.0,0.06770076622934748,2230.8828139285506,1100.0,,4,275.0,275.0,275.0,275.0,1130.8828139285506,51.0,10.0,18.0,34.903790553350326,1016.9790233752002,100.0,18.0,25.0,39.903790553350326,1109.9790233752,1243.0,971.5483378267243,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.514760180161108,16.514760180161108,16.514760180161108,16.514760180161108,,1.1,1.1,1.1,1.1,0.92397799446675,0.92397799446675,0.92397799446675,0.92397799446675,0.98,0.98,0.98,0.98,40.34239492315098,40.34239492315098,40.34239492315098,40.34239492315098,161.3695796926039,3872.8699126224933,0.06743730982282121,43.590906922916524,86.17324589949435,126.64872189556456,162.257479411791
2008-03-15,2008-03-26,2883.1094,1.0205622441948206,2942.3925995231825,0.094,2008,3,15,2008.03,2007,6,167,24,0.25422272059880296,0.0,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.08122641419052311,2703.3925995231825,1100.0,,4,275.0,275.0,275.0,275.0,1603.3925995231823,41.0,7.0,13.0,67.0,1475.3925995231823,100.0,18.0,25.0,80.0,1619.3925995231823,1243.0,972.8747407574697,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.188357249415574,15.188357249415574,15.188357249415574,15.188357249415574,,1.1,1.1,1.1,1.1,0.9121128906881679,0.9121128906881679,0.9121128906881679,0.9121128906881679,0.98,0.98,0.98,0.98,36.62580460887523,36.62580460887523,36.62580460887523,36.62580460887523,146.5032184355009,3516.077242452022,0.04979050669827062,40.02336366549979,78.9847115103902,115.73718979175743,147.42523078134565
2008-04-15,2008-04-26,3103.7054,1.0245696471551824,3179.962346551635,0.076,2008,4,15,2008.04,2007,7,198,29,0.27474874674206123,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.06823980171819195,2962.962346551635,1100.0,,4,275.0,275.0,275.0,275.0,1862.9623465516352,46.0,5.0,11.0,61.0,1739.9623465516354,100.0,18.0,25.0,80.0,1856.9623465516354,1243.0,973.4423011629308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.620796843954466,14.620796843954466,14.620796843954466,14.620796843954466,,1.1,1.1,1.1,1.1,0.905423471155144,0.905423471155144,0.905423471155144,0.905423471155144,0.98,0.98,0.98,0.98,34.99859159982859,34.99859159982859,34.99859159982859,34.99859159982859,139.99436639931437,3359.8647935835447,0.044023906934346206,38.4444290950977,75.8088846970242,110.93093854279257,140.92678738783437
2008-05-15,2008-05-26,2361.8284,1.0072308567466204,2378.9064428204997,0.14,2008,5,15,2008.05,2007,8,228,33,0.2055375166596912,30.81359372020279,0.012952839660087392,0.44,3,Normal,55,13,13,17,178,276.0,0.11601969502960632,2102.9064428204997,1100.0,,4,275.0,275.0,275.0,275.0,1002.9064428204996,45.0,5.0,12.0,61.773222927349615,879.1332198931502,100.0,18.0,25.0,78.77322292734962,1057.13321989315,1243.0,971.5146017585323,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.54849624835306,16.54849624835306,16.54849624835306,16.54849624835306,,1.1,1.1,1.1,1.1,0.9242109459093149,0.9242109459093149,0.9242109459093149,0.9242109459093149,0.98,0.98,0.98,0.98,40.43499749332043,40.43499749332043,40.43499749332043,40.43499749332043,161.73998997328172,3881.7597593587616,0.06798921851736134,43.67904611244892,86.35109415372875,126.91930708486109,162.62680872430946
2008-06-15,2008-06-26,1436.8995,0.9268224446004368,1331.7507072351455,0.254,2008,6,15,2008.06,2007,9,259,37,0.11506326110511655,29.62379426718417,0.0222442489470768,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.19297906027289372,1074.7507072351455,1074.7507072351455,,4,268.68767680878636,268.68767680878636,268.68767680878636,268.68767680878636,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1162.7507072351455,968.442645079882,990.0,0.7872690619888697,0.44717591940568907,988.7655550186054,0.5107021027214614,0.5107021027214614,0.5107021027214614,0.5107021027214614,19.812207836002,19.812207836002,19.812207836002,19.812207836002,,1.0747507072351454,1.0747507072351454,1.0747507072351454,1.0747507072351454,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.10647776643179,48.10647776643179,48.10647776643179,48.10647776643179,192.4259110657272,4618.221865577451,0.14449093964832474,51.00036959382664,101.180194800504,149.62148262374603,193.95128838047776
2008-07-15,2008-07-26,643.0906,0.8994980815126185,578.4587609387987,0.504,2008,7,15,2008.07,2007,10,289,42,0.049978836945112216,0.0,0.0,0.44,3,Normal,50,10,9,9,108,186.0,0.32154409710751863,392.45876093879866,392.45876093879866,,2,196.2293804693994,196.2293804693994,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,461.45876093879866,965.7030644242244,990.0,0.19520770658484088,0.048491752187759744,989.7563005412276,0.2726057537202669,0.2726057537202669,,,23.780630363282672,23.780630363282672,,,,0.7849175218775974,0.7849175218775974,,,0.93,0.93,,,0.97,0.97,,,41.29629459883793,41.29629459883793,,,82.59258919767585,1982.2221407442205,0.14278042753408,55.983102672739754,111.38466843131384,165.52323526009138,216.5565571793737
2008-08-15,2008-08-26,413.9237,0.9163710051690066,379.3076770322744,0.684,2008,8,15,2008.08,2007,11,320,46,0.032772183295588515,1.300228034701206,0.0034278980190284225,0.52,3,Normal,47,8,6,5,89,155.0,0.40863923770994864,224.3076770322744,224.3076770322744,,1,224.3076770322744,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.30767703227434,964.7965383851614,990.0,0.1367073466158845,0.01486153540645488,989.8484311179776,0.3561226853995565,,,,24.69577004741666,,,,,0.8972307081290976,,,,0.94,,,,0.98,,,,50.05986188214934,,,,50.05986188214934,1201.436685171584,0.13197692773797948,57.22275427283486,113.95815864468399,169.6190134375049,222.57777666583115
2008-09-15,2008-09-26,291.5539,0.9321255793839308,271.7648479591447,0.8310000000000001,2008,9,15,2008.09,2007,12,351,51,0.02348048286367009,5.084506068931488,0.01870921168471304,0.53,3,Normal,40,6,4,3,65,118.0,0.4341989072028158,153.76484795914467,153.76484795914467,,1,153.76484795914467,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.76484795914467,964.2870593918367,990.0,0.10935165271334477,0.005376484795914468,989.8852718624906,0.16732685736022068,,,,25.430885613293963,,,,,0.6150593918365787,,,,0.92,,,,0.97,,,,34.2331699853008,,,,34.2331699853008,821.5960796472191,0.12596614404835454,57.81827790501342,115.20543546533683,171.63074016950003,225.5958485542446
2008-10-15,2008-10-26,196.5408,1.027758050430766,201.9963894381031,0.961,2008,10,15,2008.1,2008,1,15,3,0.01745248804745211,0.26877337561737136,0.0013305850484012262,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3613925981700236,128.99638943810308,128.99638943810308,,1,128.99638943810308,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.99638943810308,963.9119783366285,990.0,0.09681695094480787,0.002899638943810311,989.9002834101112,0.1176105204151208,,,,25.87069455306759,,,,,0.5159855577524124,,,,0.91,,,,0.97,,,,28.8979993596777,,,,28.8979993596777,693.5519846322649,0.14306195986999454,58.20781051026066,116.02741290093095,172.97125163765438,227.64002444728092
2008-11-15,2008-11-26,266.66,0.948216490608073,252.85140938554886,0.871,2008,11,15,2008.11,2008,2,46,7,0.021846361770911416,29.46489560344093,0.11653047801886185,0.54,3,Normal,36,5,3,2,47,93.0,0.3678049500534649,159.8514093855489,159.8514093855489,,1,159.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.85140938554886,964.2114056375424,990.0,0.10938116229052802,0.0059851409385548865,989.8846336967708,0.1808624334123976,,,,25.492365625816173,,,,,0.6394056375421955,,,,0.92,,,,0.97,,,,35.674276779371525,,,,35.674276779371525,856.1826427049167,0.1410879095594648,57.90022772794299,115.37788730672669,171.91084570584908,226.0204688650556
2008-12-15,2008-12-26,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2008,12,15,2008.12,2008,3,76,11,0.04499899827695158,14.784100324309465,0.028386104511899605,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.226565043453911,402.8217393165692,402.8217393165692,,2,201.41086965828458,201.41086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,456.8217393165692,965.4436978269246,990.0,0.19366773630439565,0.05056434786331383,989.7557679158324,0.28718488164246897,0.28718488164246897,,,24.02488520726525,24.02488520726525,,,,0.8056434786331383,0.8056434786331383,,,0.94,0.94,,,0.97,0.97,,,43.282548183783206,43.282548183783206,,,86.56509636756641,2077.562312821594,0.1662086849161837,56.36053564664661,112.165716077529,166.7602371221553,218.3612980220704
2009-01-15,2009-01-26,946.0594,0.9394044269109342,888.7323884807021,0.374,2009,1,15,2009.01,2008,4,107,16,0.07678647836473265,32.076523897491484,0.036092443927160864,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.15640253669343826,749.7323884807021,749.7323884807021,,3,249.91079616023399,249.91079616023399,249.91079616023399,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,808.7323884807021,966.9549295539227,990.0,0.3944958141456633,0.16486619424035104,989.440637991614,0.4419257447053699,0.4419257447053699,0.4419257447053699,,22.043782692985822,22.043782692985822,22.043782692985822,,,0.9996431846409359,0.9996431846409359,0.9996431846409359,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.784491530743466,49.784491530743466,49.784491530743466,,149.35347459223038,3584.483390213529,0.16805224669211372,53.920797453266744,107.14233460551277,158.8660535346925,206.98517447007126
2009-02-15,2009-02-26,1574.8324,0.9483007366521528,1493.4147250236774,0.232,2009,2,15,2009.02,2008,5,138,20,0.1290310322420457,16.57398237416146,0.011098044030534576,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.10847623053765697,1331.4147250236774,1100.0,,4,275.0,275.0,275.0,275.0,231.41472502367745,51.0,10.0,9.999401698553962,7.1424297846814016,153.27289354044208,100.0,18.0,16.99940169855396,12.1424297846814,246.27289354044208,1234.9994016985538,968.9633398808458,990.0,0.9009820372421088,0.48,988.619017962758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.12074330191213,19.12074330191213,19.12074330191213,19.12074330191213,,1.1,1.1,1.1,1.1,0.9319177599316092,0.9319177599316092,0.9319177599316092,0.9319177599316092,0.98,0.98,0.98,0.98,47.10967805683354,47.10967805683354,47.10967805683354,47.10967805683354,188.4387122273341,4522.529093456019,0.1261797604308117,49.87129931886289,98.88438066740099,146.08450760139655,189.0179432499118
2009-03-15,2009-03-26,5158.6618,1.050595240745237,5419.665535694257,0.012,2009,3,15,2009.03,2008,6,166,24,0.4682591022839839,253.2794655133321,0.04673341257780902,0.17,2,Mod_Wet,59,11,12,13,144,239.0,0.044098662256172635,5180.665535694257,1100.0,,4,275.0,275.0,275.0,275.0,4080.6655356942574,40.99999999999989,7.0,13.0,67.0,3952.665535694258,100.0,18.0,25.0,80.0,4096.665535694257,1243.0,977.6562849249692,990.0406567457107,0.9219672131147539,0.48,988.638689532596,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.447469827626904,10.447469827626904,10.447469827626904,10.447469827626904,,1.1,1.1,1.1,1.1,0.8265576065621583,0.8265576065621583,0.8265576065621583,0.8265576065621583,0.98,0.98,0.98,0.98,22.830321608445725,22.830321608445725,22.830321608445725,22.830321608445725,91.3212864337829,2191.710874410789,0.016849985636998292,26.346400669692866,51.57117029114748,74.49310290403487,92.25480838046612
2009-04-15,2009-04-26,4462.0015,1.0174159913882748,4539.711679698469,0.025,2009,4,15,2009.04,2008,7,197,29,0.3922310891259478,135.96587596850625,0.02995033287610397,0.09,1,Wet,84,14,20,27,219,364.0,0.08018130350167461,4175.711679698469,1100.0,,4,275.0,275.0,275.0,275.0,3075.711679698469,16.0,4.0,5.0,53.0,2997.711679698469,100.0,18.0,25.0,80.0,3216.711679698469,1243.0,976.1676723738483,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.895425633037078,11.895425633037078,11.895425633037078,11.895425633037078,,1.1,1.1,1.1,1.1,0.8598398217799216,0.8598398217799216,0.8598398217799216,0.8598398217799216,0.98,0.98,0.98,0.98,27.04116000234093,27.04116000234093,27.04116000234093,27.04116000234093,108.16464000936372,2595.9513602247303,0.023826323705330138,30.589654231057512,60.054101951270496,87.19955508291193,109.11277896004441
2009-05-15,2009-05-26,2582.9881,1.0219738995797112,2639.746421124989,0.117,2009,5,15,2009.05,2008,8,227,33,0.22807409078519905,43.25077013783904,0.016384441244703615,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.12160258933628874,2318.746421124989,1100.0,,4,275.0,275.0,275.0,275.0,1218.746421124989,35.000000000000036,4.0,8.0,57.0,1114.7464211249887,100.0,18.0,25.0,80.0,1316.7464211249887,1243.0,972.1442154992673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.918882507617994,15.918882507617994,15.918882507617994,15.918882507617994,,1.1,1.1,1.1,1.1,0.9193006312433974,0.9193006312433974,0.9193006312433974,0.9193006312433974,0.98,0.98,0.98,0.98,38.68992720417922,38.68992720417922,38.68992720417922,38.68992720417922,154.75970881671688,3714.233011601205,0.05862673307489984,42.011658472441724,82.98875009373346,121.80905955324222,155.6645864123627
2009-06-15,2009-06-26,1516.372,0.9463426663005948,1435.007521583566,0.24,2009,6,15,2009.06,2008,9,258,37,0.12398464986482008,49.69659328770922,0.034631590803696835,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.17909313793449266,1178.007521583566,1100.0,,4,275.0,275.0,275.0,275.0,78.0075215835659,18.818935168019788,3.642374548648992,4.249436973423824,4.856499398198657,46.44027549527464,80.8189351680198,15.642374548648991,18.249436973423823,20.856499398198658,199.44027549527462,1214.7107466900925,968.774639685116,990.0,0.8622629333671439,0.48,988.6577370666326,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.348162601516787,19.348162601516787,19.348162601516787,19.348162601516787,,1.1,1.1,1.1,1.1,0.9316440929035992,0.9316440929035992,0.9316440929035992,0.9316440929035992,0.98,0.98,0.98,0.98,47.65599484337618,47.65599484337618,47.65599484337618,47.65599484337618,190.62397937350468,4574.9755049641135,0.13283831374148233,50.286442405655315,99.72803307781601,147.38304773768962,190.8262863397489
2009-07-15,2009-07-26,704.7879,0.8974945481008082,632.5432978174176,0.474,2009,7,15,2009.07,2008,10,288,42,0.05465174093142488,18.662108358095328,0.02950329000795471,0.32,2,Mod_Wet,58,11,11,11,136,227.0,0.35886871425760186,405.5432978174176,405.5432978174176,,2,202.7716489087088,202.7716489087088,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,485.5432978174176,965.9301731912697,990.0,0.20320626126777708,0.05110865956348352,989.7456850791687,0.2910761949448277,0.2910761949448277,,,23.52443569295428,23.52443569295428,,,,0.8110865956348352,0.8110865956348352,,,0.94,0.94,,,0.97,0.97,,,42.66728830068925,42.66728830068925,,,85.3345766013785,2048.029838433084,0.13490709157116096,55.638103974324366,110.6722508084289,164.39860908602662,214.924189009749
2009-08-15,2009-08-26,446.8115,0.9024949264205592,403.2451118163597,0.647,2009,8,15,2009.08,2008,11,319,46,0.03484037766093348,6.783069072713374,0.016821205946328806,0.4,2,Mod_Wet,54,9,8,6,107,184.0,0.4562981536743209,219.24511181635967,219.24511181635967,,1,219.24511181635967,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.24511181635967,964.9146030031736,990.0,0.1383470851050641,0.013849022363271945,989.8478038925316,0.3402464779577161,,,,24.59295441140037,,,,,0.8769804472654389,,,,0.94,,,,0.98,,,,48.72631413209131,,,,48.72631413209131,1169.4315391701914,0.1208354737708056,57.07413445522182,113.64822679995324,169.12235012556386,221.83989817909247
2009-09-15,2009-09-26,293.9613,0.9285666620255448,272.9626631056898,0.8250000000000001,2009,9,15,2009.09,2008,12,350,50,0.0235839740923316,8.228114412963519,0.0301437358477765,0.52,3,Normal,40,6,4,3,65,118.0,0.4322935549405561,154.96266310568978,154.96266310568978,,1,154.96266310568978,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.96266310568973,964.2918506524228,990.0,0.1097599987860306,0.005496266310568979,989.8847437349034,0.16994950611752138,,,,25.422943576363078,,,,,0.6198506524227592,,,,0.92,,,,0.97,,,,34.48906921875381,,,,34.48906921875381,827.7376612500916,0.12635086728106773,57.81302941503597,115.19439866580312,171.61283253345562,225.56874399892632
2009-10-15,2009-10-26,223.755,0.9693998050107177,216.90805337017312,0.932,2009,10,15,2009.1,2009,1,15,3,0.01874085581118296,0.0,0.0,0.53,3,Normal,37,5,3,2,50,97.0,0.44719409211819705,119.90805337017314,119.90805337017314,,1,119.90805337017314,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.90805337017312,964.0014483202209,990.0,0.0961050181943772,0.001990805337017312,989.9019041764684,0.10152808093445054,,,,25.798927775313054,,,,,0.4796322134806925,,,,0.9,,,,0.97,,,,26.493129377137524,,,,26.493129377137524,635.8351050513006,0.12213990658947373,58.11873284156597,115.83890496159219,172.66253816550685,227.1664036577624
2009-11-15,2009-11-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2009,11,15,2009.11,2009,2,46,7,0.02487479522366953,5.586417507185332,0.019403837027833416,0.45,3,Normal,36,5,3,2,47,93.0,0.3230257747952889,194.90272249617507,194.90272249617507,,1,194.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.90272249617507,964.3516108899847,990.0,0.12129610710205074,0.00949027224961751,989.8692136206483,0.2689335546824405,,,,25.248669175981174,,,,,0.7796108899847004,,,,0.93,,,,0.97,,,,43.54919060925494,,,,43.54919060925494,1045.1805746221185,0.15126355955120746,57.74700460057875,115.0556333793159,171.38786047104213,225.22863329038802
2009-12-15,2009-12-26,495.8325,0.906269201155406,449.35772368188776,0.602,2009,12,15,2009.12,2009,3,76,11,0.0388245073261151,7.384564031118884,0.01643359764824386,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2625970218852527,331.35772368188776,331.35772368188776,,2,165.67886184094388,165.67886184094388,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,385.35772368188776,965.1221097565684,990.0,0.1699342993777487,0.03627154473637755,989.793794155886,0.1943091779961716,0.1943091779961716,,,24.477375221321374,24.477375221321374,,,,0.6627154473637755,0.6627154473637755,,,0.92,0.92,,,0.97,0.97,,,35.502629215838134,35.502629215838134,,,71.00525843167627,1704.1262023602303,0.15801499493517726,56.80342840163418,113.0848169639622,168.22219785085255,220.5086842494952
2010-01-15,2010-01-26,847.2388,0.9223656549968716,781.4639707007634,0.414,2010,1,15,2010.01,2009,4,107,16,0.06751848706854596,12.481273547565136,0.01597165578391642,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1778712841685514,642.4639707007634,642.4639707007634,,3,214.15465690025448,214.15465690025448,214.15465690025448,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,701.4639707007634,966.5258558828032,990.0,0.3233124467830513,0.12273919121022905,989.5539483620067,0.32464562650850104,0.32464562650850104,0.32464562650850104,,22.703446852695173,22.703446852695173,22.703446852695173,,,0.8566186276010179,0.8566186276010179,0.8566186276010179,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.93819951159459,43.93819951159459,43.93819951159459,,131.81459853478378,3163.550364834811,0.1686764885866478,54.67100348409606,108.68148346740419,161.27130819860534,210.42019083697602
2010-02-15,2010-02-26,1563.0265,0.9498905583950592,1484.7041148712756,0.234,2010,2,15,2010.02,2009,5,138,20,0.12827843552487814,40.79070722719166,0.02747396388183934,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.10911264970397516,1322.7041148712756,1100.0,,4,275.0,275.0,275.0,275.0,222.7041148712756,51.0,10.000000000000002,9.62301730925265,6.87358379232332,145.20751376969963,100.0,18.0,16.623017309252642,11.87358379232332,238.20751376969963,1234.6230173092524,968.9351979095841,990.0,0.8999947994996791,0.48,988.6200052005004,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.149872510916182,19.149872510916182,19.149872510916182,19.149872510916182,,1.1,1.1,1.1,1.1,0.9318913710902492,0.9318913710902492,0.9318913710902492,0.9318913710902492,0.98,0.98,0.98,0.98,47.180110564665824,47.180110564665824,47.180110564665824,47.180110564665824,188.72044225866333,4529.290614207919,0.12710979943301728,49.93363792842682,99.0110303780115,146.2793593530862,189.28908974807285
2010-03-15,2010-03-26,4784.4181,1.0404491690647353,4977.943836603279,0.018000000000000002,2010,3,15,2010.03,2009,6,166,24,0.4300943474825233,64.66896928182086,0.01299110062397731,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.04801179118225702,4738.943836603279,1100.0,,4,275.0,275.0,275.0,275.0,3638.9438366032787,41.0,7.0,13.0,67.0,3510.9438366032787,100.0,18.0,25.0,80.0,3654.9438366032787,1243.0,976.969637220984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.093460785901316,11.093460785901316,11.093460785901316,11.093460785901316,,1.1,1.1,1.1,1.1,0.8421832260909291,0.8421832260909291,0.8421832260909291,0.8421832260909291,0.98,0.98,0.98,0.98,24.700253853425785,24.700253853425785,24.700253853425785,24.700253853425785,98.80101541370314,2371.224369928876,0.0198477561532957,28.25197213083141,55.378330824945614,80.18969959714403,99.7974421185428
