Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2010-04-15,2010-04-26,4514.7987,1.0226568640230511,4617.0898802373495,0.024,2010,4,15,2010.04,2009,7,197,29,0.3989165656525069,92.05865060706584,0.01993867414214891,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.06389305983898996,4322.0898802373495,1100.0,,4,275.0,275.0,275.0,275.0,3222.0898802373495,30.0,4.0,7.0,55.0,3126.0898802373495,100.0,18.0,25.0,80.0,3294.0898802373495,1243.0,976.3092744808343,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.753823526050908,11.753823526050908,11.753823526050908,11.753823526050908,,1.1,1.1,1.1,1.1,0.8568624779995546,0.8568624779995546,0.8568624779995546,0.8568624779995546,0.98,0.98,0.98,0.98,26.626744332891555,26.626744332891555,26.626744332891555,26.626744332891555,106.50697733156622,2556.167455957589,0.023067988731917656,30.174719561856154,59.223747463459034,85.95364180833596,107.45446771329864
2010-05-15,2010-05-26,3889.5171,1.0264767678475362,3992.498941295722,0.04,2010,5,15,2010.05,2009,8,227,33,0.3449519085279504,41.43424067537171,0.010378021706356341,0.06,1,Wet,71,14,18,24,213,340.0,0.08515969697155554,3652.498941295722,1100.0,,4,275.0,275.0,275.0,275.0,2552.498941295722,29.0,4.0,7.0,56.0,2456.498941295722,100.0,18.0,25.0,80.0,2669.498941295722,1243.0,975.1641048994123,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.898993107472918,12.898993107472918,12.898993107472918,12.898993107472918,,1.1,1.1,1.1,1.1,0.8792170757922692,0.8792170757922692,0.8792170757922692,0.8792170757922692,0.98,0.98,0.98,0.98,29.983318753556155,29.983318753556155,29.983318753556155,29.983318753556155,119.93327501422462,2878.398600341391,0.03003965105005177,33.5214908809699,65.92654413374169,96.02455919739815,120.89268825634103
2010-06-15,2010-06-26,2129.9338,1.0075363282079397,2145.985680177984,0.163,2010,6,15,2010.06,2009,9,258,37,0.18541316276737785,24.006300292124706,0.011186607866895772,0.05,1,Wet,67,13,15,17,181,293.0,0.13653399587256293,1852.985680177984,1100.0,,4,275.0,275.0,275.0,275.0,752.9856801779837,33.0,5.0,10.0,43.688588952306226,661.2970912256776,100.0,18.0,25.0,60.688588952306226,842.2970912256776,1243.0,970.9523792280157,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.110718778869412,17.110718778869412,17.110718778869412,17.110718778869412,,1.1,1.1,1.1,1.1,0.9275905653117904,0.9275905653117904,0.9275905653117904,0.9275905653117904,0.98,0.98,0.98,0.98,41.96163030340632,41.96163030340632,41.96163030340632,41.96163030340632,167.84652121362532,4028.3165091270066,0.07821418510104151,45.12666262757062,89.27400593240792,131.3710969614495,168.71463678384478
2010-07-15,2010-07-26,1061.1535,0.92631987069611,982.9675729087244,0.337,2010,7,15,2010.07,2009,10,288,42,0.08492839829931377,30.75103230929119,0.031283872588283884,0.05,1,Wet,63,12,13,13,155,256.0,0.2604358547072554,726.9675729087244,726.9675729087244,,3,242.32252430290814,242.32252430290814,242.32252430290814,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,814.9675729087244,967.3318702916347,990.0,0.4002093297569984,0.1534837864543622,989.4463068837888,0.415535723998408,0.415535723998408,0.415535723998408,,21.69890086815536,21.69890086815536,21.69890086815536,,,0.9692900972116324,0.9692900972116324,0.9692900972116324,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.51759556904151,47.51759556904151,47.51759556904151,,142.55278670712454,3421.266880970989,0.14502287830848068,53.22634174460959,105.7207828210262,156.6524801908931,203.84226881476937
2010-08-15,2010-08-26,603.9569,0.9020340153560474,544.7896676089908,0.529,2010,8,15,2010.08,2009,11,319,46,0.0470698272814168,2.6469456585283524,0.0048586561308063035,0.05,1,Wet,58,10,10,7,117,202.0,0.3707852993735198,342.78966760899084,342.78966760899084,,2,171.39483380449542,171.39483380449542,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.78966760899084,965.5515535042405,990.0,0.1817013656266021,0.03855793352179817,989.7797407008516,0.20796187616567974,0.20796187616567974,,,24.02022532044541,24.02022532044541,,,,0.6855793352179816,0.6855793352179816,,,0.92,0.92,,,0.97,0.97,,,36.041542801601246,36.041542801601246,,,72.08308560320249,1729.9940544768601,0.1323136063126262,56.205762559863174,111.8452073969886,166.25207330616266,217.618645374778
2010-09-15,2010-09-26,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2010,9,15,2010.09,2009,12,350,50,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.389664489782972,216.15082364025693,216.15082364025693,,1,216.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.15082364025693,964.6707541182013,990.0,0.13333422187314806,0.013230164728051386,989.8534356133987,0.3307199708279695,,,,24.85196152436961,,,,,0.8646032945610277,,,,0.94,,,,0.98,,,,48.54455272574658,,,,48.54455272574658,1165.0692654179174,0.13707310412768564,57.37675363370175,114.27981914225805,170.13570421220484,223.34819317107502
2010-10-15,2010-10-26,266.66,0.948216490608073,252.85140938554886,0.871,2010,10,15,2010.1,2010,1,15,3,0.021846361770911416,4.805460141593811,0.01900507556304117,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.43503811296646383,142.8514093855489,142.8514093855489,,1,142.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.85140938554886,964.2114056375424,990.0,0.1059720713814371,0.004285140938554886,989.88974278768,0.1443594590202548,,,,25.53397769111748,,,,,0.5714056375421954,,,,0.91,,,,0.97,,,,31.585309591791876,,,,31.585309591791876,758.0474302030051,0.12491648620249715,57.90022772794299,115.37788730672669,171.91084570584908,226.0204688650556
2010-11-15,2010-11-26,266.66,0.948216490608073,252.85140938554886,0.871,2010,11,15,2010.11,2010,2,46,7,0.021846361770911416,7.114978433747949,0.02813897083286177,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.3678049500534649,159.8514093855489,159.8514093855489,,1,159.8514093855489,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.85140938554886,964.2114056375424,990.0,0.10938116229052802,0.0059851409385548865,989.8846336967708,0.1808624334123976,,,,25.492365625816173,,,,,0.6394056375421955,,,,0.92,,,,0.97,,,,35.674276779371525,,,,35.674276779371525,856.1826427049167,0.1410879095594648,57.90022772794299,115.37788730672669,171.91084570584908,226.0204688650556
2010-12-15,2010-12-26,457.4224,0.9069958559288028,414.8802212090072,0.637,2010,12,15,2010.12,2010,3,76,11,0.035845651112458216,11.63510939264745,0.0280445024801169,0.43,3,Normal,38,5,4,3,54,104.0,0.2506747602884814,310.8802212090072,310.8802212090072,,2,155.4401106045036,155.4401106045036,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,357.8802212090072,964.9669609954407,990.0,0.1608089295528068,0.03217604424180144,989.8070150262055,0.17100050531493324,0.17100050531493324,,,24.669053525449872,24.669053525449872,,,,0.6217604424180143,0.6217604424180143,,,0.92,0.92,,,0.97,0.97,,,33.56944436086844,33.56944436086844,,,67.13888872173688,1611.3333293216851,0.16182716188804247,57.00696761706852,113.50830538767912,168.89848555811088,221.50811858326625
2011-01-15,2011-01-26,1165.2711,0.9387956563507877,1093.951447151104,0.309,2011,1,15,2011.01,2010,4,107,16,0.0945174050338554,58.29788639010803,0.0532911095295215,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.12706231191703005,954.9514471511039,954.9514471511039,,4,238.73786178777598,238.73786178777598,238.73786178777598,238.73786178777598,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1013.9514471511039,967.6952759767605,990.0,0.5825451507759121,0.31396115772088323,989.1034936915033,0.40335036669341057,0.40335036669341057,0.40335036669341057,0.40335036669341057,21.00486734804918,21.00486734804918,21.00486734804918,21.00486734804918,,0.954951447151104,0.954951447151104,0.954951447151104,0.954951447151104,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.31731596324185,45.31731596324185,45.31731596324185,45.31731596324185,181.26926385296738,4350.462332471217,0.165701379457958,52.526883866749785,104.29162283464476,154.43354466899368,200.7068677032369
2011-02-15,2011-02-26,2737.0952,1.0234104608467474,2801.1718600134204,0.105,2011,2,15,2011.02,2010,5,138,20,0.24202124870515954,118.17466875059245,0.04218758243202767,0.09,1,Wet,55,10,10,8,114,197.0,0.07032770920348178,2604.1718600134204,1100.0,,4,275.0,275.0,275.0,275.0,1504.1718600134204,45.0,8.0,15.0,61.0831212188191,1375.088738794601,100.0,18.0,25.0,69.0831212188191,1489.088738794601,1243.0,972.5338631103772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.529234896508072,15.529234896508072,15.529234896508072,15.529234896508072,,1.1,1.1,1.1,1.1,0.9156660669463199,0.9156660669463199,0.9156660669463199,0.9156660669463199,0.98,0.98,0.98,0.98,37.59369003968588,37.59369003968588,37.59369003968588,37.59369003968588,150.37476015874353,3608.994243809845,0.05368280408115448,40.95778164200229,80.8657487654067,118.5879015098924,151.28929650707494
2011-03-15,2011-03-26,3698.669,1.0349526943726866,3827.947447142729,0.045,2011,3,15,2011.03,2010,6,166,24,0.3307346594331318,25.421476998728853,0.00664102037704411,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.062435548894067314,3588.947447142729,1100.0,,4,275.0,275.0,275.0,275.0,2488.947447142729,41.0,7.0,13.0,67.0,2360.947447142729,100.0,18.0,25.0,80.0,2504.947447142729,1243.0,974.8154124475168,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.247685559368575,13.247685559368575,13.247685559368575,13.247685559368575,,1.1,1.1,1.1,1.1,0.8852424750844705,0.8852424750844705,0.8852424750844705,0.8852424750844705,0.98,0.98,0.98,0.98,31.00487837376522,31.00487837376522,31.00487837376522,31.00487837376522,124.01951349506088,2976.4683238814614,0.03239843681439044,34.52918864861639,67.94712608219996,99.06659298119708,124.96698005321369
2011-04-15,2011-04-26,4288.7031,1.0192072871113824,4371.077451777175,0.03,2011,4,15,2011.04,2010,7,197,29,0.3776610918335479,37.80992621692712,0.008650024309579441,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.06748908095418442,4076.077451777175,1100.0,,4,275.0,275.0,275.0,275.0,2976.077451777175,30.0,4.0,7.0,55.0,2880.077451777175,100.0,18.0,25.0,80.0,3048.077451777175,1243.0,975.8590717367523,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.20402627013307,12.20402627013307,12.20402627013307,12.20402627013307,,1.1,1.1,1.1,1.1,0.8661200984593714,0.8661200984593714,0.8661200984593714,0.8661200984593714,0.98,0.98,0.98,0.98,27.945316156067047,27.945316156067047,27.945316156067047,27.945316156067047,111.78126462426819,2682.7503509824364,0.02557293158436728,31.492926368250707,61.86235764475243,89.9144441721681,112.73045353090008
2011-05-15,2011-05-26,3574.6356,1.0388565255714983,3713.5335196001893,0.05,2011,5,15,2011.05,2010,8,227,33,0.3208492960934563,72.88246811460067,0.01962617752874018,0.07,1,Wet,71,14,18,24,213,340.0,0.09155700310915882,3373.5335196001893,1100.0,,4,275.0,275.0,275.0,275.0,2273.533519600189,29.0,4.0,7.000000000000013,56.0,2177.5335196001897,100.0,18.0,25.0,80.0,2390.5335196001897,1243.0,974.5729638867717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.49013412011341,13.49013412011341,13.49013412011341,13.49013412011341,,1.1,1.1,1.1,1.1,0.8892169999184356,0.8892169999184356,0.8892169999184356,0.8892169999184356,0.98,0.98,0.98,0.98,31.7140569164333,31.7140569164333,31.7140569164333,31.7140569164333,126.8562276657332,3044.549463977597,0.034160517737669684,35.22841539152158,69.34985790842825,101.18016749058997,127.80201180589785
2011-06-15,2011-06-26,1942.5703,1.004562227560118,1951.4327477601266,0.183,2011,6,15,2011.06,2010,9,258,37,0.16860378940647494,14.585647778789964,0.007474327667982158,0.07,1,Wet,67,13,15,17,181,293.0,0.15014609155058414,1658.4327477601266,1100.0,,4,275.0,275.0,275.0,275.0,558.4327477601266,32.999999999999986,5.0,10.000000000000004,32.400534852976634,478.03221290715,100.0,18.0,25.0,49.400534852976634,659.03221290715,1243.0,970.4430904158403,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.620007591044853,17.620007591044853,17.620007591044853,17.620007591044853,,1.1,1.1,1.1,1.1,0.9298334276313168,0.9298334276313168,0.9298334276313168,0.9298334276313168,0.98,0.98,0.98,0.98,43.315070256077775,43.315070256077775,43.315070256077775,43.315070256077775,173.2602810243111,4158.2467445834645,0.08878619118346809,46.40067889536825,91.84960332246058,135.30194528622528,174.10939131242816
2011-07-15,2011-07-26,954.6127,0.9330731942182652,890.7235212303226,0.374,2011,7,15,2011.07,2010,10,288,42,0.07695851223429986,21.102935396379852,0.023691903147714303,0.1,1,Wet,63,12,13,13,155,256.0,0.28740680345613523,634.7235212303226,634.7235212303226,,3,211.57450707677418,211.57450707677418,211.57450707677418,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,722.7235212303226,966.9628940849212,990.0,0.3356368239016363,0.1204170563690968,989.5439461197293,0.3168771082818844,0.3168771082818844,0.3168771082818844,,22.264174926526184,22.264174926526184,22.264174926526184,,,0.8462980283070969,0.8462980283070969,0.8462980283070969,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.134567320298174,42.134567320298174,42.134567320298174,,126.40370196089451,3033.688847061468,0.14191126533438553,53.90647114873957,107.1129784944885,158.82026729986816,206.91999252638882
2011-08-15,2011-08-26,566.3882,0.8934466484158033,506.0376389922597,0.551,2011,8,15,2011.08,2010,11,319,46,0.04372165200893125,7.355875303366304,0.014536221688993413,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3636093164263903,322.0376389922597,322.0376389922597,,2,161.01881949612985,161.01881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,393.0376389922597,965.3771693754652,990.0,0.17248482475757698,0.03440752779845194,989.793107647444,0.18351802175011314,0.18351802175011314,,,24.232420250228802,24.232420250228802,,,,0.6440752779845194,0.6440752779845194,,,0.92,0.92,,,0.97,0.97,,,34.158752330097784,34.158752330097784,,,68.31750466019557,1639.6201118446936,0.13500478896440454,56.454464900603035,112.36038905392738,167.06928249260474,218.81384810538987
2011-09-15,2011-09-26,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2011,9,15,2011.09,2010,12,350,50,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.389664489782972,216.15082364025693,216.15082364025693,,1,216.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.15082364025693,964.6707541182013,990.0,0.13333422187314806,0.013230164728051386,989.8534356133987,0.3307199708279695,,,,24.85196152436961,,,,,0.8646032945610277,,,,0.94,,,,0.98,,,,48.54455272574658,,,,48.54455272574658,1165.0692654179174,0.13707310412768564,57.37675363370175,114.27981914225805,170.13570421220484,223.34819317107502
2011-10-15,2011-10-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2011,10,15,2011.1,2011,1,15,3,0.02487479522366953,2.919404521963997,0.010140246318798821,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3820734970696965,177.90272249617507,177.90272249617507,,1,177.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.90272249617507,964.3516108899847,990.0,0.1179213826691506,0.007790272249617511,989.8742883450811,0.2240645328770535,,,,25.298612922219476,,,,,0.7116108899847005,,,,0.93,,,,0.97,,,,39.82932943486831,,,,39.82932943486831,955.9039064368394,0.13834301075564664,57.74700460057875,115.0556333793159,171.38786047104213,225.22863329038802
2011-11-15,2011-11-26,331.6178,0.9215783908625044,305.6117985053638,0.775,2011,11,15,2011.11,2011,2,46,7,0.02640485939086344,18.08869149927688,0.0591884593060284,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3468452478549829,199.61179850536385,199.61179850536385,,1,199.61179850536385,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.61179850536385,964.4280589925268,990.0,0.12485262680989942,0.009961179850536385,989.8651861933397,0.28208012675460203,,,,25.155047074058228,,,,,0.7984471940214553,,,,0.93,,,,0.97,,,,44.4360075868367,,,,44.4360075868367,1066.464182084081,0.14540017042587053,57.6610168871584,114.8751143599834,171.09568101000087,224.7880026815416
2011-12-15,2011-12-26,566.3882,0.8934466484158033,506.0376389922597,0.551,2011,12,15,2011.12,2011,3,76,11,0.04372165200893125,8.11782073180035,0.01604193069109731,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2331842355343155,388.0376389922597,388.0376389922597,,2,194.01881949612985,194.01881949612985,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,442.0376389922597,965.3771693754652,990.0,0.18875788748820432,0.04760752779845194,989.7636345847133,0.26650062119906,0.26650062119906,,,24.11996458804911,24.11996458804911,,,,0.7760752779845194,0.7760752779845194,,,0.93,0.93,,,0.97,0.97,,,41.41371723151124,41.41371723151124,,,82.82743446302247,1987.8584271125394,0.16367840666549585,56.454464900603035,112.36038905392738,167.06928249260474,218.81384810538987
2012-01-15,2012-01-26,887.5632,0.9212976168676004,817.7098609793812,0.399,2012,1,15,2012.01,2011,4,107,16,0.07065013198861854,15.250229262268705,0.018649927058484183,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1699869435761946,678.7098609793812,678.7098609793812,,3,226.2366203264604,226.2366203264604,226.2366203264604,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7098609793812,966.6708394439177,990.0,0.3443245570894964,0.13361295829381434,989.5220624846168,0.3622665259731748,0.3622665259731748,0.3622665259731748,,22.488956514725924,22.488956514725924,22.488956514725924,,,0.9049464813058417,0.9049464813058417,0.9049464813058417,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.978536734041214,45.978536734041214,45.978536734041214,,137.93561020212366,3310.454644850968,0.1686852718602616,54.422429170662575,108.17105683715808,160.4725670133531,209.27695793916234
2012-02-15,2012-02-26,1683.6732,0.9577262538663679,1612.4980265712,0.21600000000000005,2012,2,15,2012.02,2011,5,138,20,0.13931982949575167,59.61233876856842,0.03696893750333916,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.10046523923162574,1450.4980265712,1100.0,,4,275.0,275.0,275.0,275.0,350.49802657119994,51.00000000000002,10.0,15.144976456780245,10.8178403262716,263.53520978814805,100.0,18.0,22.14497645678024,15.8178403262716,356.53520978814805,1240.14497645678,969.348070547384,990.0,0.9144786267718824,0.48,988.605521373228,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.722516045844106,18.722516045844106,18.722516045844106,18.722516045844106,,1.1,1.1,1.1,1.1,0.9320232459598571,0.9320232459598571,0.9320232459598571,0.9320232459598571,0.98,0.98,0.98,0.98,46.133747336393384,46.133747336393384,46.133747336393384,46.133747336393384,184.53498934557356,4428.839744293765,0.11444044352597872,49.0046963715071,97.12493127959145,143.38050643012795,185.2621132250736
2012-03-15,2012-03-26,2279.0226,1.0091162618538574,2299.7987667924585,0.147,2012,3,15,2012.03,2011,6,167,24,0.19870261345086845,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.07957217937603779,2116.7987667924585,1100.0,,4,275.0,275.0,275.0,275.0,1016.7987667924583,51.0,9.0,16.0,50.00649672749796,890.7922700649606,100.0,18.0,25.0,59.00649672749796,997.7922700649606,1243.0,971.323652195706,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.73944581117935,16.73944581117935,16.73944581117935,16.73944581117935,,1.1,1.1,1.1,1.1,0.9254651192335184,0.9254651192335184,0.9254651192335184,0.9254651192335184,0.98,0.98,0.98,0.98,40.957072563107154,40.957072563107154,40.957072563107154,40.957072563107154,163.82829025242862,3931.878966058288,0.07123592403735429,44.17532352335881,87.35272447743515,128.44381932354617,164.70908668235447
2012-04-15,2012-04-26,3117.8186,1.0245696471551824,3194.422302895865,0.076,2012,4,15,2012.04,2011,7,198,29,0.2759980869702027,46.024155538063965,0.014407661597009671,0.55,3,Normal,54,13,14,19,117,217.0,0.06793090562987908,2977.422302895865,1100.0,,4,275.0,275.0,275.0,275.0,1877.422302895865,46.000000000000064,5.0,11.0,61.0,1754.422302895865,100.0,18.0,25.0,80.0,1871.422302895865,1243.0,973.4729424989937,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.590155507891678,14.590155507891678,14.590155507891678,14.590155507891678,,1.1,1.1,1.1,1.1,0.905034829579187,0.905034829579187,0.905034829579187,0.905034829579187,0.98,0.98,0.98,0.98,34.910252558392294,34.910252558392294,34.910252558392294,34.910252558392294,139.64101023356918,3351.3842456056605,0.04371401054487357,38.358438013147385,75.63601614160893,110.66955331673556,140.5739370942133
2012-05-15,2012-05-26,2789.6629,1.0248916676985669,2859.102261897819,0.101,2012,5,15,2012.05,2011,8,228,33,0.2470264354279716,40.524471590581015,0.014173844752122163,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1122730041096628,2538.102261897819,1100.0,,4,275.0,275.0,275.0,275.0,1438.1022618978188,35.0,3.9999999999999933,8.0,57.0,1334.1022618978188,100.0,18.0,25.0,80.0,1536.1022618978186,1243.0,972.6736951149256,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.389402891959506,15.389402891959506,15.389402891959506,15.389402891959506,,1.1,1.1,1.1,1.1,0.9142506813391348,0.9142506813391348,0.9142506813391348,0.9142506813391348,0.98,0.98,0.98,0.98,37.197593074595,37.197593074595,37.197593074595,37.197593074595,148.79037229838002,3570.96893516112,0.05204094106085443,40.57579984627449,80.09665339484438,117.42197422755652,149.7080306661577
2012-06-15,2012-06-26,1493.3847,0.9398350297022317,1403.5352538813586,0.244,2012,6,15,2012.06,2011,9,259,37,0.12126544593534935,40.37815376272488,0.02876889173325892,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.1831090450270402,1146.5352538813586,1100.0,,4,275.0,275.0,275.0,275.0,46.53525388135858,11.22640366009429,2.1728523213085715,2.534994374860001,2.8971364284114296,27.703867096684288,73.2264036600943,14.172852321308572,16.534994374860002,18.89713642841143,180.7038670966843,1203.934250356263,968.6729600510013,990.0,0.8467092273183177,0.48,988.6732907726815,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.46539594168037,19.46539594168037,19.46539594168037,19.46539594168037,,1.1,1.1,1.1,1.1,0.9314424119553609,0.9314424119553609,0.9314424119553609,0.9314424119553609,0.98,0.98,0.98,0.98,47.93437046018053,47.93437046018053,47.93437046018053,47.93437046018053,191.73748184072213,4601.699564177331,0.1366103781935568,50.5073549304218,100.17719548850052,148.07495197207882,191.79115090363305
2012-07-15,2012-07-26,663.2533,0.8907150960760948,590.7697268322869,0.495,2012,7,15,2012.07,2011,10,289,42,0.05104250439830959,14.439772592973895,0.0244423028756062,0.42,3,Normal,50,10,9,9,108,186.0,0.31484348562905184,404.7697268322869,404.7697268322869,,2,202.38486341614345,202.38486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,473.7697268322869,965.7584637707453,990.0,0.1992962192431949,0.05095394536645738,989.7497498353903,0.28996749029824004,0.28996749029824004,,,23.70131857434677,23.70131857434677,,,,0.8095394536645738,0.8095394536645738,,,0.94,0.94,,,0.97,0.97,,,42.906108932604596,42.906108932604596,,,85.81221786520919,2059.4932287650204,0.1452549343131293,55.90016809848883,111.21328728031432,165.25239337912384,216.16275106687883
2012-08-15,2012-08-26,457.4224,0.9069958559288028,414.8802212090072,0.637,2012,8,15,2012.08,2011,11,320,46,0.035845651112458216,0.0,0.0,0.43,3,Normal,47,8,6,5,89,155.0,0.37360180619917893,259.8802212090072,259.8802212090072,,1,259.8802212090072,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.8802212090072,964.9669609954407,990.0,0.14852110667457802,0.021976044241801437,989.8295028490836,0.4778255739411229,,,,24.38471627970193,,,,,1.039520884836029,,,,0.95,,,,0.98,,,,57.87748125588912,,,,57.87748125588912,1389.059550141339,0.13950407442231808,57.00696761706852,113.50830538767912,168.89848555811088,221.50811858326625
2012-09-15,2012-09-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.02487479522366953,2.919404521963997,0.010140246318798821,0.43,3,Normal,40,6,4,3,65,118.0,0.4098606604929472,169.9027224961751,169.9027224961751,,1,169.9027224961751,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.90272249617507,964.3516108899847,990.0,0.11485320085096877,0.00699027224961751,989.8781565268996,0.2043536990862831,,,,25.322191937828478,,,,,0.6796108899847004,,,,0.93,,,,0.97,,,,38.07372112436805,,,,38.07372112436805,913.7693069848332,0.13224508887676073,57.74700460057875,115.0556333793159,171.38786047104213,225.22863329038802
2012-10-15,2012-10-26,255.4785,0.9493287378785416,242.533081960103,0.887,2012,10,15,2012.1,2012,1,15,3,0.0209548582813529,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3999454392615875,145.533081960103,145.533081960103,,1,145.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.533081960103,964.1551984917605,990.0,0.10484082339548964,0.004553308196010301,989.8906058684083,0.14984808957697046,,,,25.585559287070826,,,,,0.5821323278404119,,,,0.91,,,,0.97,,,,32.24324738180171,,,,32.24324738180171,773.837937163241,0.13294370863231667,57.96001718237817,115.50385373582368,172.11580127469912,226.33195600371198
2012-11-15,2012-11-26,349.3005,0.9267106402786159,323.7004900046407,0.75,2012,11,15,2012.11,2012,2,46,7,0.02796772233640096,50.737826898950914,0.15674312664223494,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3274632052564404,217.7004900046407,217.7004900046407,,1,217.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.7004900046407,964.5185024500232,990.0,0.13085994132995446,0.01354009800092814,989.8555999606692,0.33547418641229315,,,,25.001623324233602,,,,,0.8708019600185628,,,,0.94,,,,0.98,,,,49.187024466133906,,,,49.187024466133906,1180.488587187214,0.1519522706481808,57.557077687968615,114.65719735577764,170.74366345098622,224.2586796209755
2012-12-15,2012-12-26,518.6822,0.9001577778239971,466.89581654886194,0.589,2012,12,15,2012.12,2012,3,76,11,0.04033979854982167,15.359136551654446,0.03289628222669472,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.2527330419711545,348.89581654886194,348.89581654886194,,2,174.44790827443097,174.44790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.89581654886194,965.20103117447,990.0,0.17575875826345969,0.03977916330977239,989.7844620784268,0.21544214080148533,0.21544214080148533,,,24.36798876315544,24.36798876315544,,,,0.6977916330977239,0.6977916330977239,,,0.93,0.93,,,0.97,0.97,,,37.61916419007488,37.61916419007488,,,75.23832838014977,1805.7198811235944,0.16114586105372794,56.697367741562644,112.86443155898228,167.87094916675014,219.99117546527907
2013-01-15,2013-01-26,1098.2906,0.922996705259988,1013.7186052180156,0.325,2013,1,15,2013.01,2012,4,107,16,0.08758528749083656,17.653107307388265,0.017414208653684225,0.08,1,Wet,49,8,7,5,81,150.0,0.14797005720116996,863.7186052180156,863.7186052180156,,4,215.9296513045039,215.9296513045039,215.9296513045039,215.9296513045039,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.7186052180156,967.4431156163997,990.0,0.5035270087655123,0.2409748841744125,989.2554981070599,0.3300441865116804,0.3300441865116804,0.3300441865116804,0.3300441865116804,21.482338304148847,21.482338304148847,21.482338304148847,21.482338304148847,,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.8637186052180156,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.91956542142644,41.91956542142644,41.91956542142644,41.91956542142644,167.67826168570576,4024.2782804569374,0.16540907982017752,53.01528616538556,105.28928596159157,155.98189015105118,202.8932112951997
2013-02-15,2013-02-26,3146.1609,1.0308303577198212,3243.1581659911144,0.073,2013,2,15,2013.02,2012,5,138,20,0.2802088655416323,63.195819439479685,0.019485888817317963,0.05,1,Wet,55,10,10,8,114,197.0,0.06074326009314334,3046.1581659911144,1100.0,,4,275.0,275.0,275.0,275.0,1946.1581659911144,45.0,8.0,15.0,72.0,1806.1581659911144,100.0,18.0,25.0,80.0,1920.1581659911144,1243.0,973.5762161136478,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48688189323748,14.48688189323748,14.48688189323748,14.48688189323748,,1.1,1.1,1.1,1.1,0.9037042064849996,0.9037042064849996,0.9037042064849996,0.9037042064849996,0.98,0.98,0.98,0.98,34.61218371315443,34.61218371315443,34.61218371315443,34.61218371315443,138.44873485261772,3322.7696364628246,0.04268947974984364,38.06807892689336,75.05237412639147,109.78723469718511,139.38330047694285
2013-03-15,2013-03-26,3393.3391,1.0319782984109251,3501.8523103492603,0.058,2013,3,15,2013.03,2012,6,166,24,0.30256003961417605,37.42052732455568,0.0106859239077457,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.06824959444853433,3262.8523103492603,1100.0,,4,275.0,275.0,275.0,275.0,2162.8523103492607,41.0,7.0,13.0,67.0,2034.8523103492605,100.0,18.0,25.0,80.0,2178.8523103492607,1243.0,974.1244013243116,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.938696682573733,13.938696682573733,13.938696682573733,13.938696682573733,,1.1,1.1,1.1,1.1,0.896105464752228,0.896105464752228,0.896105464752228,0.896105464752228,0.98,0.98,0.98,0.98,33.02243319748413,33.02243319748413,33.02243319748413,33.02243319748413,132.08973278993653,3170.1535869584773,0.037719961061625264,36.51404292142343,71.93042159256787,105.07211166896352,133.03145072226948
2013-04-15,2013-04-26,2978.4157,1.0237713820942165,3049.2167576401125,0.085,2013,4,15,2013.04,2012,7,197,29,0.2634523278601057,0.0,0.0,0.51,3,Normal,54,13,14,19,117,217.0,0.07116581642032667,2832.2167576401125,1100.0,,4,275.0,275.0,275.0,275.0,1732.2167576401125,46.0,5.0,11.0,61.0,1609.2167576401125,100.0,18.0,25.0,80.0,1726.2167576401125,1243.0,973.1325921736141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.930505833271198,14.930505833271198,14.930505833271198,14.930505833271198,,1.1,1.1,1.1,1.1,0.9091935729238048,0.9091935729238048,0.9091935729238048,0.9091935729238048,0.98,0.98,0.98,0.98,35.888776714642404,35.888776714642404,35.888776714642404,35.888776714642404,143.55510685856962,3445.3225646056703,0.04707933816081725,39.30942366719501,77.54830774566362,113.56233577833977,144.48216631074962
2013-05-15,2013-05-26,2302.4999,1.0111125822892568,2328.0866196097554,0.14400000000000002,2013,5,15,2013.05,2012,8,227,33,0.20114668393428284,32.68185282545255,0.014038074249544391,0.43,3,Normal,55,13,13,17,178,276.0,0.1185522899686028,2052.0866196097554,1100.0,,4,275.0,275.0,275.0,275.0,952.0866196097554,45.0,5.0,12.0,58.643016425238564,831.4436031845167,100.0,18.0,25.0,75.64301642523856,1009.4436031845167,1243.0,971.3919332197477,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.671164787137588,16.671164787137588,16.671164787137588,16.671164787137588,,1.1,1.1,1.1,1.1,0.9250292074334294,0.9250292074334294,0.9250292074334294,0.9250292074334294,0.98,0.98,0.98,0.98,40.770793772058646,40.770793772058646,40.770793772058646,40.770793772058646,163.08317508823458,3913.996202117631,0.0700503038480464,43.99839797707747,86.99558927786082,127.90012637520168,163.96618150850384
2013-06-15,2013-06-26,1042.8919,0.931531174382734,971.4863163612407,0.341,2013,6,15,2013.06,2012,9,258,37,0.0839364177336112,11.481256547483671,0.011818238048362215,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.16572544284826882,810.4863163612407,810.4863163612407,,3,270.1621054537469,270.1621054537469,270.1621054537469,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,874.4863163612407,967.285945265445,990.0,0.4547484173828102,0.19838905308899255,989.3468625295282,0.5163122822942746,0.5163122822942746,0.5163122822942746,,21.544604981788893,21.544604981788893,21.544604981788893,,,1.0806484218149877,1.0806484218149877,1.0806484218149877,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.600019438633566,52.600019438633566,52.600019438633566,,157.80005831590069,3787.201399581617,0.1624315810303434,53.31274030891539,105.89748460178556,156.92724693581727,204.2314946672784
2013-07-15,2013-07-26,578.739,0.8999250773087163,520.8217393165692,0.5429999999999999,2013,7,15,2013.07,2012,10,288,42,0.04499899827695158,5.305459667972741,0.010186709323874714,0.62,3,Normal,50,10,9,9,108,186.0,0.35712794985108004,334.82173931656916,334.82173931656916,,2,167.41086965828458,167.41086965828458,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.8217393165692,965.4436978269246,990.0,0.1760662602896355,0.03696434786331383,989.7869693918469,0.19839766890239036,0.19839766890239036,,,24.144873896020087,24.144873896020087,,,,0.6696434786331383,0.6696434786331383,,,0.92,0.92,,,0.97,0.97,,,35.386463602432826,35.386463602432826,,,70.77292720486568,1698.5502529167761,0.1358870451485667,56.36053564664661,112.165716077529,166.7602371221553,218.3612980220704
2013-08-15,2013-08-26,391.275,0.9051199888575988,354.15082364025693,0.7070000000000001,2013,8,15,2013.08,2012,11,319,46,0.0305986311625182,3.3676482818658537,0.009509079344360582,0.58,3,Normal,47,8,6,5,89,155.0,0.4376666370750772,199.15082364025693,199.15082364025693,,1,199.15082364025693,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.15082364025693,964.6707541182013,990.0,0.12835267205764989,0.009915082364025694,989.8617322455783,0.28077945224151296,,,,24.91019867513558,,,,,0.7966032945610277,,,,0.93,,,,0.97,,,,43.90186686753514,,,,43.90186686753514,1053.644804820843,0.12396375763375392,57.37675363370175,114.27981914225805,170.13570421220484,223.34819317107502
2013-09-15,2013-09-26,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,2013,9,15,2013.09,2012,12,350,50,0.0224226896993048,2.2701415745792697,0.008747399829099459,0.59,3,Normal,40,6,4,3,65,118.0,0.4546822944401758,141.5218715197314,141.5218715197314,,1,141.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.5218715197314,964.2380874860788,990.0,0.10517791074536298,0.0041521871519731406,989.8906699021028,0.14167570649152972,,,,25.510906709532204,,,,,0.5660874860789257,,,,0.91,,,,0.97,,,,31.26306774585743,,,,31.26306774585743,750.3136259005784,0.12046409638919588,57.871525186384495,115.31745985207992,171.81263155372704,225.87143911822469
2013-10-15,2013-10-26,204.0855,1.0053603719869606,205.17947419714488,0.953,2013,10,15,2013.1,2013,1,15,3,0.01772750657063332,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4727568407100917,108.17947419714487,108.17947419714487,,1,108.17947419714487,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.17947419714488,963.9310768451828,990.0,0.09210663893084484,0.0008179474197144885,989.9070754136494,0.082487501531375,,,,25.89351106693522,,,,,0.4327178967885795,,,,0.89,,,,0.96,,,,23.478268043030983,,,,23.478268043030983,563.4784330327436,0.11442795696255707,58.18898472011778,115.98754574273757,172.9058966639894,227.5396130748511
2013-11-15,2013-11-26,263.5231,0.9441429439171212,248.80347542416595,0.877,2013,11,15,2013.11,2013,2,46,7,0.02149662027664794,0.5896172684762462,0.002369811223380433,0.63,3,Normal,36,5,3,2,47,93.0,0.37378899085493655,155.80347542416598,155.80347542416598,,1,155.80347542416598,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.80347542416595,964.1928208525453,990.0,0.10800118480369293,0.005580347542416595,989.8864184676539,0.17180252050176772,,,,25.52179509460707,,,,,0.6232139016966638,,,,0.92,,,,0.97,,,,34.81103433168974,,,,34.81103433168974,835.4648239605538,0.1399137784242888,57.920108586948814,115.41975762677616,171.97893476358277,226.12386761772152
2013-12-15,2013-12-26,524.4984,0.8976813411091769,470.8324271216175,0.581,2013,12,15,2013.12,2013,3,76,11,0.04067992170330775,8.129665965581978,0.017266580416480236,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2506199513941299,352.8324271216175,352.8324271216175,,2,176.41621356080876,176.41621356080876,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.8324271216175,965.2187459220472,990.0,0.17706611970828626,0.04056648542432351,989.7823673948674,0.22033402137193644,0.22033402137193644,,,24.343287451448226,24.343287451448226,,,,0.705664854243235,0.705664854243235,,,0.93,0.93,,,0.97,0.97,,,38.00505926490207,38.00505926490207,,,76.01011852980413,1824.2428447152993,0.16143773060509803,56.673322760396175,112.81449457344246,167.79142427440217,219.8741543751083
2014-01-15,2014-01-26,815.842,0.9237222386349396,753.6113986124063,0.425,2014,1,15,2014.01,2013,4,107,16,0.06511202484011193,11.377285411575372,0.015097018745369162,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.18444519318037786,614.6113986124062,614.6113986124062,,3,204.87046620413543,204.87046620413543,204.87046620413543,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,673.6113986124062,966.4144455944496,990.0,0.3071660281811051,0.1143834195837219,989.5784505522353,0.2971289901950567,0.2971289901950567,0.2971289901950567,,22.866875967590488,22.866875967590488,22.866875967590488,,,0.8194818648165418,0.8194818648165418,0.8194818648165418,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.45814651572629,41.45814651572629,41.45814651572629,,124.37443954717884,2984.986549132293,0.16503789589194695,54.85857806961692,109.06696557808318,161.8752993430505,211.28646222345083
2014-02-15,2014-02-26,1470.6225,0.9412299069783912,1384.1938788753293,0.248,2014,2,15,2014.02,2013,5,138,20,0.11959435113482846,34.61317920677311,0.02500601955767688,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.11703562808096403,1222.1938788753293,1100.0,,4,275.0,275.0,275.0,275.0,122.19387887532936,36.95987694377246,6.034265623473054,5.279982420538922,3.771416014670659,70.14833787287425,85.95987694377244,14.034265623473056,12.27998242053892,8.77141601467066,163.14833787287427,1212.2741249877845,968.6104725317509,990.0,0.8587461597761838,0.48,988.6612538402237,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.515846528472782,19.515846528472782,19.515846528472782,19.515846528472782,,1.1,1.1,1.1,1.1,0.9313429302743574,0.9313429302743574,0.9313429302743574,0.9313429302743574,0.98,0.98,0.98,0.98,48.05347434240042,48.05347434240042,48.05347434240042,48.05347434240042,192.21389736960168,4613.13353687044,0.13886342101568694,50.642145297545426,100.45133189115428,148.4974361701961,192.38076979069427
2014-03-15,2014-03-26,2141.187,1.0046960577600612,2151.242137827092,0.162,2014,3,15,2014.03,2013,6,166,24,0.1858673207082608,30.914348482785048,0.014370464365304196,0.45,3,Normal,49,9,9,9,107,183.0,0.08506713251017065,1968.242137827092,1100.0,,4,275.0,275.0,275.0,275.0,868.2421378270918,51.0,9.0,16.0,42.70043300788976,749.5417048192021,100.0,18.0,25.0,51.70043300788976,856.5417048192021,1243.0,970.9650672292378,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09803077764748,17.09803077764748,17.09803077764748,17.09803077764748,,1.1,1.1,1.1,1.1,0.9275247542270121,0.9275247542270121,0.9275247542270121,0.9275247542270121,0.98,0.98,0.98,0.98,41.92753986186715,41.92753986186715,41.92753986186715,41.92753986186715,167.7101594474686,4025.043826739248,0.0779596850110364,45.094461593002215,89.20894698197826,131.27190447193777,168.57874254949047
2014-04-15,2014-04-26,3363.6740000000004,1.0328438981567856,3474.150166288628,0.06,2014,4,15,2014.04,2013,7,197,29,0.30016657436733746,13.873501361862507,0.0039933510924438035,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.08491285231782113,3179.150166288628,1100.0,,4,275.0,275.0,275.0,275.0,2079.150166288628,29.999999999999947,4.0,7.0,55.0,1983.150166288628,100.0,18.0,25.0,80.0,2151.150166288628,1243.0,974.0656991618973,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.997398844987929,13.997398844987929,13.997398844987929,13.997398844987929,,1.1,1.1,1.1,1.1,0.8969622731033139,0.8969622731033139,0.8969622731033139,0.8969622731033139,0.98,0.98,0.98,0.98,33.193212881121546,33.193212881121546,33.193212881121546,33.193212881121546,132.77285152448619,3186.548436587669,0.03821736112988031,36.681414812813756,72.26652006537597,105.5793698292906,133.71392056740135
2014-05-15,2014-05-26,3261.0784,1.0390023785474851,3388.268214229827,0.066,2014,5,15,2014.05,2013,8,227,33,0.29274637370945705,10.379230280985666,0.003063284729761255,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.09473866285198003,3067.268214229827,1100.0,,4,275.0,275.0,275.0,275.0,1967.2682142298272,35.0,4.0,8.0,57.0,1863.268214229827,100.0,18.0,25.0,80.0,2065.2682142298268,1243.0,973.8837112158681,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.179386791017306,14.179386791017306,14.179386791017306,14.179386791017306,,1.1,1.1,1.1,1.1,0.8995528390385638,0.8995528390385638,0.8995528390385638,0.8995528390385638,0.98,0.98,0.98,0.98,33.72188981283759,33.72188981283759,33.72188981283759,33.72188981283759,134.88755925135035,3237.3014220324085,0.03981017756648025,37.19887244068526,73.30583858288375,107.14851131496815,135.8263927833236
2014-06-15,2014-06-26,2074.2022,1.0077867657058546,2090.353526557968,0.17,2014,6,15,2014.06,2013,9,258,37,0.18060654469460846,24.880108056996498,0.011902344623000093,0.06,1,Wet,67,13,15,17,181,293.0,0.14016767799199095,1797.353526557968,1100.0,,4,275.0,275.0,275.0,275.0,697.3535265579679,33.0,5.0,10.0,40.46078481735651,608.8927417406113,100.0,18.0,25.0,57.46078481735651,789.8927417406114,1243.0,970.8180947192778,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.245003287607418,17.245003287607418,17.245003287607418,17.245003287607418,,1.1,1.1,1.1,1.1,0.9282574781654332,0.9282574781654332,0.9282574781654332,0.9282574781654332,0.98,0.98,0.98,0.98,42.32135022693391,42.32135022693391,42.32135022693391,42.32135022693391,169.28540090773564,4062.849621785656,0.08098410089822725,45.4661760232883,89.96007007160671,132.41738793689396,170.14873141881696
2014-07-15,2014-07-26,1051.9972,0.9192865893471962,967.0869179908003,0.343,2014,7,15,2014.07,2013,10,288,42,0.08355630971440517,36.124147718390994,0.037353568791357206,0.06,1,Wet,63,12,13,13,155,256.0,0.26471250436502675,711.0869179908003,711.0869179908003,,3,237.0289726636001,237.0289726636001,237.0289726636001,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,799.0869179908003,967.2683476719632,990.0,0.3856573352106935,0.14554345899540014,989.4687992057941,0.3976048367828628,0.3976048367828628,0.3976048367828628,,21.80284669704794,21.80284669704794,21.80284669704794,,,0.9481158906544004,0.9481158906544004,0.9481158906544004,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.70222501739976,46.70222501739976,46.70222501739976,,140.10667505219922,3362.560201252782,0.14487495637236206,53.34562585287129,105.96476086759522,157.03190658922918,204.37986141966925
2014-08-15,2014-08-26,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,2014,8,15,2014.08,2013,11,319,46,0.041395737817008664,10.592512050721268,0.022108388192715902,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.3840395373619359,295.11733584500763,295.11733584500763,,2,147.55866792250382,147.55866792250382,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.11733584500763,965.2560280113023,990.0,0.16354450267915382,0.029023467169001525,989.8074320301516,0.15406083051098252,0.15406083051098252,,,24.397343188338233,24.397343188338233,,,,0.5902346716900153,0.5902346716900153,,,0.92,0.92,,,0.97,0.97,,,31.516343865412296,31.516343865412296,,,63.03268773082459,1512.7845055397904,0.1315600230153546,56.62243655683922,112.708844368776,167.62325112495648,219.62685839396718
2014-09-15,2014-09-26,358.3644,0.9237728962482781,331.0473197002763,0.74,2014,9,15,2014.09,2013,12,350,50,0.028602488422103875,3.480228858434032,0.01051278367571428,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.4168588349391938,193.0473197002763,193.0473197002763,,1,193.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.0473197002763,964.5552365985013,990.0,0.12566147148717666,0.009304731970027631,989.8650337965428,0.2638392321936221,,,,25.045957965847826,,,,,0.7721892788011053,,,,0.93,,,,0.97,,,,42.78830804653268,,,,42.78830804653268,1026.919393116784,0.12925133508186187,57.514181754666254,114.56734963368116,170.5987350007351,224.04122189942103
2014-10-15,2014-10-26,259.1714,0.9481618378872084,245.73643095180088,0.882,2014,10,15,2014.1,2014,1,15,3,0.0212316276342356,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.447634075150931,135.73643095180088,135.73643095180088,,1,135.73643095180088,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.73643095180088,964.1744185857108,990.0,0.10354651055175028,0.003573643095180089,989.8928798463533,0.1302864113394688,,,,25.588174849302767,,,,,0.5429457238072035,,,,0.91,,,,0.97,,,,30.075847172317943,,,,30.075847172317943,721.8203321356308,0.12239067303055715,57.93968433551986,115.4610003860022,172.04603921123737,226.22585108763508
2014-11-15,2014-11-26,274.2861,0.9461721593610884,259.5218715197314,0.8590000000000001,2014,11,15,2014.11,2014,2,46,7,0.0224226896993048,4.3811475255887435,0.016881611942504995,0.45,3,Normal,36,5,3,2,47,93.0,0.3583512998553928,166.5218715197314,166.5218715197314,,1,166.5218715197314,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.5218715197314,964.2380874860788,990.0,0.1116551834726357,0.006652187151973141,989.8816926293753,0.19629388339495546,,,,25.44731125990149,,,,,0.6660874860789257,,,,0.92,,,,0.97,,,,37.09725319189384,,,,37.09725319189384,890.3340766054523,0.142944611853546,57.871525186384495,115.31745985207992,171.81263155372704,225.87143911822469
2014-12-15,2014-12-26,410.923,0.9163710051690066,376.55792255706365,0.684,2014,12,15,2014.12,2014,3,76,11,0.0325346045089303,0.0,0.0,0.53,3,Normal,38,5,4,3,54,104.0,0.2761859298930029,272.55792255706365,272.55792255706365,,1,272.55792255706365,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,319.55792255706365,964.7827896127852,990.0,0.14808196690086986,0.024511584511412728,989.8274064485877,0.5254934238194487,,,,24.519123411982893,,,,,1.0902316902282545,,,,0.95,,,,0.98,,,,61.0354903959923,,,,61.0354903959923,1464.8517695038154,0.1620879199181979,57.23980619017903,113.9937487414306,169.67611880422413,222.66278029438297
2015-01-15,2015-01-26,663.2533,0.8907150960760948,590.7697268322869,0.495,2015,1,15,2015.01,2014,4,107,16,0.05104250439830959,10.91971538689404,0.018483877712295208,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.20312482943809795,470.7697268322869,470.7697268322869,,2,235.38486341614345,235.38486341614345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.7697268322869,965.7584637707453,990.0,0.2191418706274127,0.06415394536645737,989.7167041840062,0.3921158052162076,0.3921158052162076,,,23.566124608044706,23.566124608044706,,,,0.9415394536645738,0.9415394536645738,,,0.94,0.94,,,0.98,0.98,,,50.129068913777324,50.129068913777324,,,100.25813782755465,2406.1953078613114,0.16970764288336124,55.90016809848883,111.21328728031432,165.25239337912384,216.16275106687883
2015-02-15,2015-02-26,937.5556,0.9418638351561232,883.0497130881001,0.375,2015,2,15,2015.02,2014,5,138,20,0.07629549521081186,14.143433212826722,0.016016576420557264,0.61,3,Normal,43,7,5,4,78,137.0,0.15514415323334324,746.0497130881001,746.0497130881001,,3,248.6832376960334,248.6832376960334,248.6832376960334,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.0497130881001,966.9321988523525,990.0,0.3874559123914862,0.16302485654405008,989.4495192310643,0.4376018049022062,0.4376018049022062,0.4376018049022062,,22.07971857380984,22.07971857380984,22.07971857380984,,,0.9947329507841336,0.9947329507841336,0.9947329507841336,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.620711045592245,49.620711045592245,49.620711045592245,,148.86213313677672,3572.691195282641,0.16857729630667467,53.96163855010169,107.22602639641329,158.99659623770538,207.17104024701317
