Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2015-03-15,2015-03-26,1234.8221,0.9335129102384718,1152.7223721977816,0.293,2015,3,15,2015.03,2014,6,166,24,0.09959521295788834,0.0,0.0,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.11190899310303874,1023.7223721977816,1023.7223721977816,,4,255.9305930494454,255.9305930494454,255.9305930494454,255.9305930494454,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1079.7223721977816,967.879984598336,990.0,0.6674343516256642,0.3808390838571161,988.9517265645172,0.4634360835809393,0.4634360835809393,0.4634360835809393,0.4634360835809393,20.60830588260038,20.60830588260038,20.60830588260038,20.60830588260038,,1.0237223721977815,1.0237223721977815,1.0237223721977815,1.0237223721977815,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.6636647862304,47.6636647862304,47.6636647862304,47.6636647862304,190.6546591449216,4575.711819478121,0.1653951235295445,52.160376639919846,103.54370082812383,153.27463126600682,199.07473023129444
2015-04-15,2015-04-26,1448.0846,0.9319764188284002,1349.5806996685562,0.252,2015,4,15,2015.04,2014,7,197,29,0.11660377245136325,0.0,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.109663690386464,1201.5806996685562,1100.0,,4,275.0,275.0,275.0,275.0,101.58069966855624,30.88602354787183,7.000000000000001,6.863560788415962,6.863560788415962,49.96755454385249,75.88602354787183,18.0,16.863560788415967,16.863560788415967,121.96755454385249,1210.749584336288,968.4986821989585,990.0,0.8565457918255701,0.48,988.6634542081745,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.629837229215997,19.629837229215997,19.629837229215997,19.629837229215997,,1.1,1.1,1.1,1.1,0.9310900389824324,0.9310900389824324,0.9310900389824324,0.9310900389824324,0.98,0.98,0.98,0.98,48.32102697369165,48.32102697369165,48.32102697369165,48.32102697369165,193.2841078947666,4638.818589474399,0.1432178957080783,50.881024708882954,100.9373185770293,149.2467954424258,193.42747928322885
2015-05-15,2015-05-26,1527.9505,0.9450001211715192,1443.9134076440835,0.23800000000000002,2015,5,15,2015.05,2014,8,227,33,0.12475411842044885,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.13297196285009286,1251.9134076440835,1100.0,,4,275.0,275.0,275.0,275.0,151.91340764408346,37.18713624620793,7.912156648129348,7.912156648129348,7.912156648129348,90.98980145348749,84.18713624620793,17.912156648129347,17.912156648129347,17.912156648129347,205.9898014534875,1220.0114495424664,968.8034125477733,990.0,0.8699134323293333,0.48,988.6500865676708,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.31173923989748,19.31173923989748,19.31173923989748,19.31173923989748,,1.1,1.1,1.1,1.1,0.9316983583495134,0.9316983583495134,0.9316983583495134,0.9316983583495134,0.98,0.98,0.98,0.98,47.56905192751065,47.56905192751065,47.56905192751065,47.56905192751065,190.2762077100426,4566.628985041024,0.13177812928581426,50.22355997690012,99.60020973795108,147.1862193011313,190.5519845048262
2015-06-15,2015-06-26,1175.0486,0.9392146752102744,1103.6228892052877,0.306,2015,6,15,2015.06,2014,9,258,37,0.09535301762733683,27.755866603863524,0.025149774325404176,0.61,3,Normal,53,12,12,13,120,210.0,0.19028238907877287,893.6228892052878,893.6228892052878,,4,223.405722301322,223.405722301322,223.405722301322,223.405722301322,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.6228892052876,967.7256719375024,990.0,0.5428416913036501,0.2648983113642302,989.192259997332,0.3532678110123945,0.3532678110123945,0.3532678110123945,0.3532678110123945,21.113320248817352,21.113320248817352,21.113320248817352,21.113320248817352,,0.8936228892052878,0.8936228892052878,0.8936228892052878,0.8936228892052878,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.62591992460537,42.62591992460537,42.62591992460537,42.62591992460537,170.50367969842148,4092.088312762116,0.15449451199875,52.46705466188673,104.1694904524986,154.2441991806043,200.43997149082685
2015-07-15,2015-07-26,554.2083,0.8984344302682933,497.91981826045935,0.561,2015,7,15,2015.07,2014,10,288,42,0.043020272297703686,8.11782073180035,0.016303469824038942,0.61,3,Normal,50,10,9,9,108,186.0,0.3735541209221448,311.91981826045935,311.91981826045935,,2,155.95990913022968,155.95990913022968,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.91981826045935,965.3406391821719,990.0,0.16846045624886102,0.03238396365209187,989.7991555800991,0.17214837023372356,0.17214837023372356,,,24.286368027693204,24.286368027693204,,,,0.6238396365209187,0.6238396365209187,,,0.92,0.92,,,0.97,0.97,,,33.159205356337665,33.159205356337665,,,66.31841071267533,1591.6418571042075,0.1331909441651999,56.50554700142793,112.46631175046764,167.2375636203243,219.060561733989
2015-08-15,2015-08-26,367.5781,0.9167343651066086,336.9714761305935,0.73,2015,8,15,2015.08,2014,11,319,46,0.02911433553768328,5.98727561657995,0.01776790037344163,0.63,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,964.5848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,25.049864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,40.3396737518242,,,,40.3396737518242,968.1521700437809,0.11971242852671167,57.47930563830225,114.49433599052935,170.48104765410525,223.864833193748
2015-09-15,2015-09-26,244.603,0.9654914871959988,236.1621142426029,0.902,2015,9,15,2015.09,2014,12,350,50,0.020404406670560888,0.0,0.0,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3853285286331667,145.1621142426029,145.1621142426029,,1,145.1621142426029,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.1621142426029,964.1169726854556,990.0,0.104373448037251,0.004516211424260291,989.8911103405384,0.14908280533094548,,,,25.625054849751933,,,,,0.5806484569704117,,,,0.91,,,,0.97,,,,32.210704420468694,,,,32.210704420468694,773.0569060912488,0.1363923444019455,58.00014991020309,115.58847945578351,172.2536667227521,226.54186770767288
2015-10-15,2015-10-26,197.7856,1.016721524795314,201.092876814556,0.961,2015,10,15,2015.1,2015,1,15,3,0.01737442455677764,1.955530456305724,0.009724513803186952,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3630163392973845,128.092876814556,128.092876814556,,1,128.092876814556,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.092876814556,963.9065572608873,990.0,0.09650893527768954,0.0028092876814556013,989.9006817770407,0.11595977877410772,,,,25.87816473737943,,,,,0.512371507258224,,,,0.91,,,,0.97,,,,28.703878739435204,,,,28.703878739435204,688.893089746445,0.14273941073459984,58.21312925887104,116.03868003326687,172.989730808736,227.66843515618513
2015-11-15,2015-11-26,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2015,11,15,2015.11,2015,2,46,7,0.017947413608948522,0.0,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.32254229640719506,140.7246945480153,140.7246945480153,,1,140.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801532,963.9463481672881,990.0,0.0997925095050052,0.004072469454801529,989.8961350210401,0.14007845808317693,,,,25.80970839566884,,,,,0.5628987781920611,,,,0.91,,,,0.97,,,,31.45107877970974,,,,31.45107877970974,754.8258907130338,0.1514075100610624,58.17387513906112,115.95555667806812,172.85347618353995,227.45911792474536
2015-12-15,2015-12-26,310.3376,0.9277081555576092,287.9027224961751,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.02487479522366953,6.711944977521796,0.023313238997283072,0.91,5,Dry,26,4,3,2,24,59.0,0.2049303302464736,228.90272249617507,228.90272249617507,,1,228.90272249617507,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.9027224961751,964.3516108899847,990.0,0.1289344834858146,0.015780544499235022,989.8552849720147,0.3708442782932147,,,,25.132829803737,,,,,0.9156108899847004,,,,0.94,,,,0.98,,,,51.989457418873045,,,,51.989457418873045,1247.746978052953,0.18057994369804453,57.74700460057875,115.0556333793159,171.38786047104213,225.22863329038802
2016-01-15,2016-01-26,548.182,0.8933344179409921,489.7098478957289,0.5650000000000001,2016,1,15,2016.01,2015,4,107,16,0.042310930858190966,0.0,0.0,0.9,4,Mod_Dry,34,5,4,3,45,91.0,0.18582432105669253,398.7098478957289,398.7098478957289,,2,199.35492394786445,199.35492394786445,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.7098478957289,965.3036943155307,990.0,0.1886490269764413,0.04974196957914578,989.7616090034444,0.28135496823693634,0.28135496823693634,,,24.176559719676728,24.176559719676728,,,,0.7974196957914578,0.7974196957914578,,,0.93,0.93,,,0.97,0.97,,,42.65256551772539,42.65256551772539,,,85.30513103545078,2047.3231448508188,0.17419525337708608,56.55682477692466,112.57268142852377,167.40665507879973,219.30869178704415
2016-02-15,2016-02-26,863.2239999999997,0.9150061549715728,789.8552731191809,0.408,2016,2,15,2016.02,2015,5,138,20,0.06824349559749722,8.391302418417467,0.010623848069380815,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.13293574604541078,684.8552731191809,684.8552731191809,,3,228.2850910397269,228.2850910397269,228.2850910397269,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,731.8552731191809,966.5594210924768,990.0,0.3409305931125686,0.13545658193575427,989.5236128249517,0.3688482673194796,0.3688482673194796,0.3688482673194796,,22.595343465155526,22.595343465155526,22.595343465155526,,,0.9131403641589078,0.9131403641589078,0.9131403641589078,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.61432859259186,46.61432859259186,46.61432859259186,,139.8429857777756,3356.2316586666143,0.17704887279606066,54.613887535980865,108.5641612191646,161.0876196854063,210.1570544317409
2016-03-15,2016-03-26,2483.2232,1.0151512415735742,2520.847114584304,0.126,2016,3,15,2016.03,2015,6,167,24,0.21780119070008389,30.435044722030398,0.012073340166465921,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0948093990378357,2281.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1181.847114584304,41.0,7.000000000000008,13.0,64.28457108617555,1056.562543498129,100.0,18.0,25.0,77.28457108617555,1200.562543498129,1243.0,971.8572171731346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.20588083375067,16.20588083375067,16.20588083375067,16.20588083375067,,1.1,1.1,1.1,1.1,0.9216864067103221,0.9216864067103221,0.9216864067103221,0.9216864067103221,0.98,0.98,0.98,0.98,39.489678721919205,39.489678721919205,39.489678721919205,39.489678721919205,157.95871488767682,3791.0091573042428,0.06266096582129484,42.777404001178816,84.53235966308063,124.15374512032305,158.85570345879844
2016-04-15,2016-04-26,2923.7265,1.020304442756021,2983.091137353512,0.09,2016,4,15,2016.04,2015,7,198,29,0.25773907426734344,0.0,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.07274333569054628,2766.091137353512,1100.0,,4,275.0,275.0,275.0,275.0,1666.0911373535116,46.0,5.0,11.0,61.0,1543.0911373535116,100.0,18.0,25.0,80.0,1660.0911373535116,1243.0,972.9729786074049,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.090119399480232,15.090119399480232,15.090119399480232,15.090119399480232,,1.1,1.1,1.1,1.1,0.9110241908347788,0.9110241908347788,0.9110241908347788,0.9110241908347788,0.98,0.98,0.98,0.98,36.34547609813068,36.34547609813068,36.34547609813068,36.34547609813068,145.38190439252273,3489.1657054205452,0.04873532108090408,39.75203586883678,78.4387390286541,114.91033897955047,146.30584057201833
2016-05-15,2016-05-26,2483.2232,1.0151512415735742,2520.847114584304,0.126,2016,5,15,2016.05,2015,8,228,33,0.21780119070008389,38.50950301784997,0.015276413549657218,0.39,2,Mod_Wet,65,14,17,23,202,321.0,0.12733814682487554,2199.847114584304,1100.0,,4,275.0,275.0,275.0,275.0,1099.847114584304,35.0,4.0,8.0,57.0,995.8471145843042,100.0,18.0,25.0,80.0,1197.847114584304,1243.0,971.8572171731346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.20588083375067,16.20588083375067,16.20588083375067,16.20588083375067,,1.1,1.1,1.1,1.1,0.9216864067103221,0.9216864067103221,0.9216864067103221,0.9216864067103221,0.98,0.98,0.98,0.98,39.489678721919205,39.489678721919205,39.489678721919205,39.489678721919205,157.95871488767682,3791.0091573042428,0.06266096582129484,42.777404001178816,84.53235966308063,124.15374512032305,158.85570345879844
2016-06-15,2016-06-26,1349.4128,0.9235412334008892,1246.2383616789475,0.269,2016,6,15,2016.06,2015,9,259,37,0.10767499444906106,21.79095539923151,0.017485383269597372,0.43,3,Normal,53,12,12,13,120,210.0,0.16850709018223886,1036.2383616789475,1036.2383616789475,,4,259.0595904197369,259.0595904197369,259.0595904197369,259.0595904197369,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1113.2383616789475,968.173891993848,990.0,0.7158079446912644,0.3971098701826317,988.887082185126,0.4748177836296049,0.4748177836296049,0.4748177836296049,0.4748177836296049,20.23837240764844,20.23837240764844,20.23837240764844,20.23837240764844,,1.0362383616789477,1.0362383616789477,1.0362383616789477,1.0362383616789477,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.38034234300996,47.38034234300996,47.38034234300996,47.38034234300996,189.52136937203983,4548.512864928956,0.15207473562017007,51.56250774914378,102.32488283719582,151.38912120096532,196.42648165465005
2016-07-15,2016-07-26,548.182,0.8933344179409921,489.7098478957289,0.5650000000000001,2016,7,15,2016.07,2015,10,289,42,0.042310930858190966,10.829948612623069,0.022115031296918147,0.66,3,Normal,50,10,9,9,108,186.0,0.3798167441378551,303.7098478957289,303.7098478957289,,2,151.85492394786445,151.85492394786445,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.7098478957289,965.3036943155307,990.0,0.1657338978251498,0.030741969579145774,989.8035241325957,0.16318669445610556,0.16318669445610556,,,24.3366431226089,24.3366431226089,,,,0.6074196957914578,0.6074196957914578,,,0.92,0.92,,,0.97,0.97,,,32.35326546225663,32.35326546225663,,,64.70653092451326,1552.9567421883182,0.13213238656023688,56.55682477692466,112.57268142852377,167.40665507879973,219.30869178704415
2016-08-15,2016-08-26,367.5781,0.9167343651066086,336.9714761305935,0.73,2016,8,15,2016.08,2015,11,320,46,0.02911433553768328,3.8377936641902575,0.011389075740947635,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4599795857496545,181.9714761305935,181.9714761305935,,1,181.9714761305935,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.9714761305935,964.5848573806528,990.0,0.12264735369650705,0.00819714761305935,989.8691554986904,0.2344340642972001,,,,25.049864053740354,,,,,0.7278859045223739,,,,0.93,,,,0.97,,,,40.3396737518242,,,,40.3396737518242,968.1521700437809,0.11971242852671167,57.47930563830225,114.49433599052935,170.48104765410525,223.864833193748
2016-09-15,2016-09-26,251.8195,0.9516832751152002,239.65240649787216,0.892,2016,9,15,2016.09,2015,12,351,51,0.02070596792141616,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3797166126133099,148.65240649787216,148.65240649787216,,1,148.65240649787216,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.65240649787216,964.1379144389873,990.0,0.10556332039700186,0.004865240649787217,989.8895714389532,0.1563594990310552,,,,25.595297500934862,,,,,0.5946096259914887,,,,0.92,,,,0.97,,,,33.30893101736534,,,,33.30893101736534,799.4143444167682,0.13898851050202612,57.978223235266626,115.5422355397387,172.17830996762595,226.42708660173224
2016-10-15,2016-10-26,182.5865,1.0274089471187555,187.59100372309868,0.976,2016,10,15,2016.1,2016,1,15,3,0.016207862721675726,3.2030103716934946,0.01707443485094535,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3891444608279543,114.59100372309868,114.59100372309868,,1,114.59100372309868,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.59100372309868,963.9248179925537,990.0,0.0919060239965109,0.001459100372309868,989.9066348756313,0.092656884645432,,,,25.88915999843184,,,,,0.4583640148923947,,,,0.9,,,,0.97,,,,25.406903268562736,,,,25.406903268562736,609.7656784455057,0.1354377489555183,58.19517736925792,116.00065642189993,172.92738110500073,227.5726038054953
2016-11-15,2016-11-26,185.5639,1.0281849761445636,190.79401409479217,0.974,2016,11,15,2016.11,2016,2,46,7,0.01648460281779004,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2620627289447273,140.79401409479215,140.79401409479215,,1,140.79401409479215,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.79401409479215,963.9184119718103,990.0,0.0977706866232246,0.004079401409479218,989.8981499119673,0.14021699467632034,,,,25.83952094548052,,,,,0.5631760563791687,,,,0.91,,,,0.97,,,,31.50291799833601,,,,31.50291799833601,756.0700319600643,0.165114813207318,58.201486776013525,116.01401853879631,172.94928767706512,227.60626504397104
2016-12-15,2016-12-26,358.3644,0.9237728962482781,331.0473197002763,0.74,2016,12,15,2016.12,2016,3,76,11,0.028602488422103875,7.346829695635622,0.02219268744506765,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2325951470312893,254.0473197002763,254.0473197002763,,1,254.0473197002763,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.0473197002763,964.5552365985013,990.0,0.13927770764953826,0.020809463940055263,989.8399128284103,0.4566519586777269,,,,24.828024271231378,,,,,1.016189278801105,,,,0.95,,,,0.98,,,,57.60702757187124,,,,57.60702757187124,1382.5686617249096,0.1740144811443497,57.514181754666254,114.56734963368116,170.5987350007351,224.04122189942103
2017-01-15,2017-01-26,1006.9774,0.9317677567952912,938.2690731415546,0.35200000000000004,2017,1,15,2017.01,2016,4,107,16,0.08106644791943031,0.0,0.0,0.48,3,Normal,41,6,4,3,66,120.0,0.12789508194937155,818.2690731415546,818.2690731415546,,3,272.7563577138515,272.7563577138515,272.7563577138515,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,869.2690731415546,967.1530762925662,990.0,0.4499676765838945,0.2046152585132437,989.3454170649028,0.5262574718494625,0.5262574718494625,0.5262574718494625,,21.666083300487127,21.666083300487127,21.666083300487127,,,1.0910254308554062,1.0910254308554062,1.0910254308554062,,0.94,0.94,0.94,,0.98,0.98,0.98,,53.40454602773461,53.40454602773461,53.40454602773461,,160.21363808320382,3845.127313996892,0.17075446976715253,53.559780856060975,106.4029812921382,157.7139004103123,205.34728808391253
2017-02-15,2017-02-26,1360.1559,0.9211302299903464,1252.8807169897268,0.268,2017,2,15,2017.02,2016,5,138,20,0.1082488939479124,50.479169480182684,0.04029048320056202,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.12930201399318714,1090.8807169897268,1090.8807169897268,,4,272.7201792474317,272.7201792474317,272.7201792474317,272.7201792474317,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1154.8807169897268,968.1947679676821,990.0,0.7759103131810491,0.4681449320866448,988.7559447547324,0.5261181302946818,0.5261181302946818,0.5261181302946818,0.5261181302946818,20.0350586567557,20.0350586567557,20.0350586567557,20.0350586567557,,1.0908807169897268,1.0908807169897268,1.0908807169897268,1.0908807169897268,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,49.377696799074755,49.377696799074755,49.377696799074755,49.377696799074755,197.51078719629902,4740.2588927111765,0.15764532450531646,51.51934458943696,102.23694815811844,151.25322977134982,196.23595551694274
2017-03-15,2017-03-26,2019.3579,1.0086895688986297,2036.9052496030426,0.17600000000000002,2017,3,15,2017.03,2016,6,166,24,0.1759886135657029,83.97881826675734,0.04122863264411703,0.54,3,Normal,49,9,9,9,107,183.0,0.08984217603428707,1853.9052496030426,1100.0,,4,275.0,275.0,275.0,275.0,753.9052496030426,51.0,9.0,16.0,37.07730735752669,640.8279422455159,100.0,18.0,25.0,46.077307357526685,747.8279422455159,1243.0,970.6890816369728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.374016369912354,17.374016369912354,17.374016369912354,17.374016369912354,,1.1,1.1,1.1,1.1,0.9288472576670744,0.9288472576670744,0.9288472576670744,0.9288472576670744,0.98,0.98,0.98,0.98,42.66505467332987,42.66505467332987,42.66505467332987,42.66505467332987,170.66021869331948,4095.845248639667,0.0837840732781155,45.78996375191564,90.6145627344934,133.4160462411993,171.51877533211322
2017-04-15,2017-04-26,3378.487,1.0324218111984715,3488.0236676504906,0.059000000000000004,2017,4,15,2017.04,2016,7,197,29,0.3013652448850024,29.196244331725666,0.008370426096160082,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0845751141931643,3193.0236676504906,1100.0,,4,275.0,275.0,275.0,275.0,2093.0236676504906,30.0,4.0,7.0,55.0,1997.0236676504908,100.0,18.0,25.0,80.0,2165.023667650491,1243.0,974.095097771926,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.968000234959236,13.968000234959236,13.968000234959236,13.968000234959236,,1.1,1.1,1.1,1.1,0.8965344674294649,0.8965344674294649,0.8965344674294649,0.8965344674294649,0.98,0.98,0.98,0.98,33.107699242406305,33.107699242406305,33.107699242406305,33.107699242406305,132.43079696962522,3178.339127271005,0.03796728737761969,36.59762595019205,72.09825912269315,105.32540844933284,133.37220727157154
2017-05-15,2017-05-26,2175.1611,1.004236067700878,2184.375229679916,0.159,2017,5,15,2017.05,2016,8,227,33,0.1887300198443448,32.62657320116614,0.014936340953631406,0.51,3,Normal,55,13,13,17,178,276.0,0.12635191804497947,1908.3752296799162,1100.0,,4,275.0,275.0,275.0,275.0,808.3752296799162,45.0,5.0,12.0,49.7912279150673,696.5840017648488,100.0,18.0,25.0,66.79122791506731,874.5840017648488,1243.0,971.045043657848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.0180543490372,17.0180543490372,17.0180543490372,17.0180543490372,,1.1,1.1,1.1,1.1,0.927098809980426,0.927098809980426,0.927098809980426,0.927098809980426,0.98,0.98,0.98,0.98,41.71225864992492,41.71225864992492,41.71225864992492,41.71225864992492,166.84903459969968,4004.376830392792,0.07638295487545363,44.890944469375505,88.79780865248438,130.6451793361509,167.72041182125656
2017-06-15,2017-06-26,1234.8221,0.9335129102384718,1152.7223721977816,0.293,2017,6,15,2017.06,2016,9,258,37,0.09959521295788834,23.522570628785616,0.02040610228110474,0.54,3,Normal,53,12,12,13,120,210.0,0.18217743063285374,942.7223721977816,942.7223721977816,,4,235.6805930494454,235.6805930494454,235.6805930494454,235.6805930494454,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1019.7223721977816,967.879984598336,990.0,0.5878332494242621,0.3041778977582253,989.1079888528177,0.3931003304210514,0.3931003304210514,0.3931003304210514,0.3931003304210514,20.834903924060512,20.834903924060512,20.834903924060512,20.834903924060512,,0.9427223721977817,0.9427223721977817,0.9427223721977817,0.9427223721977817,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.374989278825986,44.374989278825986,44.374989278825986,44.374989278825986,177.49995711530394,4259.998970767296,0.15398326726051334,52.160376639919846,103.54370082812383,153.27463126600682,199.07473023129444
2017-07-15,2017-07-26,536.2561,0.8934487381029469,479.11733584500763,0.5730000000000001,2017,7,15,2017.07,2016,10,288,42,0.041395737817008664,7.983940949296424,0.016663853198330515,0.64,3,Normal,50,10,9,9,108,186.0,0.38821388015934827,293.11733584500763,293.11733584500763,,2,146.55866792250382,146.55866792250382,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.11733584500763,965.2560280113023,990.0,0.16221608939502094,0.028623467169001524,989.809160443436,0.15197386681335054,0.15197386681335054,,,24.401158565320106,24.401158565320106,,,,0.5862346716900153,0.5862346716900153,,,0.91,0.91,,,0.97,0.97,,,30.967353384034872,30.967353384034872,,,61.93470676806975,1486.4329624336738,0.12926834855356886,56.62243655683922,112.708844368776,167.62325112495648,219.62685839396718
2017-08-15,2017-08-26,349.3005,0.9267106402786159,323.7004900046407,0.75,2017,8,15,2017.08,2016,11,319,46,0.02796772233640096,2.6265062913174693,0.008114001592273816,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.35526668494802505,208.7004900046407,208.7004900046407,,1,208.7004900046407,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,259.7004900046407,964.5185024500232,990.0,0.12820311476168875,0.01174009800092814,989.8600567872372,0.3083338324953067,,,,25.03322050471881,,,,,0.8348019600185628,,,,0.94,,,,0.97,,,,46.73139965956286,,,,46.73139965956286,1121.5535918295088,0.14436616904377533,57.557077687968615,114.65719735577764,170.74366345098622,224.2586796209755
2017-09-15,2017-09-26,227.147,0.9666445606244088,219.57041201215256,0.924,2017,9,15,2017.09,2016,12,350,50,0.018970883597849986,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4144456403122449,128.57041201215256,128.57041201215256,,1,128.57041201215256,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.57041201215256,964.0174224720728,990.0,0.09871718591323382,0.0028570412012152557,989.8984257728856,0.11683082030311265,,,,25.76417248050961,,,,,0.5142816480486102,,,,0.91,,,,0.97,,,,28.68397712678811,,,,28.68397712678811,688.4154510429146,0.1306368051320163,58.102573613198096,115.80474581883398,172.60668568358514,227.0809124293297
2017-10-15,2017-10-26,179.6399,1.0318255856183522,185.35704501792225,0.977,2017,10,15,2017.1,2017,1,15,3,0.016014848689548482,0.0,0.0,0.88,4,Mod_Dry,31,4,3,2,33,73.0,0.3938345046067259,112.35704501792223,112.35704501792223,,1,112.35704501792223,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.35704501792225,963.9292859099643,990.0,0.09114444716520076,0.0012357045017922248,989.907619848333,0.08904806888951798,,,,25.889285869479274,,,,,0.44942818007168894,,,,0.9,,,,0.96,,,,24.65489342953568,,,,24.65489342953568,591.7174423088562,0.13301298273907952,58.19076929157951,115.99132207158722,172.91208052185218,227.5490990610584
2017-11-15,2017-11-26,210.5129,0.9895996712480656,208.3234966334769,0.946,2017,11,15,2017.11,2017,2,46,7,0.017999150109132406,3.1440224363320226,0.015092020281627648,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3216151854338322,141.3234966334769,141.3234966334769,,1,141.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.3234966334769,963.9499409798008,990.0,0.0999966465795944,0.004132349663347691,989.8958710037573,0.14127740255406196,,,,25.80465262140212,,,,,0.5652939865339076,,,,0.91,,,,0.97,,,,31.578720198878393,,,,31.578720198878393,757.8892847730815,0.15158501421679668,58.17030987108059,115.94801006107477,172.84111322109982,227.44014189162442
2017-12-15,2017-12-26,405.9529,0.9086993990029294,368.8891562534963,0.6920000000000001,2017,12,15,2017.12,2017,3,76,11,0.03187202310030208,18.10436043161405,0.049078049936423035,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.20873478847149007,291.8891562534963,291.8891562534963,,2,145.94457812674816,145.94457812674816,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,330.8891562534963,964.7444457812677,990.0,0.15184510724285855,0.028377831250699263,989.8197770615063,0.15069924189895478,0.15069924189895478,,,24.92463203834001,24.92463203834001,,,,0.5837783125069926,0.5837783125069926,,,0.91,0.91,,,0.97,0.97,,,31.49915148211843,31.49915148211843,,,62.99830296423686,1511.959271141685,0.17077840835458216,57.28707263678589,114.09243596490113,169.83454875194192,222.89879769989673
2018-01-15,2018-01-26,762.7167,0.9119702135958982,695.5749118121588,0.45,2018,1,15,2018.01,2017,4,107,16,0.06009767238057051,0.0,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.19983469449446906,556.5749118121588,556.5749118121588,,3,185.5249706040529,185.5249706040529,185.5249706040529,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,615.5749118121587,966.1822996472487,990.0,0.27352168800704857,0.09262996472486353,989.6338483472681,0.24368055916344186,0.24368055916344186,0.24368055916344186,,23.207868140856103,23.207868140856103,23.207868140856103,,,0.7420998824162117,0.7420998824162117,0.7420998824162117,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.103187683360545,38.103187683360545,38.103187683360545,,114.30956305008164,2743.4295132019597,0.16433824899215332,55.239555346910535,109.85081736171308,163.10570767760262,213.05633675003085
2018-02-15,2018-02-26,2141.187,1.0046960577600612,2151.242137827092,0.162,2018,2,15,2018.02,2017,5,138,20,0.1858673207082608,185.22374228817532,0.0861008340396607,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.07530533041883958,1989.242137827092,1100.0,,4,275.0,275.0,275.0,275.0,889.2421378270918,51.0,10.0,18.0,27.44574499466333,782.7963928324286,100.0,18.0,25.0,32.44574499466333,875.7963928324286,1243.0,970.9650672292378,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09803077764748,17.09803077764748,17.09803077764748,17.09803077764748,,1.1,1.1,1.1,1.1,0.9275247542270121,0.9275247542270121,0.9275247542270121,0.9275247542270121,0.98,0.98,0.98,0.98,41.92753986186715,41.92753986186715,41.92753986186715,41.92753986186715,167.7101594474686,4025.043826739248,0.0779596850110364,45.094461593002215,89.20894698197826,131.27190447193777,168.57874254949047
2018-03-15,2018-03-26,3174.6577,1.030253979619573,3270.703729354921,0.07200000000000001,2018,3,15,2018.03,2017,6,166,24,0.28258880221626514,12.877878203810726,0.003937341706688493,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.07307295914788889,3031.703729354921,1100.0,,4,275.0,275.0,275.0,275.0,1931.703729354921,40.999999999999936,7.0,13.0,67.0,1803.7037293549213,100.0,18.0,25.0,80.0,1947.7037293549213,1243.0,973.6345864741091,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.428511532776,14.428511532776,14.428511532776,14.428511532776,,1.1,1.1,1.1,1.1,0.9029379840246691,0.9029379840246691,0.9029379840246691,0.9029379840246691,0.98,0.98,0.98,0.98,34.44349639991179,34.44349639991179,34.44349639991179,34.44349639991179,137.77398559964715,3306.5756543915313,0.042123651972237865,37.90359192859693,74.72179329686966,109.28760568727884,138.70938651769382
2018-04-15,2018-04-26,4019.9735,1.0221675780096169,4109.0865761578425,0.036000000000000004,2018,4,15,2018.04,2017,7,197,29,0.35502508018003764,75.15339418674876,0.018289562118941803,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.0717921111012065,3814.0865761578425,1100.0,,4,275.0,275.0,275.0,275.0,2714.0865761578425,30.0,4.0,7.0,55.0,2618.086576157842,100.0,18.0,25.0,80.0,2786.0865761578416,1243.0,975.3796284343688,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.683469572516472,12.683469572516472,12.683469572516472,12.683469572516472,,1.1,1.1,1.1,1.1,0.875310430251754,0.875310430251754,0.875310430251754,0.875310430251754,0.98,0.98,0.98,0.98,29.35134125904233,29.35134125904233,29.35134125904233,29.35134125904233,117.40536503616931,2817.728760868064,0.028572132239167363,32.892110552276,64.66512320103116,94.12693395093376,118.35476993905735
2018-05-15,2018-05-26,4305.8472,1.0192072871113824,4388.550843428142,0.03,2018,5,15,2018.05,2017,8,227,33,0.37917079287219146,56.55062667065067,0.012885945426685731,0.03,1,Wet,71,14,18,24,213,340.0,0.07747432173633131,4048.550843428142,1100.0,,4,275.0,275.0,275.0,275.0,2948.550843428142,29.0,4.000000000000013,7.0,56.0,2852.550843428143,100.0,18.0,25.0,80.0,3065.550843428143,1243.0,975.8910480434737,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.172049963411796,12.172049963411796,12.172049963411796,12.172049963411796,,1.1,1.1,1.1,1.1,0.8654826224650768,0.8654826224650768,0.8654826224650768,0.8654826224650768,0.98,0.98,0.98,0.98,27.8515811668685,27.8515811668685,27.8515811668685,27.8515811668685,111.406324667474,2673.751792019376,0.02538567482573548,31.399424446011647,61.67512945198133,89.63322193913038,112.35541741453443
2018-06-15,2018-06-26,2290.7432,1.0065552992153532,2305.759707101536,0.146,2018,6,15,2018.06,2017,9,258,37,0.1992176386935728,44.19489199795589,0.0191671716102244,0.03,1,Wet,67,13,15,17,181,293.0,0.12707308532523398,2012.759707101536,1100.0,,4,275.0,275.0,275.0,275.0,912.7597071015363,33.0,5.0,10.0,52.958754336949205,811.8009527645869,100.0,18.0,25.0,69.95875433694921,992.8009527645868,1243.0,971.338040672314,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.725057334571222,16.725057334571222,16.725057334571222,16.725057334571222,,1.1,1.1,1.1,1.1,0.9253744251362322,0.9253744251362322,0.9253744251362322,0.9253744251362322,0.98,0.98,0.98,0.98,40.917857423662866,40.917857423662866,40.917857423662866,40.917857423662866,163.67142969465152,3928.1143126716356,0.07098373225560232,44.138086604186505,87.27755533443221,128.32937353836203,164.55268247910888
2018-07-15,2018-07-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2018,7,15,2018.07,2017,10,288,42,0.08811122321669823,39.47263737385549,0.03870603249615076,0.03,1,Wet,63,12,13,13,155,256.0,0.2510281799811432,763.8058242673404,763.8058242673404,,3,254.60194142244683,254.60194142244683,254.60194142244683,,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,851.8058242673404,967.4622468762688,990.0,0.4339654963405909,0.1719029121336702,989.3941315915256,0.4586447022201384,0.4586447022201384,0.4586447022201384,,21.473240013036822,21.473240013036822,21.473240013036822,,,1.0184077656897872,1.0184077656897872,1.0184077656897872,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.406288041993506,49.406288041993506,49.406288041993506,,148.21886412598053,3557.2527390235327,0.14534028007975486,52.978740247266906,105.21459033622445,155.8658584019237,202.72911997867402
2018-08-15,2018-08-26,554.2083,0.8984344302682933,497.91981826045935,0.561,2018,8,15,2018.08,2017,11,319,46,0.043020272297703686,2.619978247892618,0.005261847694767033,0.1,1,Wet,58,10,10,7,117,202.0,0.4056878087434046,295.91981826045935,295.91981826045935,,2,147.95990913022968,147.95990913022968,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,373.91981826045935,965.3406391821719,990.0,0.16613573300162854,0.02918396365209187,989.8046803033462,0.1549021532402162,0.1549021532402162,,,24.30913896793399,24.30913896793399,,,,0.5918396365209188,0.5918396365209188,,,0.92,0.92,,,0.97,0.97,,,31.487791517784032,31.487791517784032,,,62.975583035568064,1511.413992853633,0.1264773578516729,56.50554700142793,112.46631175046764,167.2375636203243,219.060561733989
2018-09-15,2018-09-26,376.9428,0.9098429569345096,342.95875174717344,0.72,2018,9,15,2018.09,2017,12,350,50,0.029631636150955782,3.845425443582768,0.01121250128183808,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.40238075073743135,204.95875174717344,204.95875174717344,,1,204.95875174717344,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,263.95875174717344,964.6147937587358,990.0,0.1296172976282126,0.010991750349434688,989.8593909520224,0.29738495303656354,,,,24.94721224024993,,,,,0.8198350069886937,,,,0.94,,,,0.97,,,,45.73588471940829,,,,45.73588471940829,1097.6612332657992,0.13335680890605892,57.443797421902026,114.42003164344601,170.36135833822544,223.68562012185367
2018-10-15,2018-10-26,220.3957,0.9755817102863332,215.0140139457536,0.933,2018,10,15,2018.1,2018,1,15,3,0.018577210804913112,3.1674776865274334,0.0147314941403148,0.55,3,Normal,37,5,3,2,50,97.0,0.4511333853079566,118.01401394575359,118.01401394575359,,1,118.01401394575359,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.0140139457536,963.9900840836747,990.0,0.09545932293605236,0.001801401394575359,989.9027392756692,0.09832247051330392,,,,25.814332721481453,,,,,0.4720560557830144,,,,0.9,,,,0.97,,,,26.090219717530104,,,,26.090219717530104,626.1652732207224,0.12134194994430672,58.13018572273923,115.86312151301078,172.7021486167807,227.22706652247533
2018-11-15,2018-11-26,210.5129,0.9895996712480656,208.3234966334769,0.946,2018,11,15,2018.11,2018,2,46,7,0.017999150109132406,5.2750893626151765,0.025321624530410685,0.91,5,Dry,23,4,2,2,19,50.0,0.24001133241330766,158.3234966334769,158.3234966334769,,1,158.3234966334769,,,,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,187.3234966334769,963.9499409798008,990.0,0.1037466465795944,0.005832349663347691,989.8904210037573,0.17741569473054022,,,,25.76306432922564,,,,,0.6332939865339077,,,,0.92,,,,0.97,,,,35.708487874833466,,,,35.708487874833466,857.0037089960033,0.17140883506606444,58.17030987108059,115.94801006107477,172.84111322109982,227.44014189162442
2018-12-15,2018-12-26,255.4785,0.9493287378785416,242.533081960103,0.887,2018,12,15,2018.12,2018,3,76,11,0.0209548582813529,0.0,0.0,0.98,5,Dry,26,4,3,2,24,59.0,0.24326578264364604,183.533081960103,183.533081960103,,1,183.533081960103,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,216.533081960103,964.1551984917605,990.0,0.11370445975912602,0.0083533081960103,989.8779422320447,0.23847565946432456,,,,25.48426808081995,,,,,0.7341323278404119,,,,0.93,,,,0.97,,,,41.39140921667904,,,,41.39140921667904,993.3938212002968,0.1706629416579466,57.96001718237817,115.50385373582368,172.11580127469912,226.33195600371198
2019-01-15,2019-01-26,518.6822,0.9001577778239971,466.89581654886194,0.589,2019,1,15,2019.01,2018,4,107,16,0.04033979854982167,4.193055392826409,0.008980708852394685,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1949042950794497,375.89581654886194,375.89581654886194,,2,187.94790827443097,187.94790827443097,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.89581654886194,965.20103117447,990.0,0.18107241139999106,0.04517916330977239,989.7737484252904,0.2500869023358209,0.2500869023358209,,,24.32263034848453,24.32263034848453,,,,0.7517916330977239,0.7517916330977239,,,0.93,0.93,,,0.97,0.97,,,40.45495537129767,40.45495537129767,,,80.90991074259534,1941.837857822288,0.17329328701348065,56.697367741562644,112.86443155898228,167.87094916675014,219.99117546527907
2019-02-15,2019-02-26,733.3846,0.9136167709276868,670.0324701000932,0.463,2019,2,15,2019.02,2018,5,138,20,0.05789080541664805,37.48917228267555,0.055951276924049984,0.97,5,Dry,31,6,4,3,41,85.0,0.12685952366950548,585.0324701000932,585.0324701000932,,3,195.01082336669774,195.01082336669774,195.01082336669774,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,626.0324701000932,966.0801298804004,990.0,0.2795840406377352,0.10401298804003728,989.6164029713224,0.2692318539638475,0.2692318539638475,0.2692318539638475,,23.26704123695805,23.26704123695805,23.26704123695805,,,0.7800432934667909,0.7800432934667909,0.7800432934667909,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.153514697373275,40.153514697373275,40.153514697373275,,120.46054409211979,2891.0530582108754,0.17978314405289156,55.4030300509266,110.18755756889685,163.63525461473162,213.82029492999902
2019-03-15,2019-03-26,808.1115,0.9184798300739824,742.234113200831,0.428,2019,3,15,2019.03,2018,6,166,24,0.06412902738055179,11.377285411575372,0.015328432376291156,0.97,5,Dry,36,8,6,4,53,107.0,0.14415936710126434,635.234113200831,635.234113200831,,3,211.744704400277,211.744704400277,211.744704400277,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,685.234113200831,966.3689364528032,990.0,0.31390383373961217,0.1205702339602493,989.5655259322999,0.3173866724077061,0.3173866724077061,0.3173866724077061,,22.87920280708917,22.87920280708917,22.87920280708917,,,0.8469788176011079,0.8469788176011079,0.8469788176011079,,0.94,0.94,0.94,,0.97,0.97,0.97,,43.33332768465965,43.33332768465965,43.33332768465965,,129.99998305397895,3119.999593295495,0.17514687177791308,54.93430223971332,109.22266822802004,162.11946478239003,211.63712587825202
2019-04-15,2019-04-26,1079.6194,0.9292266012533594,1003.2110657091913,0.331,2019,4,15,2019.04,2018,7,197,29,0.08667743607727413,7.145567798564002,0.00712269635254935,0.97,5,Dry,40,10,8,5,62,125.0,0.12459990152883214,878.2110657091913,878.2110657091913,,4,219.55276642729785,219.55276642729785,219.55276642729785,219.55276642729785,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,936.2110657091913,967.4100919208004,990.0,0.511308944673761,0.25256885256735306,989.2361222027588,0.3412010136467464,0.3412010136467464,0.3412010136467464,0.3412010136467464,21.484829268311906,21.484829268311906,21.484829268311906,21.484829268311906,,0.8782110657091913,0.8782110657091913,0.8782110657091913,0.8782110657091913,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.627882228157674,42.627882228157674,42.627882228157674,42.627882228157674,170.5115289126307,4092.2766939031358,0.1699657576963552,53.079748034317426,105.421047614858,156.18659029186594,203.1827491053756
2019-05-15,2019-05-26,1107.7035,0.9206487334086608,1019.8058242673404,0.32299999999999995,2019,5,15,2019.05,2018,8,227,33,0.08811122321669823,6.087219049324857,0.005968998121478764,0.94,5,Dry,42,9,8,6,82,147.0,0.14414508772354706,872.8058242673404,872.8058242673404,,4,218.2014560668351,218.2014560668351,218.2014560668351,218.2014560668351,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,931.8058242673404,967.4622468762688,990.0,0.5072722692489573,0.2482446594138724,989.2444830713373,0.3370183099284503,0.3370183099284503,0.3370183099284503,0.3370183099284503,21.445217885139986,21.445217885139986,21.445217885139986,21.445217885139986,,0.8728058242673404,0.8728058242673404,0.8728058242673404,0.8728058242673404,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.2874058687189,42.2874058687189,42.2874058687189,42.2874058687189,169.1496234748756,4059.590963397014,0.16586453955231906,52.978740247266906,105.21459033622445,155.8658584019237,202.72911997867402
2019-06-15,2019-06-26,792.7923,0.9233023561049288,731.9869984918455,0.435,2019,6,15,2019.06,2018,9,258,37,0.06324367666969545,1.880743472163772,0.002569367319417933,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.2199492618471605,570.9869984918455,570.9869984918455,,3,190.32899949728184,190.32899949728184,190.32899949728184,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,634.9869984918455,966.3279479939673,990.0,0.2847750715894756,0.0983947993967382,989.6168301290138,0.2564629024372564,0.2564629024372564,0.2564629024372564,,23.03241923260924,23.03241923260924,23.03241923260924,,,0.7613159979891274,0.7613159979891274,0.7613159979891274,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.79432606943244,38.79432606943244,38.79432606943244,,116.38297820829732,2793.191476999136,0.15899596365521218,55.00210359398533,109.362117509135,162.33823412146316,211.95152825169757
2019-07-15,2019-07-26,484.6547,0.9043235828522296,438.28467475017237,0.611,2019,7,15,2019.07,2018,10,288,42,0.037867795898414894,3.6884849005965066,0.008415728664706308,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30801898349959794,303.28467475017237,303.28467475017237,,2,151.64233737508619,151.64233737508619,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.28467475017237,965.0722810363758,990.0,0.16227166320116426,0.030656934950034468,989.8070714018487,0.16272903579171724,0.16272903579171724,,,24.572061329681315,24.572061329681315,,,,0.6065693495003447,0.6065693495003447,,,0.92,0.92,,,0.97,0.97,,,32.620501200306485,32.620501200306485,,,65.24100240061297,1565.7840576147116,0.14885531290319734,56.869528405314576,113.22226329786457,168.4414914079674,220.83230660866585
2019-08-15,2019-08-26,302.0781,0.9308545621766467,281.1907775186533,0.8160000000000001,2019,8,15,2019.08,2018,11,319,46,0.024294883177611644,1.1255274703364648,0.004002718297764232,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.40897500627441896,166.1907775186533,166.1907775186533,,1,166.1907775186533,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.1907775186533,964.3247631100746,990.0,0.11392867415408635,0.00661907775186533,989.879452248094,0.195513195923992,,,,25.35917594209541,,,,,0.6647631100746132,,,,0.92,,,,0.97,,,,36.89526427710654,,,,36.89526427710654,885.4863426505569,0.13121079077587822,57.776798057574275,115.1182332916197,171.48930831329858,225.38190804206212
2019-09-15,2019-09-26,185.5639,1.0281849761445636,190.79401409479217,0.974,2019,9,15,2019.09,2018,12,350,50,0.01648460281779004,4.026503424755703,0.0211039295119354,0.96,5,Dry,30,6,4,2,30,72.0,0.3773703296804073,118.79401409479216,118.79401409479216,,1,118.79401409479216,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.79401409479215,963.9184119718103,990.0,0.0940206866232246,0.0018794014094792176,989.9040999119674,0.09963649960272092,,,,25.886051440554105,,,,,0.4751760563791687,,,,0.9,,,,0.97,,,,26.335624330800208,,,,26.335624330800208,632.0549839392053,0.13803171161185326,58.201486776013525,116.01401853879631,172.94928767706512,227.60626504397104
2019-10-15,2019-10-26,113.3982,1.2597066999864472,142.84847230640315,0.997,2019,10,15,2019.1,2019,1,15,3,0.012342108007273232,12.253580070854273,0.08578026683107205,1.0,5,Dry,24,4,2,2,20,52.0,0.364022093904249,90.84847230640317,90.84847230640317,,1,90.84847230640317,,,,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,120.84847230640317,964.0,990.0,0.08108470646809199,0.0,989.918915293532,0.05788725033479977,,,,25.861028043197077,,,,,0.3633938892256126,,,,0.87,,,,0.96,,,,19.249653077435237,,,,19.249653077435237,461.99167385844584,0.13475575038804513,58.12020084797224,115.84200777516148,172.66761047532958,227.1741654379741
2019-11-15,2019-11-26,207.2832,1.0021299099397118,207.72469454801532,0.9470000000000001,2019,11,15,2019.11,2019,2,46,7,0.017947413608948522,2.5452203508704088,0.012252853982568184,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.32254229640719506,140.7246945480153,140.7246945480153,,1,140.7246945480153,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.72469454801532,963.9463481672881,990.0,0.0997925095050052,0.004072469454801529,989.8961350210401,0.14007845808317693,,,,25.80970839566884,,,,,0.5628987781920611,,,,0.91,,,,0.97,,,,31.45107877970974,,,,31.45107877970974,754.8258907130338,0.1514075100610624,58.17387513906112,115.95555667806812,172.85347618353995,227.45911792474536
2019-12-15,2019-12-26,318.7409,0.9253003541660652,294.9310676572104,0.79,2019,12,15,2019.12,2019,3,76,11,0.025482044245582976,3.345904280658374,0.011344699313085656,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2610779549663951,217.93106765721038,217.93106765721038,,1,217.93106765721038,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.9310676572104,964.3797242706288,990.0,0.1272833804027636,0.01358621353144208,989.8591304060657,0.3361844563225351,,,,25.14322167911445,,,,,0.8717242706288416,,,,0.94,,,,0.98,,,,49.51798997650618,,,,49.51798997650618,1188.4317594361482,0.1678968254170478,57.71558426638489,114.9896445862932,171.2809911715181,225.06732478000396
2020-01-15,2020-01-26,572.5422,0.8966911335018205,513.393514295626,0.547,2020,1,15,2020.01,2019,4,107,16,0.044357199635142085,7.355875303366304,0.014327947468246725,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1772519470271292,422.393514295626,422.393514295626,,2,211.196757147813,211.196757147813,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,465.393514295626,965.4102708143305,990.0,0.19651445124208985,0.054478702859125205,989.7490068458987,0.31574759282697146,0.31574759282697146,,,24.02298843874152,24.02298843874152,,,,0.8447870285912521,0.8447870285912521,,,0.94,0.94,,,0.97,0.97,,,45.38192074261934,45.38192074261934,,,90.76384148523869,2178.3321956457285,0.17679195190022284,56.40789326952008,112.26384969099614,166.91598299998697,218.5892678511069
2020-02-15,2020-02-26,879.4018,0.9265360667890472,814.7974848992084,0.4,2020,2,15,2020.02,2019,5,138,20,0.0703985026952916,12.33785318209584,0.015142232776555575,0.75,4,Mod_Dry,36,6,5,4,54,105.0,0.12886637716240454,709.7974848992084,709.7974848992084,,3,236.59916163306943,236.59916163306943,236.59916163306943,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,756.7974848992084,966.6591899395967,990.0,0.3553898463183817,0.1448987424496042,989.4997114112319,0.3961662036019608,0.3961662036019608,0.3961662036019608,,22.444355268033195,22.444355268033195,22.444355268033195,,,0.9463966465322778,0.9463966465322778,0.9463966465322778,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.98917374813789,47.98917374813789,47.98917374813789,,143.96752124441363,3455.220509865927,0.1766911703982771,54.44255805759437,108.21237558664652,160.5371896915469,209.3693708962385
