Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u
2020-03-15,2020-03-26,3730.076,1.0359233319024177,3864.072758169241,0.044,2020,3,15,2020.03,2019,6,167,24,0.3338558863058225,271.34408263117854,0.07022230160069205,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.06185183741551384,3625.072758169241,1100.0,,4,275.0,275.0,275.0,275.0,2525.072758169241,41.0,7.0,12.999999999999984,67.0,2397.072758169241,100.0,18.0,25.0,80.0,2541.072758169241,1243.0,974.8919637018347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.171134305050444,13.171134305050444,13.171134305050444,13.171134305050444,,1.1,1.1,1.1,1.1,0.8839509199128351,0.8839509199128351,0.8839509199128351,0.8839509199128351,0.98,0.98,0.98,0.98,30.780743597748884,30.780743597748884,30.780743597748884,30.780743597748884,123.12297439099554,2954.951385383893,0.031863523824880044,34.307820202648536,67.50315455653597,98.39794091086796,124.0708362151258
2020-04-15,2020-04-26,4220.5382,1.0200045336333208,4304.968098372615,0.032,2020,4,15,2020.04,2019,7,198,29,0.3719492436993939,14.111647531477502,0.003277991197382405,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.06852547876290126,4009.968098372615,1100.0,,4,275.0,275.0,275.0,275.0,2909.968098372615,30.0,4.0,7.0,55.0,2813.968098372615,100.0,18.0,25.0,80.0,2981.968098372615,1243.0,975.7380916200218,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.325006386863448,12.325006386863448,12.325006386863448,12.325006386863448,,1.1,1.1,1.1,1.1,0.8685041872034478,0.8685041872034478,0.8685041872034478,0.8685041872034478,0.98,0.98,0.98,0.98,28.30002678044045,28.30002678044045,28.30002678044045,28.30002678044045,113.2001071217618,2716.802570922283,0.026295225547560797,31.84655884858434,62.570525382907974,90.9782713973845,114.14950951707884
2020-05-15,2020-05-26,3483.2772,1.03142198259101,3592.728675538063,0.054000000000000006,2020,5,15,2020.05,2019,8,228,33,0.31041175756648864,41.024539283438116,0.011418769127422098,0.08,1,Wet,71,14,18,24,213,340.0,0.09463559057909657,3252.728675538063,1100.0,,4,275.0,275.0,275.0,275.0,2152.7286755380633,28.999999999999947,4.0,7.0,56.0,2056.7286755380633,100.0,18.0,25.0,80.0,2269.7286755380633,1243.0,974.3169726695925,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.746125337292778,13.746125337292778,13.746125337292778,13.746125337292778,,1.1,1.1,1.1,1.1,0.8932221388741983,0.8932221388741983,0.8932221388741983,0.8932221388741983,0.98,0.98,0.98,0.98,32.46142308751266,32.46142308751266,32.46142308751266,32.46142308751266,129.84569235005063,3116.296616401215,0.0361412464108786,35.96351601963505,70.82514483217616,103.40455854891898,130.78935641981238
2020-06-15,2020-06-26,1712.0870000000002,0.9657705237959294,1653.4831587742015,0.214,2020,6,15,2020.06,2019,9,259,37,0.142860944918091,40.01173402767132,0.024198452711991173,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.15542946333395086,1396.4831587742015,1100.0,,4,275.0,275.0,275.0,275.0,296.48315877420146,37.99999999999999,6.000000000000003,11.0,18.458095487888027,223.02506328631344,100.0,18.0,25.0,34.45809548788803,376.0250632863134,1243.0,969.4804840514244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5826139554609,18.5826139554609,18.5826139554609,18.5826139554609,,1.1,1.1,1.1,1.1,0.9319473763570056,0.9319473763570056,0.9319473763570056,0.9319473763570056,0.98,0.98,0.98,0.98,45.78529024867837,45.78529024867837,45.78529024867837,45.78529024867837,183.14116099471352,4395.387863873124,0.110760826333716,48.700335460911006,96.50749147983619,142.4328394288177,183.94875826029303
2020-07-15,2020-07-26,888.4135,0.9212976168676004,818.4932403430037,0.398,2020,7,15,2020.07,2019,10,289,42,0.07071781596563552,21.89171152348672,0.02674635591897206,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.27733888175407745,591.4932403430038,591.4932403430038,,3,197.16441344766793,197.16441344766793,197.16441344766793,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,671.4932403430038,966.6739729613721,990.0,0.3059381103437702,0.10659729613720148,989.587464593519,0.2752087774730888,0.2752087774730888,0.2752087774730888,,22.638282854673953,22.638282854673953,22.638282854673953,,,0.7886576537906715,0.7886576537906715,0.7886576537906715,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.49987335842162,39.49987335842162,39.49987335842162,,118.49962007526486,2843.990881806357,0.1447777626429823,54.41699972740513,108.15991314351037,160.4551416102097,209.25204675799324
2020-08-15,2020-08-26,535.0787,0.9004596734647617,481.81679147994925,0.5730000000000001,2020,8,15,2020.08,2019,11,320,46,0.04162897078386761,4.822087763707202,0.010008135558944862,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3818878944314608,297.81679147994925,297.81679147994925,,2,148.90839573997462,148.90839573997462,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,368.81679147994925,965.2681755616597,990.0,0.16444100086049973,0.02956335829598985,989.8059956408437,0.15689992734857913,0.15689992734857913,,,24.380920151835227,24.380920151835227,,,,0.5956335829598985,0.5956335829598985,,,0.92,0.92,,,0.97,0.97,,,31.783216479000835,31.783216479000835,,,63.56643295800167,1525.5943909920402,0.13193071325461886,56.60577366364693,112.67425785702065,167.56821861697972,219.54598405654187
2020-09-15,2020-09-26,405.4522,0.911935907263206,369.74641985886285,0.6920000000000001,2020,9,15,2020.09,2019,12,351,51,0.03194609067580575,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3732287659544518,231.74641985886285,231.74641985886285,,1,231.74641985886285,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.7464198588628,964.7487320992944,990.0,0.13851357117084007,0.016349283971772568,989.8451371448573,0.38010340519020863,,,,24.716301640372862,,,,,0.9269856794354514,,,,0.94,,,,0.98,,,,51.763002207610064,,,,51.763002207610064,1242.3120529826415,0.13999595243510052,57.28181658630211,114.08145857750385,169.81691791680475,222.8725144868693
2020-10-15,2020-10-26,312.6055,0.9233566646166084,288.6463718208072,0.802,2020,10,15,2020.1,2020,1,15,3,0.024939046525317744,2.4299415692434536,0.008418403300603311,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3810891483101282,178.6463718208072,178.6463718208072,,1,178.6463718208072,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.6463718208072,964.3545854872833,990.0,0.11817489948436607,0.007864637182080721,989.8739604633336,0.2259424219131926,,,,25.293432554137173,,,,,0.7145854872832288,,,,0.93,,,,0.97,,,,39.987629703311725,,,,39.987629703311725,959.7031128794814,0.13853501587796227,57.743689850810725,115.0486704827073,171.37658094391324,225.2116011165139
2020-11-15,2020-11-26,324.7189,0.9299580707694874,301.9749617863901,0.7809999999999999,2020,11,15,2020.11,2020,2,46,7,0.0260906366983441,4.381035946930297,0.014507944370663871,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3510224800524418,195.97496178639008,195.97496178639008,,1,195.97496178639008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,245.97496178639008,964.409874808932,990.0,0.12364482125747273,0.009597496178639012,989.8667576825637,0.271899605892548,,,,25.18498326773936,,,,,0.7838998471455605,,,,0.93,,,,0.97,,,,43.678321966524685,,,,43.678321966524685,1048.2797271965924,0.144642197181307,57.681626249659864,114.91836042744028,171.1656281576895,224.8933794555517
2020-12-15,2020-12-26,525.2246,0.8976813411091769,471.484323311531,0.581,2020,12,15,2020.12,2020,3,76,11,0.04073624553411628,1.6758187866573169,0.0035543467805821986,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2502734325739863,353.484323311531,353.484323311531,,2,176.7421616557655,176.7421616557655,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.484323311531,965.2216794549017,990.0,0.1772826165979254,0.0406968646623062,989.7820205187396,0.22114935829986165,0.22114935829986165,,,24.33919170553802,24.33919170553802,,,,0.706968646623062,0.706968646623062,,,0.93,0.93,,,0.97,0.97,,,38.068871588888534,38.068871588888534,,,76.13774317777707,1827.3058362666495,0.16148520621643112,56.66933248708886,112.80620844532251,167.7782308378446,219.8547453433147
2021-01-15,2021-01-26,888.4135,0.9212976168676004,818.4932403430037,0.398,2021,1,15,2021.01,2020,4,107,16,0.07071781596563552,10.967593720551006,0.0133997364669192,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.16982424917980954,679.4932403430038,679.4932403430038,,3,226.4977467810012,226.4977467810012,226.4977467810012,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.4932403430037,966.6739729613721,990.0,0.34477869005391515,0.1338479721029011,989.5213733378433,0.3631022495073763,0.3631022495073763,0.3631022495073763,,22.484298126963854,22.484298126963854,22.484298126963854,,,0.9059909871240048,0.9059909871240048,0.9059909871240048,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.02207096534346,46.02207096534346,46.02207096534346,,138.06621289603038,3313.589109504729,0.16868338807315178,54.41699972740513,108.15991314351037,160.4551416102097,209.25204675799324
2021-02-15,2021-02-26,2446.9078,1.0129181291505327,2478.5172709798458,0.13,2021,2,15,2021.02,2020,5,138,20,0.2141438922126587,101.09780307316124,0.04078963025873678,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0653616587210448,2316.5172709798458,1100.0,,4,275.0,275.0,275.0,275.0,1216.5172709798458,51.0,10.0,18.0,37.546829351229796,1099.970441628616,100.0,18.0,25.0,42.546829351229796,1192.970441628616,1243.0,971.755041688572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.308056318313177,16.308056318313177,16.308056318313177,16.308056318313177,,1.1,1.1,1.1,1.1,0.9224761306627832,0.9224761306627832,0.9224761306627832,0.9224761306627832,0.98,0.98,0.98,0.98,39.772703897894395,39.772703897894395,39.772703897894395,39.772703897894395,159.09081559157758,3818.1795741978617,0.06418789873055165,43.047780605473115,85.07760646484597,124.98249498877728,159.98493674008324
2021-03-15,2021-03-26,3347.385,1.0374250182545777,3472.6609447301007,0.06,2021,3,15,2021.03,2020,6,166,24,0.30003790562468063,2.5830845529512767,0.0007438343662289317,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06882330403222689,3233.6609447301007,1100.0,,4,275.0,275.0,275.0,275.0,2133.6609447301007,41.0,7.0,13.0,67.0,2005.660944730101,100.0,18.0,25.0,80.0,2149.6609447301007,1243.0,974.0625434304994,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.000554576385825,14.000554576385825,14.000554576385825,14.000554576385825,,1.1,1.1,1.1,1.1,0.8970080408962621,0.8970080408962621,0.8970080408962621,0.8970080408962621,0.98,0.98,0.98,0.98,33.20239040961765,33.20239040961765,33.20239040961765,33.20239040961765,132.8095616384706,3187.429479323295,0.03824432150222276,36.69040580881837,72.28457585204919,105.60662320133714,133.75059385678506
2021-04-15,2021-04-26,2754.7546,1.028638410250318,2833.646392373751,0.10300000000000001,2021,4,15,2021.04,2020,7,197,29,0.2448270483010921,11.976539874385708,0.004226547076098983,0.54,3,Normal,54,13,14,19,117,217.0,0.07657977388569598,2616.646392373751,1100.0,,4,275.0,275.0,275.0,275.0,1516.6463923737508,46.0,5.0,11.0,61.0,1393.6463923737513,100.0,18.0,25.0,80.0,1510.6463923737513,1243.0,972.6122499126263,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.450848094258914,15.450848094258914,15.450848094258914,15.450848094258914,,1.1,1.1,1.1,1.1,0.914879857077832,0.914879857077832,0.914879857077832,0.914879857077832,0.98,0.98,0.98,0.98,37.371812864483296,37.371812864483296,37.371812864483296,37.371812864483296,149.48725145793318,3587.694034990396,0.05275437749051935,40.74389639067381,80.4350785551879,117.93495120533659,150.40358503152552
2021-05-15,2021-05-26,2554.9128,1.0183164052493892,2601.709618221651,0.12,2021,5,15,2021.05,2020,8,227,33,0.22478771101435066,39.52234416376723,0.01519091288549795,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.12338041023172043,2280.709618221651,1100.0,,4,275.0,275.0,275.0,275.0,1180.709618221651,35.0,4.000000000000006,8.000000000000009,57.0,1076.709618221651,100.0,18.0,25.0,80.0,1278.709618221651,1243.0,972.052402526742,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.010695480143298,16.010695480143298,16.010695480143298,16.010695480143298,,1.1,1.1,1.1,1.1,0.9200907399912748,0.9200907399912748,0.9200907399912748,0.9200907399912748,0.98,0.98,0.98,0.98,38.94651785715874,38.94651785715874,38.94651785715874,38.94651785715874,155.78607142863495,3738.865714287239,0.059878347044402126,42.257630388822996,83.48448871905501,122.56182168587915,156.6885003859149
2021-06-15,2021-06-26,1537.7406,0.9454747988820564,1453.894984517773,0.237,2021,6,15,2021.06,2020,9,258,37,0.12561652666233558,32.14524641294042,0.022109744345532863,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1767665496729405,1196.894984517773,1100.0,,4,275.0,275.0,275.0,275.0,96.89498451777308,23.375443735805177,4.5242794327364875,5.278326004859234,6.032372576981982,57.684562767390204,85.37544373580519,16.524279432736485,19.278326004859235,22.032372576981977,210.68456276739016,1221.178049173401,968.8356607192113,990.0,0.8715971843739807,0.48,988.648402815626,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.27780731641469,19.27780731641469,19.27780731641469,19.27780731641469,,1.1,1.1,1.1,1.1,0.9317453309842122,0.9317453309842122,0.9317453309842122,0.9317453309842122,0.98,0.98,0.98,0.98,47.487864187330466,47.487864187330466,47.487864187330466,47.487864187330466,189.95145674932186,4558.834961983725,0.13065005297636734,50.15292450454497,99.456639337842,146.96517467036585,190.24401010791343
2021-07-15,2021-07-26,815.6257,0.9237222386349396,753.4115974921898,0.425,2021,7,15,2021.07,2020,10,288,42,0.0650947620233252,20.857902816888892,0.027684605448491408,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3012961318296579,526.4115974921898,526.4115974921898,,2,263.2057987460949,263.2057987460949,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,606.4115974921897,966.4136463899687,990.0,0.2682096217346028,0.08056463899687592,989.6512257392684,0.4901113343849482,0.4901113343849482,,,22.74746801491489,22.74746801491489,,,,1.0528231949843796,1.0528231949843796,,,0.95,0.95,,,0.98,0.98,,,54.68235430400214,54.68235430400214,,,109.36470860800428,2624.753006592103,0.14515931128753032,54.8599130248204,109.06971000920099,161.8796018532723,211.2926386525911
2021-08-15,2021-08-26,510.2389,0.9063015394948116,462.43030058013926,0.5920000000000001,2021,8,15,2021.08,2020,11,319,46,0.03995397797012403,6.196696617781812,0.013400282399331923,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3978978016128352,278.43030058013926,278.43030058013926,,2,139.21515029006963,139.21515029006963,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.43030058013926,965.1809363526106,990.0,0.15800268284949273,0.02568606011602785,989.8163112570343,0.13707833289886942,0.13707833289886942,,,24.498296571524897,24.498296571524897,,,,0.5568606011602785,0.5568606011602785,,,0.91,0.91,,,0.97,0.97,,,29.532793067451106,29.532793067451106,,,59.06558613490221,1417.5740672376528,0.12772862431549534,56.72454311599221,112.92088082887713,167.96087167749985,220.12355755666653
2021-09-15,2021-09-26,365.4635,0.9146009058749124,334.25324816421613,0.735,2021,9,15,2021.09,2020,12,350,50,0.028879480641388275,5.0238148946205,0.015029965818469288,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.412860610204756,196.25324816421613,196.25324816421613,,1,196.25324816421613,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.25324816421613,964.571266240821,990.0,0.12672617097704594,0.009625324816421614,989.8636485042067,0.2726720459574733,,,,25.019710217428074,,,,,0.7850129926568645,,,,0.93,,,,0.97,,,,43.453305505374615,,,,43.453305505374615,1042.8793321289909,0.13000114656784525,57.4953344324233,114.52788920611715,170.53512262473737,223.9458624747775
2021-10-15,2021-10-26,300.6528,0.9290187546726252,279.31208984483783,0.8210000000000001,2021,10,15,2021.1,2021,1,15,3,0.024132564562593987,0.0,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.393824700037534,169.31208984483783,169.31208984483783,,1,169.31208984483783,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.31208984483783,964.3172483593794,990.0,0.11499275790164926,0.006931208984483783,989.878076033114,0.2029340851686837,,,,25.357893588565798,,,,,0.6772483593793514,,,,0.92,,,,0.97,,,,37.58631198902536,,,,37.58631198902536,902.0714877366086,0.13456743676904614,57.7850863353501,115.13565477149622,171.51755726986784,225.4246246624308
2021-11-15,2021-11-26,315.8933,0.9246503161571908,292.0908397169383,0.7959999999999999,2021,11,15,2021.11,2021,2,46,7,0.025236648551543468,3.258556230390468,0.011155968580008516,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3629008020337896,186.09083971693832,186.09083971693832,,1,186.09083971693832,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,236.09083971693832,964.3683633588678,990.0,0.12036227149271014,0.008609083971693833,989.8710286445357,0.24516936249051674,,,,25.25749592317732,,,,,0.7443633588677533,,,,0.93,,,,0.97,,,,41.59479396033566,,,,41.59479396033566,998.2750550480556,0.14240362347769847,57.72830756115373,115.0163625575474,171.32425291908282,225.1326057603855
2021-12-15,2021-12-26,377.0751,0.9098429569345096,343.0791239703758,0.7190000000000001,2021,12,15,2021.12,2021,3,76,11,0.029642036311040468,1.0458425788501131,0.003048400516903557,0.6,3,Normal,38,5,4,3,54,104.0,0.3031370687800293,239.07912397037583,239.07912397037583,,1,239.07912397037583,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,286.0791239703758,964.6153956198517,990.0,0.13696354670602887,0.01781582479407516,989.8452206285001,0.4045026504790457,,,,24.825322358169004,,,,,0.9563164958815032,,,,0.94,,,,0.98,,,,53.636383712903964,,,,53.636383712903964,1287.2732091096952,0.15633823210279435,57.443081191822216,114.41853315529293,170.35894527887143,223.68200858167614
2022-01-15,2022-01-26,739.1189,0.9111138679089168,673.421479823584,0.459,2022,1,15,2022.01,2021,4,107,16,0.05818361585675767,8.561260202958465,0.01271307859856394,0.2,2,Mod_Wet,46,7,6,4,76,139.0,0.20640862248173875,534.421479823584,534.421479823584,,2,267.210739911792,267.210739911792,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,593.421479823584,966.0936859192944,990.0,0.2606791187383096,0.08376859192943363,989.6555522893324,0.5051129793303721,0.5051129793303721,,,23.05675339070756,23.05675339070756,,,,1.068842959647168,1.068842959647168,,,0.95,0.95,,,0.98,0.98,,,56.26920152654165,56.26920152654165,,,112.5384030530833,2700.921673274,0.16711436511137862,55.381496952745024,110.14318662664832,163.56544135613862,213.71949276552556
2022-02-15,2022-02-26,1073.7102,0.9305885435178748,999.1824111782864,0.333,2022,2,15,2022.02,2021,5,138,20,0.08632936032580392,9.891679759165982,0.009899773703483444,0.43,3,Normal,43,7,5,4,78,137.0,0.137112101321362,862.1824111782864,862.1824111782864,,4,215.5456027945716,215.5456027945716,215.5456027945716,215.5456027945716,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,917.1824111782864,967.3967296447133,990.0,0.4938723289681509,0.23974592894262914,989.2663817420893,0.3288723714444153,0.3288723714444153,0.3288723714444153,0.3288723714444153,21.540779725931746,21.540779725931746,21.540779725931746,21.540779725931746,,0.8621824111782864,0.8621824111782864,0.8621824111782864,0.8621824111782864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.958844904625145,41.958844904625145,41.958844904625145,41.958844904625145,167.83537961850058,4028.0491108440137,0.16797271223037305,53.10550129694749,105.47369459943904,156.26839723072513,203.2984993384291
2022-03-15,2022-03-26,2029.3108,1.006131106479215,2041.7527205942213,0.17500000000000002,2022,3,15,2022.03,2021,6,166,24,0.17640743505934073,100.7105130607788,0.049325519219324716,0.62,3,Normal,49,9,9,9,107,183.0,0.08962887530608536,1858.7527205942213,1100.0,,4,275.0,275.0,275.0,275.0,758.7527205942212,51.0,9.0,16.0,37.3157075702076,645.4370130240136,100.0,18.0,25.0,46.31570757020761,752.4370130240137,1243.0,970.7007824290207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.362315577864663,17.362315577864663,17.362315577864663,17.362315577864663,,1.1,1.1,1.1,1.1,0.9287958268113106,0.9287958268113106,0.9287958268113106,0.9287958268113106,0.98,0.98,0.98,0.98,42.63396045213275,42.63396045213275,42.63396045213275,42.63396045213275,170.53584180853105,4092.8602034047444,0.08352423880150342,45.76071027628311,90.55542122624615,133.32578105243616,171.39488427220928
2022-04-15,2022-04-26,2600.3905,1.0178780170276676,2646.880325637585,0.116,2022,4,15,2022.04,2021,7,197,29,0.2286904601350873,17.269432859067823,0.006524447929056985,0.63,3,Normal,54,13,14,19,117,217.0,0.08198330612009391,2429.880325637585,1100.0,,4,275.0,275.0,275.0,275.0,1329.880325637585,46.0,5.0,11.0,61.0,1206.880325637585,100.0,18.0,25.0,80.0,1323.880325637585,1243.0,972.1614352687803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.901662738104918,15.901662738104918,15.901662738104918,15.901662738104918,,1.1,1.1,1.1,1.1,0.9191496279482764,0.9191496279482764,0.9191496279482764,0.9191496279482764,0.98,0.98,0.98,0.98,38.64172725629171,38.64172725629171,38.64172725629171,38.64172725629171,154.56690902516684,3709.605816604004,0.058395881191921475,41.965425936866865,82.895581635711,121.66761130810195,155.47224732599145
2022-05-15,2022-05-26,2829.5639,1.0247897933236179,2899.7082042769703,0.098,2022,5,15,2022.05,2021,8,227,33,0.25053478884953023,26.517358213062835,0.009144836771489848,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1107007937993678,2578.7082042769707,1100.0,,4,275.0,275.0,275.0,275.0,1478.7082042769705,35.0,4.0,8.0,57.0,1374.7082042769705,100.0,18.0,25.0,80.0,1576.7082042769705,1243.0,972.7717094585997,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.291388548285642,15.291388548285642,15.291388548285642,15.291388548285642,,1.1,1.1,1.1,1.1,0.9132236073761768,0.9132236073761768,0.9132236073761768,0.9132236073761768,0.98,0.98,0.98,0.98,36.919161625660294,36.919161625660294,36.919161625660294,36.919161625660294,147.67664650264118,3544.2395160633882,0.05092810589866358,40.30694795712304,79.55545700938825,116.6018364923098,148.59646514096667
2022-06-15,2022-06-26,1581.6765,0.9499688669217446,1502.5434325417511,0.231,2022,6,15,2022.06,2021,9,258,37,0.1298197525716073,46.3013287124145,0.030815301381398118,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.17104330858859132,1245.5434325417511,1100.0,,4,275.0,275.0,275.0,275.0,145.54343254175112,35.11164520462479,5.999999999999999,7.9284360139475325,9.061069730225752,87.44228159295307,97.1116452046248,18.0,21.92843601394753,25.061069730225753,240.44228159295312,1237.0400812185726,968.9928326282118,990.0,0.9063346392618292,0.48,988.6136653607382,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.085897952526427,19.085897952526427,19.085897952526427,19.085897952526427,,1.1,1.1,1.1,1.1,0.9319459833363644,0.9319459833363644,0.9319459833363644,0.9319459833363644,0.98,0.98,0.98,0.98,47.02525023241749,47.02525023241749,47.02525023241749,47.02525023241749,188.10100092967,4514.42402231208,0.12518839512776828,49.80579066185722,98.75130499657145,145.87980536219627,188.73317425849356
2022-07-15,2022-07-26,714.2022,0.9080351759450892,648.5207203373698,0.469,2022,7,15,2022.07,2021,10,288,42,0.05603219023714875,15.085034387089989,0.023260682217281416,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3500273667153015,421.52072033736977,421.52072033736977,,2,210.76036016868488,210.76036016868488,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.52072033736977,965.9940828813493,990.0,0.208512416348204,0.05430414406747396,989.7371834395843,0.31444521013476,0.31444521013476,,,23.428655348100158,23.428655348100158,,,,0.8430414406747395,0.8430414406747395,,,0.94,0.94,,,0.97,0.97,,,44.16771084842817,44.16771084842817,,,88.33542169685634,2120.0501207245525,0.13621063896139354,55.538621735735944,110.46706206304779,164.0752846317445,214.45623989823687
2022-08-15,2022-08-26,451.821,0.9074387897559502,409.99990142632316,0.643,2022,8,15,2022.08,2021,11,319,46,0.035423991483234316,3.726306002203671,0.009088553409989751,0.38,2,Mod_Wet,54,9,8,6,107,184.0,0.44878059570232537,225.9999014263232,225.9999014263232,,1,225.9999014263232,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.9999014263232,964.9449995564183,990.0,0.1405903731674136,0.015199980285264631,989.8442096465473,0.36150974502759853,,,,24.537700345101204,,,,,0.9039996057052928,,,,0.94,,,,0.98,,,,50.11468961928489,,,,50.11468961928489,1202.7525508628373,0.12223097967815115,57.03523411272428,113.56717909256359,168.99265321725585,221.64762096856842
2022-09-15,2022-09-26,324.7189,0.9299580707694874,301.9749617863901,0.7809999999999999,2022,9,15,2022.09,2021,12,350,50,0.0260906366983441,1.4464994364557808,0.004790130373388375,0.42,3,Normal,40,6,4,3,65,118.0,0.3907608740206428,183.97496178639008,183.97496178639008,,1,183.97496178639008,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,233.97496178639008,964.409874808932,990.0,0.11965055515445115,0.008397496178639009,989.871951948667,0.23962550433077698,,,,25.222451635404237,,,,,0.7358998471455604,,,,0.93,,,,0.97,,,,41.064799766144986,,,,41.064799766144986,985.5551943874796,0.13598743261102966,57.681626249659864,114.91836042744028,171.1656281576895,224.8933794555517
