WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1928,45,1929-08-05,276,34,7,5,3,44,93,0.34,183,0,0,0,0,0,0,34,7,5,3,44,229,183,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6892
1928,46,1929-08-12,266,34,7,5,3,44,93,0.35,173,0,0,0,0,0,0,34,7,5,3,44,219,173,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6566
1928,47,1929-08-19,258,34,7,5,3,44,93,0.36,165,0,0,0,0,0,0,34,7,5,3,44,211,165,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6187
1928,48,1929-08-26,242,33,6,4,2,42,90,0.37,152,0,0,0,0,0,0,33,6,4,2,42,197,152,0,0,0,990.0,964.2,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.9,0.0,0.0,0.0,33.9,5700
1928,49,1929-09-02,235,30,6,4,2,30,72,0.31,163,0,0,0,0,0,0,30,6,4,2,30,203,163,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6157
1928,50,1929-09-09,224,30,6,4,2,30,72,0.32,152,0,0,0,0,0,0,30,6,4,2,30,192,152,0,0,0,990.0,964.0,0.11,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.3,0.0,0.0,0.0,34.3,5764
1928,51,1929-09-16,209,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5154
1928,52,1929-09-23,203,30,6,4,2,30,72,0.35,131,0,0,0,0,0,0,30,6,4,2,30,171,131,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1928,53,1929-09-30,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,692
1929,1,1929-10-01,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4708
1929,2,1929-10-08,186,31,4,3,2,33,73,0.39,113,0,0,0,0,0,0,31,4,3,2,33,151,113,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,4243
1929,3,1929-10-15,189,31,4,3,2,33,73,0.39,116,0,0,0,0,0,0,31,4,3,2,33,154,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4328
1929,4,1929-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4718
1929,5,1929-10-29,204,29,4,2,2,31,69,0.34,134,0,0,0,0,0,0,29,4,2,2,31,171,134,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5066
1929,6,1929-11-05,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5332
1929,7,1929-11-12,234,29,4,2,2,30,67,0.29,167,0,0,0,0,0,0,29,4,2,2,30,202,167,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.6,0.0,0.0,0.0,37.6,6316
1929,8,1929-11-19,250,34,4,2,2,42,85,0.34,164,0,0,0,0,0,0,34,4,2,2,42,206,164,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6200
1929,9,1929-11-26,263,34,5,3,2,43,88,0.34,175,0,0,0,0,0,0,34,5,3,2,43,217,175,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6605
1929,10,1929-12-03,415,31,5,3,2,36,77,0.19,338,0,0,0,0,0,0,31,5,3,2,36,377,169,169,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,36.5,36.5,0.0,0.0,73.1,12275
1929,11,1929-12-10,501,40,6,4,2,57,112,0.22,389,0,0,0,0,0,0,40,6,4,2,57,441,194,194,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14052
1929,12,1929-12-17,472,42,7,5,3,61,118,0.25,354,0,0,0,0,0,0,42,7,5,3,61,408,177,177,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.2,38.2,0.0,0.0,76.3,12820
1929,13,1929-12-24,475,42,7,5,3,61,118,0.25,357,0,0,0,0,0,0,42,7,5,3,61,411,178,178,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.9,12912
1929,14,1929-12-31,504,41,6,4,3,65,119,0.24,384,0,0,0,0,0,0,41,6,4,3,65,436,192,192,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.3,13826
1929,15,1930-01-07,568,41,6,4,3,66,120,0.21,448,0,0,0,0,0,0,41,6,4,3,66,499,224,224,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.0,48.0,0.0,0.0,96.1,16140
1929,16,1930-01-14,629,41,6,4,3,66,120,0.19,509,0,0,0,0,0,0,41,6,4,3,66,560,241,241,186,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,50.9,50.9,38.4,0.0,107.3,18030
1929,17,1930-01-21,647,41,6,4,3,66,120,0.19,527,0,0,0,0,0,0,41,6,4,3,66,578,263,263,0,0,990.0,966.0,0.25,0.08,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,55.8,55.8,0.0,0.0,111.6,18746
1929,18,1930-01-28,667,38,6,4,3,60,113,0.17,554,0,0,0,0,0,0,38,6,4,3,60,603,236,236,187,0,990.0,966.1,0.27,0.09,989.6,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,49.5,49.5,38.7,0.0,115.6,19427
1929,19,1930-02-04,683,36,6,5,4,54,105,0.15,578,0,0,0,0,0,0,36,6,5,4,54,625,192,192,192,0,990.0,966.1,0.28,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.6,39.6,39.6,0.0,118.9,19981
1929,20,1930-02-11,734,36,6,5,4,54,105,0.14,629,0,0,0,0,0,0,36,6,5,4,54,676,209,209,209,0,990.0,966.3,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.0,43.0,43.0,0.0,128.9,21662
1929,21,1930-02-18,771,36,6,5,4,54,105,0.14,666,0,0,0,0,0,0,36,6,5,4,54,713,222,222,222,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.4,45.4,45.4,0.0,136.3,22903
1929,22,1930-02-25,846,38,6,5,4,59,115,0.14,731,0,0,0,0,0,0,38,6,5,4,59,782,243,243,243,0,990.0,966.8,0.37,0.16,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,49.1,49.1,49.1,0.0,147.2,24724
1929,23,1930-03-04,898,41,8,7,6,67,129,0.14,769,0,0,0,0,0,0,41,8,7,6,67,825,256,256,256,0,990.0,967.0,0.41,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.6,25639
1929,24,1930-03-11,916,41,8,7,6,67,129,0.14,787,0,0,0,0,0,0,41,8,7,6,67,843,262,262,262,0,990.0,967.1,0.43,0.18,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.8,51.8,51.8,0.0,155.4,26108
1929,25,1930-03-18,928,38,8,6,4,59,116,0.13,812,0,0,0,0,0,0,38,8,6,4,59,864,250,250,250,212,990.0,967.1,0.45,0.2,989.4,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.94,49.2,49.2,49.2,41.3,159.4,26785
1929,26,1930-03-25,972,36,8,6,4,53,107,0.11,865,0,0,0,0,0,0,36,8,6,4,53,915,216,216,216,216,990.0,967.3,0.49,0.24,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,42.3,42.3,42.3,42.3,169.1,28402
1929,27,1930-04-01,1024,40,10,8,5,62,125,0.12,899,0,0,0,0,0,0,40,10,8,5,62,957,224,224,224,224,990.0,967.5,0.53,0.27,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.4,43.4,43.4,43.4,173.6,29165
1929,28,1930-04-08,1044,40,10,8,5,62,125,0.12,919,0,0,0,0,0,0,40,10,8,5,62,977,229,229,229,229,990.0,967.5,0.55,0.29,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,44.1,44.1,44.1,44.1,176.5,29659
1929,29,1930-04-15,1100,40,10,8,5,62,125,0.11,975,0,0,0,0,0,0,40,10,8,5,62,1033,243,243,243,243,990.0,967.7,0.61,0.33,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.5,30995
1929,30,1930-04-22,1161,40,10,8,5,62,125,0.11,1036,0,0,0,0,0,0,40,10,8,5,62,1094,259,259,259,259,990.0,967.9,0.69,0.4,988.9,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,48.1,48.1,48.1,48.1,192.3,32307
1929,31,1930-04-29,1237,41,9,8,5,76,140,0.11,1087,8,2,0,0,0,4,43,9,8,6,81,1149,271,271,271,271,990.0,968.1,0.77,0.46,988.8,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,49.2,49.2,49.2,49.2,196.9,33083
1929,32,1930-05-06,1525,43,9,8,7,91,159,0.1,1100,265,49,8,12,12,183,93,17,20,19,274,1231,275,275,275,275,990.0,969.1,0.9,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.4,31483
1929,33,1930-05-13,2047,47,10,10,10,115,192,0.09,1100,755,53,8,15,39,640,100,18,25,49,755,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.6,28659
1929,34,1930-05-20,2120,53,12,12,16,169,264,0.12,1100,756,46,5,12,45,647,100,18,25,61,816,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.1,42.1,42.1,42.1,168.5,28307
1929,35,1930-05-27,1900,54,12,12,15,161,257,0.14,1100,542,45,5,12,33,446,100,18,25,49,607,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.8,43.8,43.8,43.8,175.0,29404
1929,36,1930-06-03,1680,53,12,12,13,120,210,0.13,1100,370,47,6,13,22,281,100,18,25,35,401,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.2,30616
1929,37,1930-06-10,1433,60,12,13,15,148,250,0.18,1088,94,20,3,5,5,59,81,15,18,21,207,1204,272,272,272,272,990.0,968.8,0.85,0.47,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.5,31831
1929,38,1930-06-17,1153,62,12,14,16,153,257,0.22,896,0,0,0,0,0,0,62,12,14,16,153,984,252,252,252,245,990.0,967.9,0.57,0.27,989.2,20.8,20.8,20.8,20.4,0.94,0.94,0.94,0.94,47.4,47.4,47.4,45.3,168.2,28255
1929,39,1930-06-24,995,62,12,14,16,153,257,0.26,738,0,0,0,0,0,0,62,12,14,16,153,826,246,246,246,0,990.0,967.4,0.41,0.16,989.4,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.3,24238
1929,40,1930-07-01,916,58,11,11,11,136,227,0.25,689,0,0,0,0,0,0,58,11,11,11,136,769,242,242,238,0,990.0,967.1,0.37,0.14,989.5,22.0,22.0,21.9,0.0,0.94,0.94,0.94,0.0,48.3,48.3,47.2,0.0,137.1,23025
1929,41,1930-07-08,670,58,11,11,11,136,227,0.34,443,0,0,0,0,0,0,58,11,11,11,136,523,221,221,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15562
1929,42,1930-07-15,532,56,10,10,10,132,221,0.42,310,0,0,0,0,0,0,56,10,10,10,132,389,155,155,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.5,11001
1929,43,1930-07-22,491,50,10,9,9,108,186,0.38,305,0,0,0,0,0,0,50,10,9,9,108,374,152,152,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.0,10924
1929,44,1930-07-29,465,48,8,7,6,97,168,0.36,297,0,0,0,0,0,0,48,8,7,6,97,361,148,148,0,0,990.0,965.2,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,31.7,31.7,0.0,0.0,63.5,10664
1929,45,1930-08-05,434,47,8,6,5,89,155,0.36,279,0,0,0,0,0,0,47,8,6,5,89,340,217,145,0,0,990.0,965.1,0.16,0.03,989.8,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,47.7,30.9,0.0,0.0,60.9,10233
1929,46,1930-08-12,402,47,8,6,5,89,155,0.39,247,0,0,0,0,0,0,47,8,6,5,89,308,247,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9242
1929,47,1930-08-19,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,964.8,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8366
1929,48,1930-08-26,349,46,7,5,4,85,149,0.43,200,0,0,0,0,0,0,46,7,5,4,85,259,200,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7465
1929,49,1930-09-02,322,40,6,4,3,65,118,0.37,204,0,0,0,0,0,0,40,6,4,3,65,254,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7693
1929,50,1930-09-09,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6372
1929,51,1930-09-16,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.7,0.0,0.0,0.0,34.7,5836
1929,52,1930-09-23,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5536
1929,53,1930-09-30,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,747
1930,1,1930-10-01,257,41,6,4,3,56,110,0.43,147,0,0,0,0,0,0,41,6,4,3,56,198,147,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5503
1930,2,1930-10-08,244,41,6,4,3,56,110,0.45,134,0,0,0,0,0,0,41,6,4,3,56,185,134,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5018
1930,3,1930-10-15,239,40,5,3,2,55,108,0.45,130,0,0,0,0,0,0,40,5,3,2,55,181,130,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4883
1930,4,1930-10-22,230,37,5,3,2,50,97,0.42,133,0,0,0,0,0,0,37,5,3,2,50,178,133,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5003
1930,5,1930-10-29,221,36,5,3,2,48,94,0.43,126,0,0,0,0,0,0,36,5,3,2,48,171,126,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4736
1930,6,1930-11-05,207,35,4,2,2,44,89,0.43,118,0,0,0,0,0,0,35,4,2,2,44,160,118,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4400
1930,7,1930-11-12,215,29,4,2,2,30,67,0.31,148,0,0,0,0,0,0,29,4,2,2,30,183,148,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.4,0.0,0.0,0.0,33.4,5606
1930,8,1930-11-19,228,29,4,2,2,30,67,0.29,161,0,0,0,0,0,0,29,4,2,2,30,196,161,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.4,0.0,0.0,0.0,36.4,6114
1930,9,1930-11-26,251,29,4,2,2,31,69,0.28,182,0,0,0,0,0,0,29,4,2,2,31,218,182,0,0,0,990.0,964.2,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,6884
1930,10,1930-12-03,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.4,0.13,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.7,0.0,0.0,0.0,47.7,8005
1930,11,1930-12-10,370,31,5,3,2,36,77,0.21,293,0,0,0,0,0,0,31,5,3,2,36,332,165,148,0,0,990.0,964.8,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,36.4,32.3,0.0,0.0,64.0,10759
1930,12,1930-12-17,380,31,5,3,2,36,77,0.2,303,0,0,0,0,0,0,31,5,3,2,36,342,151,151,0,0,990.0,964.8,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.1,11100
1930,13,1930-12-24,398,31,5,3,2,36,77,0.19,321,0,0,0,0,0,0,31,5,3,2,36,360,160,160,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11687
1930,14,1930-12-31,455,33,5,3,2,43,89,0.2,366,0,0,0,0,0,0,33,5,3,2,43,409,183,183,0,0,990.0,965.2,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13297
1930,15,1931-01-07,485,34,5,4,3,45,91,0.19,394,0,0,0,0,0,0,34,5,4,3,45,437,197,197,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.2,42.2,0.0,0.0,84.5,14194
1930,16,1931-01-14,509,34,5,4,3,45,91,0.18,418,0,0,0,0,0,0,34,5,4,3,45,461,209,209,0,0,990.0,965.4,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.2,45.2,0.0,0.0,90.3,15171
1930,17,1931-01-21,576,34,5,4,3,45,91,0.16,485,0,0,0,0,0,0,34,5,4,3,45,528,242,242,0,0,990.0,965.7,0.22,0.07,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.8,51.8,0.0,0.0,103.6,17399
1930,18,1931-01-28,588,34,5,4,3,48,97,0.17,491,0,0,0,0,0,0,34,5,4,3,48,535,245,245,0,0,990.0,965.7,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.4,17543
1930,19,1931-02-04,602,36,6,5,4,54,105,0.17,497,0,0,0,0,0,0,36,6,5,4,54,544,248,248,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,52.8,52.8,0.0,0.0,105.6,17734
1930,20,1931-02-11,685,31,6,4,3,41,85,0.12,600,0,0,0,0,0,0,31,6,4,3,41,641,200,200,200,0,990.0,966.1,0.29,0.11,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,41.2,41.2,41.2,0.0,123.7,20781
1930,21,1931-02-18,745,33,6,4,3,48,96,0.13,649,0,0,0,0,0,0,33,6,4,3,48,693,216,216,216,0,990.0,966.4,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22482
1930,22,1931-02-25,803,38,6,5,4,59,115,0.14,688,0,0,0,0,0,0,38,6,5,4,59,739,229,229,229,0,990.0,966.6,0.35,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.2,23554
1930,23,1931-03-04,869,41,8,7,6,67,129,0.15,740,0,0,0,0,0,0,41,8,7,6,67,796,246,246,246,0,990.0,966.9,0.38,0.16,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.4,49.4,49.4,0.0,148.2,24897
1930,24,1931-03-11,959,41,8,7,6,67,129,0.13,830,0,0,0,0,0,0,41,8,7,6,67,886,226,226,226,211,990.0,967.2,0.47,0.22,989.3,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,44.1,44.1,44.1,41.0,161.5,27123
1930,25,1931-03-18,1109,41,8,7,6,67,129,0.12,980,0,0,0,0,0,0,41,8,7,6,67,1036,245,245,245,245,990.0,967.7,0.62,0.34,989.0,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.6,31010
1930,26,1931-03-25,1577,41,8,7,6,67,129,0.08,1100,348,45,7,12,16,267,86,15,19,22,334,1221,275,275,275,275,990.0,969.2,0.88,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.4,46.4,46.4,46.4,185.8,31209
1930,27,1931-04-01,2496,45,11,10,10,72,148,0.06,1100,1248,55,7,15,69,1101,100,18,25,79,1173,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.6,26644
1930,28,1931-04-08,2788,50,12,12,15,97,187,0.07,1100,1500,49,5,12,64,1367,100,18,25,80,1465,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.7,25321
1930,29,1931-04-15,2979,54,13,14,19,117,217,0.07,1100,1662,46,5,11,61,1539,100,18,25,80,1656,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.5,24439
1930,30,1931-04-22,3180,54,13,14,19,117,217,0.07,1100,1863,46,5,11,61,1740,100,18,25,80,1857,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.1,23530
1930,31,1931-04-29,3312,61,13,16,21,177,291,0.09,1100,1921,38,4,8,58,1812,100,18,25,80,1989,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.7,22972
1930,32,1931-05-06,3080,65,14,17,23,202,321,0.1,1100,1659,35,4,8,57,1555,100,18,25,80,1757,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.7,35.7,35.7,35.7,142.7,23979
1930,33,1931-05-13,2698,65,14,17,23,202,321,0.12,1100,1277,35,4,7,57,1173,100,18,25,80,1375,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25731
1930,34,1931-05-20,2264,65,14,17,23,202,321,0.14,1100,843,34,4,7,54,742,100,18,25,77,944,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.7,27673
1930,35,1931-05-27,1972,64,13,16,21,188,302,0.15,1100,569,35,4,8,39,480,100,18,25,60,668,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.8,29022
1930,36,1931-06-03,1658,62,12,14,16,153,257,0.16,1100,301,38,5,10,18,227,100,18,24,34,380,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.7,45.7,45.7,45.7,183.0,30738
1930,37,1931-06-10,1430,62,12,14,16,153,257,0.18,1097,75,18,3,4,4,45,80,15,18,20,198,1210,274,274,274,274,990.0,968.8,0.86,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.6,32025
1930,38,1931-06-17,1214,62,12,14,16,153,257,0.21,957,0,0,0,0,0,0,62,12,14,16,153,1045,239,239,239,239,990.0,968.1,0.63,0.32,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.7,29857
1930,39,1931-06-24,1033,62,12,14,16,153,257,0.25,776,0,0,0,0,0,0,62,12,14,16,153,864,238,238,238,209,990.0,967.5,0.45,0.18,989.4,21.5,21.5,21.5,21.3,0.94,0.94,0.94,0.94,46.1,46.1,46.1,39.6,149.8,25160
1930,40,1931-07-01,831,58,11,11,11,136,227,0.27,604,0,0,0,0,0,0,58,11,11,11,136,684,227,227,210,0,990.0,966.7,0.31,0.11,989.6,22.5,22.5,22.4,0.0,0.94,0.94,0.94,0.0,46.1,46.1,42.2,0.0,122.3,20544
1930,41,1931-07-08,670,58,11,11,11,136,227,0.34,443,0,0,0,0,0,0,58,11,11,11,136,523,221,221,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.5,15543
1930,42,1931-07-15,567,58,11,11,11,136,227,0.4,340,0,0,0,0,0,0,58,11,11,11,136,420,170,170,0,0,990.0,965.7,0.18,0.04,989.8,23.9,23.9,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12046
1930,43,1931-07-22,514,58,11,11,11,136,227,0.44,287,0,0,0,0,0,0,58,11,11,11,136,367,182,147,0,0,990.0,965.4,0.16,0.03,989.8,24.1,24.2,0.0,0.0,0.92,0.91,0.0,0.0,39.0,31.0,0.0,0.0,61.2,10281
1930,44,1931-07-29,470,51,9,8,7,109,185,0.39,284,0,0,0,0,0,0,51,9,8,7,109,353,196,153,0,0,990.0,965.2,0.16,0.03,989.8,24.3,24.5,0.0,0.0,0.93,0.92,0.0,0.0,42.7,32.8,0.0,0.0,61.5,10324
1930,45,1931-08-05,436,47,8,6,5,89,155,0.36,281,0,0,0,0,0,0,47,8,6,5,89,342,198,143,0,0,990.0,965.1,0.16,0.03,989.8,24.4,24.6,0.0,0.0,0.93,0.91,0.0,0.0,43.4,30.6,0.0,0.0,60.8,10221
1930,46,1931-08-12,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.2,0.0,0.0,0.0,57.2,9616
1930,47,1931-08-19,371,52,8,7,5,101,175,0.48,195,0,0,0,0,0,0,52,8,7,5,101,263,195,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.2,0.0,0.0,0.0,43.2,7258
1930,48,1931-08-26,333,52,8,7,5,101,174,0.52,158,0,0,0,0,0,0,52,8,7,5,101,226,158,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5859
1930,49,1931-09-02,313,40,6,4,3,65,118,0.38,195,0,0,0,0,0,0,40,6,4,3,65,245,195,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.6,0.0,0.0,0.0,43.6,7325
1930,50,1931-09-09,298,40,6,4,3,65,118,0.4,180,0,0,0,0,0,0,40,6,4,3,65,230,180,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6782
1930,51,1931-09-16,289,41,6,4,3,67,123,0.43,165,0,0,0,0,0,0,41,6,4,3,67,218,165,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6212
1930,52,1931-09-23,266,46,7,6,4,75,138,0.52,128,0,0,0,0,0,0,46,7,6,4,75,187,128,0,0,0,990.0,964.3,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4744
1930,53,1931-09-30,250,46,7,6,4,75,138,0.55,112,0,0,0,0,0,0,46,7,6,4,75,171,112,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,594
1931,1,1931-10-01,243,37,5,3,2,50,97,0.4,146,0,0,0,0,0,0,37,5,3,2,50,191,146,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5493
1931,2,1931-10-08,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5298
1931,3,1931-10-15,239,37,5,3,2,50,97,0.41,142,0,0,0,0,0,0,37,5,3,2,50,187,142,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5298
1931,4,1931-10-22,247,37,5,3,2,50,97,0.39,150,0,0,0,0,0,0,37,5,3,2,50,195,150,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5640
1931,5,1931-10-29,264,38,5,3,2,51,102,0.39,162,0,0,0,0,0,0,38,5,3,2,51,210,162,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.3,0.0,0.0,0.0,36.3,6092
1931,6,1931-11-05,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7014
1931,7,1931-11-12,284,40,6,4,3,53,106,0.37,178,0,0,0,0,0,0,40,6,4,3,53,228,178,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.9,0.0,0.0,0.0,39.9,6710
1931,8,1931-11-19,320,40,6,4,3,53,106,0.33,214,0,0,0,0,0,0,40,6,4,3,53,264,214,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.2,0.0,0.0,0.0,48.2,8105
1931,9,1931-11-26,379,40,6,4,3,55,109,0.29,270,0,0,0,0,0,0,40,6,4,3,55,321,190,139,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.8,0.0,0.0,0.93,0.91,0.0,0.0,42.0,30.0,0.0,0.0,59.1,9932
1931,10,1931-12-03,521,42,7,5,3,61,118,0.23,403,0,0,0,0,0,0,42,7,5,3,61,457,201,201,0,0,990.0,965.4,0.2,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.0,43.0,0.0,0.0,86.1,14458
1931,11,1931-12-10,599,43,7,5,3,63,124,0.21,474,0,0,0,0,0,0,43,7,5,3,63,532,237,237,0,0,990.0,965.8,0.23,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.5,50.5,0.0,0.0,100.9,16953
1931,12,1931-12-17,612,44,8,6,4,64,126,0.21,486,0,0,0,0,0,0,44,8,6,4,64,544,243,243,0,0,990.0,965.8,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.5,51.5,0.0,0.0,103.0,17300
1931,13,1931-12-24,639,44,8,6,4,64,126,0.2,513,0,0,0,0,0,0,44,8,6,4,64,571,256,256,0,0,990.0,966.0,0.25,0.08,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.9,53.9,0.0,0.0,107.9,18125
1931,14,1931-12-31,653,45,7,6,4,74,137,0.21,516,0,0,0,0,0,0,45,7,6,4,74,575,258,258,0,0,990.0,966.0,0.25,0.08,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,54.4,54.4,0.0,0.0,108.7,18269
1931,15,1932-01-07,764,46,7,6,4,76,139,0.18,625,0,0,0,0,0,0,46,7,6,4,76,684,234,234,220,0,990.0,966.5,0.31,0.12,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.94,0.0,48.0,48.0,44.6,0.0,127.9,21483
1931,16,1932-01-14,882,46,7,6,4,76,139,0.16,743,0,0,0,0,0,0,46,7,6,4,76,802,247,247,247,0,990.0,966.9,0.39,0.16,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.5,49.5,49.5,0.0,148.4,24928
1931,17,1932-01-21,945,46,7,6,4,76,139,0.15,806,0,0,0,0,0,0,46,7,6,4,76,865,268,268,268,0,990.0,967.2,0.45,0.2,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.6,52.6,52.6,0.0,157.8,26514
1931,18,1932-01-28,959,47,7,6,4,83,148,0.15,811,0,0,0,0,0,0,47,7,6,4,83,872,270,270,270,0,990.0,967.2,0.45,0.2,989.3,21.6,21.6,21.6,0.0,0.94,0.94,0.94,0.0,52.8,52.8,52.8,0.0,158.3,26586
1931,19,1932-02-04,1003,49,8,7,5,93,162,0.16,841,0,0,0,0,0,0,49,8,7,5,93,905,210,210,210,210,990.0,967.4,0.48,0.22,989.3,21.6,21.6,21.6,21.6,0.93,0.93,0.93,0.93,40.2,40.2,40.2,40.2,160.6,26987
1931,20,1932-02-11,1054,49,8,7,5,93,162,0.15,892,0,0,0,0,0,0,49,8,7,5,93,956,223,223,223,223,990.0,967.6,0.53,0.26,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.6,28825
1931,21,1932-02-18,1128,45,7,5,4,84,147,0.13,981,0,0,0,0,0,0,45,7,5,4,84,1039,245,245,245,245,990.0,967.8,0.62,0.34,989.0,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.5,30989
1931,22,1932-02-25,1291,44,7,6,5,86,150,0.12,1092,48,13,2,2,2,28,58,9,8,7,114,1169,273,273,273,273,990.0,968.3,0.8,0.47,988.7,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,48.7,48.7,48.7,48.7,194.9,32750
1931,23,1932-03-03,1835,49,9,9,9,107,183,0.1,1100,552,51,9,14,27,450,100,18,23,36,557,1241,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.6,29832
1931,24,1932-03-10,2855,49,9,9,9,107,183,0.07,1100,1572,51,9,16,66,1430,100,18,25,75,1537,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,149.0,25027
1931,25,1932-03-17,3699,53,9,10,10,122,207,0.06,1100,2392,46,8,14,69,2253,100,18,25,80,2376,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.2,21368
1931,26,1932-03-24,3748,59,11,12,13,144,239,0.06,1100,2409,41,7,13,67,2281,100,18,25,80,2425,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.5,31.5,31.5,31.5,126.0,21165
1931,27,1932-03-31,3558,68,13,17,23,164,287,0.08,1100,2171,31,4,7,56,2070,100,18,25,80,2235,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,130.7,21955
1931,28,1932-04-07,3287,70,14,18,25,168,295,0.09,1100,1892,29,4,7,55,1796,100,18,25,80,1964,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.4,23077
1931,29,1932-04-14,2972,70,14,18,25,168,295,0.1,1100,1577,30,3,7,55,1481,100,18,25,80,1649,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.7,24471
1931,30,1932-04-21,2518,54,13,14,19,117,217,0.09,1100,1201,46,5,11,61,1078,100,18,25,80,1195,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.0,26548
1931,31,1932-04-28,2200,54,13,13,17,151,250,0.11,1100,849,45,5,11,52,735,100,18,25,70,887,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.4,27958
1931,32,1932-05-05,1947,53,12,12,16,169,264,0.14,1100,583,46,5,12,35,484,100,18,25,51,653,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.5,29146
1931,33,1932-05-12,1726,47,10,10,10,115,192,0.11,1100,434,53,8,15,22,336,100,18,25,32,451,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.7,30364
1931,34,1932-05-19,1493,47,10,10,10,115,192,0.13,1100,201,46,7,10,10,125,93,17,20,20,240,1232,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.1,47.1,47.1,47.1,188.5,31663
1931,35,1932-05-26,1333,46,10,9,9,111,187,0.14,1096,49,12,2,2,2,29,58,12,12,12,140,1180,274,274,274,274,990.0,968.4,0.81,0.48,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.5,48.5,48.5,48.5,194.2,32618
1931,36,1932-06-02,1195,45,10,9,9,88,161,0.13,1034,0,0,0,0,0,0,45,10,9,9,88,1098,258,258,258,258,990.0,968.0,0.69,0.4,988.9,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.9,32068
1931,37,1932-06-09,1084,45,10,9,9,88,161,0.15,923,0,0,0,0,0,0,45,10,9,9,88,987,230,230,230,230,990.0,967.7,0.56,0.29,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,175.9,29543
1931,38,1932-06-16,906,45,10,9,9,88,161,0.18,745,0,0,0,0,0,0,45,10,9,9,88,809,248,248,248,0,990.0,967.0,0.4,0.16,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.9,24840
1931,39,1932-06-23,746,45,10,9,9,88,161,0.22,585,0,0,0,0,0,0,45,10,9,9,88,649,207,207,198,0,990.0,966.4,0.29,0.1,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.5,42.5,40.3,0.0,119.5,20082
1931,40,1932-06-30,635,49,10,9,9,105,182,0.29,453,0,0,0,0,0,0,49,10,9,9,105,521,226,226,0,0,990.0,965.9,0.22,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.6,16057
1931,41,1932-07-07,560,50,10,9,9,108,186,0.33,374,0,0,0,0,0,0,50,10,9,9,108,443,187,187,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13306
1931,42,1932-07-14,501,50,10,9,9,108,186,0.37,315,0,0,0,0,0,0,50,10,9,9,108,384,157,157,0,0,990.0,965.4,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.5,33.5,0.0,0.0,67.0,11248
1931,43,1932-07-21,453,50,10,9,9,108,186,0.41,267,0,0,0,0,0,0,50,10,9,9,108,336,227,140,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,50.0,29.7,0.0,0.0,58.5,9829
1931,44,1932-07-28,426,48,9,7,7,99,172,0.4,254,0,0,0,0,0,0,48,9,7,7,99,319,254,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9451
1931,45,1932-08-04,399,47,8,6,5,89,155,0.39,244,0,0,0,0,0,0,47,8,6,5,89,305,244,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9143
1931,46,1932-08-11,378,47,8,6,5,89,155,0.41,223,0,0,0,0,0,0,47,8,6,5,89,284,223,0,0,0,990.0,964.8,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8384
1931,47,1932-08-18,355,47,8,6,5,89,155,0.44,200,0,0,0,0,0,0,47,8,6,5,89,261,200,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7460
1931,48,1932-08-25,330,47,8,6,5,89,155,0.47,175,0,0,0,0,0,0,47,8,6,5,89,236,175,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6555
1931,49,1932-09-01,310,40,6,4,3,65,118,0.38,192,0,0,0,0,0,0,40,6,4,3,65,242,192,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7193
1931,50,1932-09-08,290,40,6,4,3,65,118,0.41,172,0,0,0,0,0,0,40,6,4,3,65,222,172,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6485
1931,51,1932-09-15,273,40,6,4,3,65,118,0.43,155,0,0,0,0,0,0,40,6,4,3,65,205,155,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5818
1931,52,1932-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5478
1931,53,1932-09-29,256,40,6,4,3,65,118,0.46,138,0,0,0,0,0,0,40,6,4,3,65,188,138,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,1471
1932,1,1932-10-01,246,37,5,3,2,50,97,0.39,149,0,0,0,0,0,0,37,5,3,2,50,194,149,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.3,0.0,0.0,0.0,33.3,5591
1932,2,1932-10-08,228,37,5,3,2,50,97,0.42,131,0,0,0,0,0,0,37,5,3,2,50,176,131,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4930
1932,3,1932-10-15,216,37,5,3,2,50,97,0.45,119,0,0,0,0,0,0,37,5,3,2,50,164,119,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4434
1932,4,1932-10-22,204,37,5,3,2,50,97,0.47,107,0,0,0,0,0,0,37,5,3,2,50,152,107,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3961
1932,5,1932-10-29,200,36,5,3,2,48,94,0.47,105,0,0,0,0,0,0,36,5,3,2,48,150,105,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.0,0.0,0.0,0.0,23.0,3869
1932,6,1932-11-05,200,35,4,2,2,44,89,0.44,111,0,0,0,0,0,0,35,4,2,2,44,154,111,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4088
1932,7,1932-11-12,204,29,4,2,2,30,67,0.33,137,0,0,0,0,0,0,29,4,2,2,30,172,137,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5183
1932,8,1932-11-19,245,29,4,2,2,30,67,0.27,178,0,0,0,0,0,0,29,4,2,2,30,213,178,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6761
1932,9,1932-11-26,269,31,4,2,2,36,77,0.29,192,0,0,0,0,0,0,31,4,2,2,36,230,192,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7283
1932,10,1932-12-03,271,38,5,4,3,54,104,0.38,167,0,0,0,0,0,0,38,5,4,3,54,214,167,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.4,0.0,0.0,0.0,37.4,6275
1932,11,1932-12-10,308,32,5,3,2,38,80,0.26,227,0,0,0,0,0,0,32,5,3,2,38,267,227,0,0,0,990.0,964.4,0.13,0.02,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8635
1932,12,1932-12-17,372,31,5,3,2,36,77,0.21,295,0,0,0,0,0,0,31,5,3,2,36,334,167,150,0,0,990.0,964.8,0.15,0.03,989.8,24.8,24.9,0.0,0.0,0.92,0.92,0.0,0.0,36.6,32.6,0.0,0.0,64.5,10836
1932,13,1932-12-24,424,31,5,3,2,36,77,0.18,347,0,0,0,0,0,0,31,5,3,2,36,386,173,173,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.3,12643
1932,14,1932-12-31,489,39,5,3,2,61,113,0.23,375,0,0,0,0,0,0,39,5,3,2,61,424,187,187,0,0,990.0,965.3,0.18,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.5,13520
1932,15,1933-01-07,577,41,6,4,3,66,120,0.21,457,0,0,0,0,0,0,41,6,4,3,66,508,228,228,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,48.8,48.8,0.0,0.0,97.6,16402
1932,16,1933-01-14,664,41,6,4,3,66,120,0.18,544,0,0,0,0,0,0,41,6,4,3,66,595,229,229,199,0,990.0,966.1,0.26,0.09,989.6,23.2,23.2,23.0,0.0,0.94,0.94,0.93,0.0,47.9,47.9,40.6,0.0,113.2,19011
1932,17,1933-01-21,719,41,6,4,3,66,120,0.17,599,0,0,0,0,0,0,41,6,4,3,66,650,199,199,199,0,990.0,966.3,0.29,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.8,40.8,40.8,0.0,122.3,20538
1932,18,1933-01-28,716,41,6,4,3,71,127,0.18,588,0,0,0,0,0,0,41,6,4,3,71,641,196,196,196,0,990.0,966.3,0.29,0.11,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.1,40.1,40.1,0.0,120.2,20192
1932,19,1933-02-04,753,43,7,5,4,78,137,0.18,616,0,0,0,0,0,0,43,7,5,4,78,671,205,205,205,0,990.0,966.4,0.31,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.6,41.6,41.6,0.0,124.7,20955
1932,20,1933-02-11,796,36,6,5,4,54,105,0.13,691,0,0,0,0,0,0,36,6,5,4,54,738,230,230,230,0,990.0,966.6,0.34,0.14,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,47.0,47.0,47.0,0.0,140.9,23664
1932,21,1933-02-18,880,36,6,5,4,54,105,0.12,775,0,0,0,0,0,0,36,6,5,4,54,822,258,258,258,0,990.0,966.9,0.41,0.18,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,51.4,51.4,51.4,0.0,154.3,25914
1932,22,1933-02-25,946,38,6,5,4,59,115,0.12,831,0,0,0,0,0,0,38,6,5,4,59,881,227,227,227,209,990.0,967.2,0.46,0.21,989.3,21.8,21.8,21.8,21.8,0.94,0.94,0.94,0.93,44.3,44.3,44.3,40.6,161.8,27180
1932,23,1933-03-04,1014,41,8,7,6,67,129,0.13,885,0,0,0,0,0,0,41,8,7,6,67,941,221,221,221,221,990.0,967.4,0.52,0.26,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.9,42.9,42.9,42.9,171.5,28810
1932,24,1933-03-11,1114,41,8,7,6,67,129,0.12,985,0,0,0,0,0,0,41,8,7,6,67,1041,246,246,246,246,990.0,967.8,0.62,0.34,989.0,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.7,31201
1932,25,1933-03-18,1218,41,8,7,6,67,129,0.11,1078,10,3,0,0,0,5,44,8,7,6,72,1139,269,269,269,269,990.0,968.1,0.75,0.45,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,49.1,49.1,49.1,49.1,196.2,32964
1932,26,1933-03-25,1376,41,8,7,6,67,129,0.09,1100,147,45,8,8,6,78,86,16,15,12,145,1218,275,275,275,275,990.0,968.6,0.87,0.48,988.6,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.3,32307
1932,27,1933-04-01,1516,45,11,10,10,72,148,0.1,1100,268,55,7,15,18,172,100,18,25,28,244,1243,275,275,275,275,990.0,969.0,0.92,0.48,988.6,19.0,19.0,19.0,19.0,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.5,31503
1932,28,1933-04-08,1550,45,11,10,10,72,148,0.1,1100,302,55,7,15,20,205,100,18,25,30,277,1243,275,275,275,275,990.0,969.1,0.92,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.4,31319
1932,29,1933-04-15,1467,45,11,10,10,72,148,0.1,1100,219,54,7,14,14,128,99,18,24,24,200,1241,275,275,275,275,990.0,968.9,0.92,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.1,31767
1932,30,1933-04-22,1365,45,11,10,10,72,148,0.11,1100,117,35,6,7,7,59,80,17,17,17,131,1215,275,275,275,275,990.0,968.6,0.86,0.48,988.7,19.6,19.6,19.6,19.6,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,192.7,32375
1932,31,1933-04-29,1210,46,10,10,10,102,179,0.15,1028,1,0,0,0,0,0,46,10,10,10,103,1096,257,257,257,257,990.0,968.1,0.69,0.39,988.9,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.9,31728
1932,32,1933-05-06,1105,45,9,9,8,105,179,0.16,926,0,0,0,0,0,0,45,9,9,8,105,991,231,231,231,231,990.0,967.7,0.56,0.29,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,44.0,44.0,44.0,44.0,176.1,29585
1932,33,1933-05-13,983,42,9,8,6,82,147,0.15,836,0,0,0,0,0,0,42,9,8,6,82,895,237,237,237,214,990.0,967.3,0.47,0.22,989.3,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,46.3,46.3,46.3,41.5,162.5,27303
1932,34,1933-05-20,852,42,9,8,6,82,147,0.17,705,0,0,0,0,0,0,42,9,8,6,82,764,235,235,235,0,990.0,966.8,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.2,47.2,47.2,0.0,141.5,23771
1932,35,1933-05-27,687,41,9,7,5,75,139,0.2,548,0,0,0,0,0,0,41,9,7,5,75,606,232,232,193,0,990.0,966.1,0.27,0.09,989.6,23.1,23.1,23.0,0.0,0.94,0.94,0.93,0.0,48.5,48.5,39.4,0.0,113.9,19134
1932,36,1933-06-03,545,39,9,7,5,59,119,0.22,426,0,0,0,0,0,0,39,9,7,5,59,481,213,213,0,0,990.0,965.6,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.2,15325
1932,37,1933-06-10,462,39,9,7,5,59,119,0.26,343,0,0,0,0,0,0,39,9,7,5,59,398,171,171,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,36.8,36.8,0.0,0.0,73.7,12378
1932,38,1933-06-17,427,39,9,7,5,59,119,0.28,308,0,0,0,0,0,0,39,9,7,5,59,363,154,154,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.5,11169
1932,39,1933-06-24,401,39,9,7,5,59,119,0.3,282,0,0,0,0,0,0,39,9,7,5,59,337,180,143,0,0,990.0,964.9,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.91,0.0,0.0,39.3,30.8,0.0,0.0,61.3,10298
1932,40,1933-07-01,375,37,8,6,4,53,108,0.29,267,0,0,0,0,0,0,37,8,6,4,53,318,227,139,0,0,990.0,964.8,0.15,0.02,989.8,24.7,24.9,0.0,0.0,0.94,0.91,0.0,0.0,50.7,29.9,0.0,0.0,59.3,9961
1932,41,1933-07-08,341,37,8,6,4,53,108,0.32,233,0,0,0,0,0,0,37,8,6,4,53,284,233,0,0,0,990.0,964.6,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.5,0.0,0.0,0.0,52.5,8817
1932,42,1933-07-15,323,37,8,6,4,53,108,0.33,215,0,0,0,0,0,0,37,8,6,4,53,266,215,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.6,0.0,0.0,0.0,48.6,8157
1932,43,1933-07-22,304,37,8,6,4,53,108,0.36,196,0,0,0,0,0,0,37,8,6,4,53,247,196,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.9,0.0,0.0,0.0,43.9,7376
1932,44,1933-07-29,288,35,7,5,3,47,99,0.35,188,0,0,0,0,0,0,35,7,5,3,47,236,188,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7087
1932,45,1933-08-05,268,34,7,5,3,44,93,0.35,175,0,0,0,0,0,0,34,7,5,3,44,221,175,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6627
1932,46,1933-08-12,245,34,7,5,3,44,93,0.38,152,0,0,0,0,0,0,34,7,5,3,44,198,152,0,0,0,990.0,964.2,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.0,0.0,0.0,0.0,34.0,5707
1932,47,1933-08-19,229,34,7,5,3,44,93,0.4,136,0,0,0,0,0,0,34,7,5,3,44,182,136,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5110
1932,48,1933-08-26,222,33,6,4,2,42,90,0.41,132,0,0,0,0,0,0,33,6,4,2,42,177,132,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.5,0.0,0.0,0.0,29.5,4955
1932,49,1933-09-02,209,30,6,4,2,30,72,0.34,137,0,0,0,0,0,0,30,6,4,2,30,177,137,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.7,0.0,0.0,0.0,30.7,5153
1932,50,1933-09-09,205,30,6,4,2,30,72,0.35,133,0,0,0,0,0,0,30,6,4,2,30,173,133,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5021
1932,51,1933-09-16,200,30,6,4,2,30,72,0.36,128,0,0,0,0,0,0,30,6,4,2,30,168,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4836
1932,52,1933-09-23,194,30,6,4,2,30,72,0.37,122,0,0,0,0,0,0,30,6,4,2,30,162,122,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.4,0.0,0.0,0.0,27.4,4603
1932,53,1933-09-30,186,30,6,4,2,30,72,0.39,114,0,0,0,0,0,0,30,6,4,2,30,154,114,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,609
1933,1,1933-10-01,184,24,4,2,2,20,52,0.28,132,0,0,0,0,0,0,24,4,2,2,20,162,132,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4992
1933,2,1933-10-08,173,28,4,2,2,27,64,0.37,109,0,0,0,0,0,0,28,4,2,2,27,143,109,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.0,0.0,0.0,0.0,24.0,4024
1933,3,1933-10-15,165,30,4,2,2,31,70,0.42,95,0,0,0,0,0,0,30,4,2,2,31,132,95,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.5,0.0,0.0,0.0,20.5,3452
1933,4,1933-10-22,163,24,4,2,2,20,52,0.32,111,0,0,0,0,0,0,24,4,2,2,20,141,111,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4105
1933,5,1933-10-29,177,26,4,2,2,25,60,0.34,116,0,0,0,0,0,0,26,4,2,2,25,149,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4335
1933,6,1933-11-05,192,29,4,2,2,30,67,0.35,125,0,0,0,0,0,0,29,4,2,2,30,160,125,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4720
1933,7,1933-11-12,212,29,4,2,2,30,67,0.32,145,0,0,0,0,0,0,29,4,2,2,30,180,145,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5484
1933,8,1933-11-19,231,29,4,2,2,30,67,0.29,164,0,0,0,0,0,0,29,4,2,2,30,199,164,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.9,0.0,0.0,0.0,36.9,6202
1933,9,1933-11-26,260,29,4,2,2,31,69,0.27,191,0,0,0,0,0,0,29,4,2,2,31,227,191,0,0,0,990.0,964.2,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7217
1933,10,1933-12-03,321,31,5,3,2,36,77,0.24,244,0,0,0,0,0,0,31,5,3,2,36,283,244,0,0,0,990.0,964.5,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9288
1933,11,1933-12-10,379,37,5,3,2,51,100,0.26,279,0,0,0,0,0,0,37,5,3,2,51,324,196,143,0,0,990.0,964.8,0.15,0.03,989.8,24.7,24.9,0.0,0.0,0.93,0.91,0.0,0.0,43.5,31.0,0.0,0.0,61.2,10281
1933,12,1933-12-17,438,38,5,4,3,54,104,0.24,334,0,0,0,0,0,0,38,5,4,3,54,381,167,167,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,36.0,36.0,0.0,0.0,72.1,12105
1933,13,1933-12-24,492,38,5,4,3,54,104,0.21,388,0,0,0,0,0,0,38,5,4,3,54,435,194,194,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14013
1933,14,1933-12-31,562,40,5,4,3,64,117,0.21,444,0,0,0,0,0,0,40,5,4,3,64,494,222,222,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.7,47.7,0.0,0.0,95.4,16026
1933,15,1934-01-07,621,41,6,4,3,66,120,0.19,501,0,0,0,0,0,0,41,6,4,3,66,552,250,250,0,0,990.0,965.9,0.24,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,53.2,53.2,0.0,0.0,106.4,17878
1933,16,1934-01-14,673,41,6,4,3,66,120,0.18,553,0,0,0,0,0,0,41,6,4,3,66,604,236,236,189,0,990.0,966.1,0.27,0.09,989.6,23.1,23.1,23.2,0.0,0.94,0.94,0.93,0.0,49.4,49.4,38.9,0.0,115.4,19395
1933,17,1934-01-21,730,41,6,4,3,66,120,0.16,610,0,0,0,0,0,0,41,6,4,3,66,661,203,203,203,0,990.0,966.3,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,41.5,41.5,41.5,0.0,124.5,20920
1933,18,1934-01-28,774,41,6,4,3,71,127,0.16,647,0,0,0,0,0,0,41,6,4,3,71,700,215,215,215,0,990.0,966.5,0.32,0.12,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,133.0,22341
1933,19,1934-02-04,809,43,7,5,4,78,137,0.17,672,0,0,0,0,0,0,43,7,5,4,78,727,224,224,224,0,990.0,966.6,0.34,0.13,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.6,45.6,45.6,0.0,136.9,22996
1933,20,1934-02-11,849,43,7,5,4,78,137,0.16,712,0,0,0,0,0,0,43,7,5,4,78,767,237,237,237,0,990.0,966.8,0.36,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.6,24118
1933,21,1934-02-18,995,39,6,5,4,64,118,0.12,876,0,0,0,0,0,0,39,6,5,4,64,926,246,246,246,240,990.0,967.3,0.51,0.26,989.2,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,47.8,47.8,47.8,45.8,169.4,28461
1933,22,1934-02-25,1426,41,7,6,6,76,138,0.1,1098,189,38,6,8,8,126,80,14,15,14,203,1207,274,274,274,274,990.0,968.7,0.86,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.8,32061
1933,23,1934-03-04,2187,49,9,9,9,107,183,0.08,1100,904,51,8,16,44,783,100,18,25,53,890,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,167.0,28053
1933,24,1934-03-11,3141,59,11,12,13,144,239,0.08,1100,1802,40,7,13,67,1674,100,18,25,80,1818,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.3,23743
1933,25,1934-03-18,4740,59,11,12,13,144,239,0.05,1100,3401,40,7,12,67,3273,100,18,25,80,3417,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.6,11.6,11.6,11.6,0.85,0.85,0.85,0.85,26.2,26.2,26.2,26.2,104.7,17585
1933,26,1934-03-25,5527,59,11,12,13,144,239,0.04,1100,4188,41,7,13,67,4060,100,18,25,80,4204,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.4,22.4,22.4,22.4,89.5,15037
1933,27,1934-04-01,4981,84,14,20,27,219,364,0.07,1100,3517,16,4,5,53,3439,100,18,25,80,3658,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.8,24.8,24.8,24.8,99.0,16634
1933,28,1934-04-08,4310,76,14,18,25,189,324,0.08,1100,2886,24,4,6,54,2798,100,18,25,80,2987,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.3,28.3,28.3,28.3,113.1,18996
1933,29,1934-04-15,3766,70,14,18,25,168,295,0.08,1100,2371,30,4,7,55,2275,100,18,25,80,2443,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.5,21090
1933,30,1934-04-22,3289,70,14,18,25,168,295,0.09,1100,1894,29,4,7,55,1798,100,18,25,80,1966,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.4,23074
1933,31,1934-04-29,2918,66,14,17,23,192,313,0.11,1100,1504,33,4,7,56,1403,100,18,25,80,1595,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.8,36.8,36.8,36.8,147.2,24721
1933,32,1934-05-06,2634,62,13,15,21,195,308,0.12,1100,1226,37,4,9,58,1116,100,18,25,80,1311,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.7,38.7,38.7,38.7,154.9,26021
1933,33,1934-05-13,2280,55,13,13,17,178,276,0.12,1100,904,45,5,12,55,787,100,18,25,72,965,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.3,27603
1933,34,1934-05-20,2015,55,13,13,17,178,276,0.14,1100,639,45,5,12,39,538,100,18,25,56,716,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.4,28788
1933,35,1934-05-27,1794,54,12,12,15,161,257,0.14,1100,437,45,5,12,26,347,100,18,25,42,508,1243,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29989
1933,36,1934-06-03,1472,53,12,12,13,120,210,0.14,1100,162,36,5,8,10,101,89,17,20,23,221,1228,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.3,47.3,47.3,47.3,189.2,31782
