WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1948,11,1948-12-10,402,42,7,5,3,61,118,0.29,284,0,0,0,0,0,0,42,7,5,3,61,338,142,142,0,0,990.0,964.9,0.15,0.03,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.5,30.5,0.0,0.0,61.0,10241
1948,12,1948-12-17,402,40,6,4,3,58,112,0.28,290,0,0,0,0,0,0,40,6,4,3,58,341,145,145,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10504
1948,13,1948-12-24,402,38,5,4,3,54,104,0.26,298,0,0,0,0,0,0,38,5,4,3,54,345,149,149,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10855
1948,14,1948-12-31,410,34,5,4,3,46,92,0.23,317,0,0,0,0,0,0,34,5,4,3,46,361,158,158,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.3,34.3,0.0,0.0,68.6,11522
1948,15,1949-01-07,441,34,5,4,3,45,91,0.21,350,0,0,0,0,0,0,34,5,4,3,45,393,175,175,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,75.9,12753
1948,16,1949-01-14,441,34,5,4,3,45,91,0.21,350,0,0,0,0,0,0,34,5,4,3,45,393,175,175,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12773
1948,17,1949-01-21,481,29,5,4,2,33,73,0.15,408,0,0,0,0,0,0,29,5,4,2,33,446,204,204,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14843
1948,18,1949-01-28,482,29,5,4,2,36,78,0.16,404,0,0,0,0,0,0,29,5,4,2,36,443,202,202,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,87.1,14631
1948,19,1949-02-04,482,31,6,4,3,41,85,0.18,397,0,0,0,0,0,0,31,6,4,3,41,438,198,198,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.4,14341
1948,20,1949-02-11,522,31,6,4,3,41,85,0.16,437,0,0,0,0,0,0,31,6,4,3,41,478,218,218,0,0,990.0,965.5,0.2,0.06,989.7,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15886
1948,21,1949-02-18,566,31,6,4,3,41,85,0.15,481,0,0,0,0,0,0,31,6,4,3,41,522,240,240,0,0,990.0,965.6,0.22,0.07,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,102.8,17278
1948,22,1949-02-25,607,33,6,4,3,46,94,0.16,512,0,0,0,0,0,0,33,6,4,3,46,557,256,256,0,0,990.0,965.8,0.24,0.08,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,54.3,54.3,0.0,0.0,108.5,18236
1948,23,1949-03-04,659,36,8,6,4,53,107,0.16,552,0,0,0,0,0,0,36,8,6,4,53,602,221,221,193,0,990.0,966.0,0.27,0.09,989.6,23.3,23.3,23.2,0.0,0.93,0.93,0.93,0.0,46.0,46.0,39.7,0.0,114.7,19261
1948,24,1949-03-11,739,36,8,6,4,53,107,0.14,632,0,0,0,0,0,0,36,8,6,4,53,682,210,210,210,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.7,42.7,42.7,0.0,128.1,21520
1948,25,1949-03-18,740,36,8,6,4,53,107,0.14,633,0,0,0,0,0,0,36,8,6,4,53,683,211,211,211,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,42.9,42.9,42.9,0.0,128.8,21635
1948,26,1949-03-25,792,36,8,6,4,53,107,0.13,685,0,0,0,0,0,0,36,8,6,4,53,735,228,228,228,0,990.0,966.6,0.34,0.14,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.6,46.6,46.6,0.0,139.9,23510
1948,27,1949-04-01,810,40,10,8,5,62,125,0.15,685,0,0,0,0,0,0,40,10,8,5,62,743,228,228,228,0,990.0,966.6,0.35,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.4,46.4,46.4,0.0,139.3,23409
1948,28,1949-04-08,888,40,10,8,5,62,125,0.14,763,0,0,0,0,0,0,40,10,8,5,62,821,254,254,254,0,990.0,967.0,0.41,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.6,50.6,50.6,0.0,151.9,25513
1948,29,1949-04-15,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,967.0,0.42,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.7,25827
1948,30,1949-04-22,907,40,10,8,5,62,125,0.14,782,0,0,0,0,0,0,40,10,8,5,62,840,260,260,260,0,990.0,967.0,0.42,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.6,51.6,51.6,0.0,154.8,25998
1948,31,1949-04-29,903,41,9,8,5,76,140,0.16,763,0,0,0,0,0,0,41,9,8,5,76,821,254,254,254,0,990.0,967.0,0.41,0.17,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.5,50.5,50.5,0.0,151.4,25431
1948,32,1949-05-06,853,42,9,8,6,82,147,0.17,706,0,0,0,0,0,0,42,9,8,6,82,765,235,235,235,0,990.0,966.8,0.36,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.1,23876
1948,33,1949-05-13,729,42,9,8,6,82,147,0.2,582,0,0,0,0,0,0,42,9,8,6,82,641,220,220,199,0,990.0,966.3,0.29,0.1,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.93,0.0,45.2,45.2,40.5,0.0,119.3,20046
1948,34,1949-05-20,608,42,9,8,6,82,147,0.24,461,0,0,0,0,0,0,42,9,8,6,82,520,230,230,0,0,990.0,965.8,0.22,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,49.0,49.0,0.0,0.0,98.0,16468
1948,35,1949-05-27,518,41,9,7,5,75,139,0.27,379,0,0,0,0,0,0,41,9,7,5,75,437,189,189,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13594
1948,36,1949-06-03,450,39,9,7,5,59,119,0.26,331,0,0,0,0,0,0,39,9,7,5,59,386,165,165,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.2,11967
1948,37,1949-06-10,428,39,9,7,5,59,119,0.28,309,0,0,0,0,0,0,39,9,7,5,59,364,154,154,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11174
1948,38,1949-06-17,390,39,9,7,5,59,119,0.3,271,0,0,0,0,0,0,39,9,7,5,59,326,210,141,0,0,990.0,964.9,0.15,0.02,989.8,24.6,24.8,0.0,0.0,0.93,0.91,0.0,0.0,46.7,30.4,0.0,0.0,59.7,10028
1948,39,1949-06-24,363,39,9,7,5,59,119,0.33,244,0,0,0,0,0,0,39,9,7,5,59,299,244,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.5,0.0,0.0,0.0,54.5,9156
1948,40,1949-07-01,361,37,8,6,4,53,108,0.3,253,0,0,0,0,0,0,37,8,6,4,53,304,253,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9575
1948,41,1949-07-08,327,37,8,6,4,53,108,0.33,219,0,0,0,0,0,0,37,8,6,4,53,270,219,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.4,0.0,0.0,0.0,49.4,8307
1948,42,1949-07-15,322,37,8,6,4,53,108,0.33,214,0,0,0,0,0,0,37,8,6,4,53,265,214,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.5,0.0,0.0,0.0,48.5,8151
1948,43,1949-07-22,301,37,8,6,4,53,108,0.36,193,0,0,0,0,0,0,37,8,6,4,53,244,193,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7268
1948,44,1949-07-29,283,35,7,5,3,47,99,0.35,183,0,0,0,0,0,0,35,7,5,3,47,231,183,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6905
1948,45,1949-08-05,282,34,7,5,3,44,93,0.33,189,0,0,0,0,0,0,34,7,5,3,44,235,189,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.4,0.0,0.0,0.0,42.4,7116
1948,46,1949-08-12,263,34,7,5,3,44,93,0.35,170,0,0,0,0,0,0,34,7,5,3,44,216,170,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6428
1948,47,1949-08-19,249,34,7,5,3,44,93,0.37,156,0,0,0,0,0,0,34,7,5,3,44,202,156,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5860
1948,48,1949-08-26,240,33,6,4,2,42,90,0.37,150,0,0,0,0,0,0,33,6,4,2,42,195,150,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.6,0.0,0.0,0.0,33.6,5637
1948,49,1949-09-02,227,30,6,4,2,30,72,0.32,155,0,0,0,0,0,0,30,6,4,2,30,195,155,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5874
1948,50,1949-09-09,219,30,6,4,2,30,72,0.33,147,0,0,0,0,0,0,30,6,4,2,30,187,147,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.1,0.0,0.0,0.0,33.1,5565
1948,51,1949-09-16,211,31,6,4,2,34,77,0.37,134,0,0,0,0,0,0,31,6,4,2,34,175,134,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.1,0.0,0.0,0.0,30.1,5054
1948,52,1949-09-23,201,34,6,4,3,44,91,0.45,110,0,0,0,0,0,0,34,6,4,3,44,154,110,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4055
1948,53,1949-09-30,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.3,0.0,0.0,0.0,23.3,558
1949,1,1949-10-01,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.8,0.0,0.0,0.0,24.8,4172
1949,2,1949-10-08,170,31,4,3,2,33,73,0.43,97,0,0,0,0,0,0,31,4,3,2,33,135,97,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.0,0.0,0.0,0.0,21.0,3525
1949,3,1949-10-15,169,31,4,3,2,33,73,0.43,96,0,0,0,0,0,0,31,4,3,2,33,134,96,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3473
1949,4,1949-10-22,169,31,4,3,2,33,73,0.43,96,0,0,0,0,0,0,31,4,3,2,33,134,96,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.7,0.0,0.0,0.0,20.7,3473
1949,5,1949-10-29,169,29,4,2,2,31,69,0.41,99,0,0,0,0,0,0,29,4,2,2,31,136,99,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3619
1949,6,1949-11-05,176,28,4,2,2,28,64,0.37,111,0,0,0,0,0,0,28,4,2,2,28,145,111,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4116
1949,7,1949-11-12,194,23,4,2,2,19,50,0.26,144,0,0,0,0,0,0,23,4,2,2,19,173,144,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1949,8,1949-11-19,206,23,4,2,2,19,50,0.24,156,0,0,0,0,0,0,23,4,2,2,19,185,156,0,0,0,990.0,963.9,0.1,0.01,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.3,0.0,0.0,0.0,35.3,5938
1949,9,1949-11-26,236,25,4,2,2,23,57,0.24,178,0,0,0,0,0,0,25,4,2,2,23,210,178,0,0,0,990.0,964.1,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.3,0.0,0.0,0.0,40.3,6765
1949,10,1949-12-03,272,31,5,3,2,36,77,0.28,195,0,0,0,0,0,0,31,5,3,2,36,234,195,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7365
1949,11,1949-12-10,286,31,5,3,2,36,77,0.27,209,0,0,0,0,0,0,31,5,3,2,36,248,209,0,0,0,990.0,964.3,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7972
1949,12,1949-12-17,328,31,5,3,2,36,77,0.23,251,0,0,0,0,0,0,31,5,3,2,36,290,231,137,0,0,990.0,964.5,0.14,0.02,989.8,24.9,25.0,0.0,0.0,0.94,0.91,0.0,0.0,52.1,29.9,0.0,0.0,56.4,9476
1949,13,1949-12-24,387,31,5,3,2,36,77,0.2,310,0,0,0,0,0,0,31,5,3,2,36,349,155,155,0,0,990.0,964.8,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,33.6,33.6,0.0,0.0,67.2,11295
1949,14,1949-12-31,448,33,5,3,2,43,89,0.2,359,0,0,0,0,0,0,33,5,3,2,43,401,179,179,0,0,990.0,965.1,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,38.7,38.7,0.0,0.0,77.5,13012
1949,15,1950-01-07,539,37,5,4,3,54,103,0.19,436,0,0,0,0,0,0,37,5,4,3,54,482,218,218,0,0,990.0,965.5,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.9,15772
1949,16,1950-01-14,606,41,6,4,3,66,120,0.2,486,0,0,0,0,0,0,41,6,4,3,66,537,243,243,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.6,51.6,0.0,0.0,103.2,17341
1949,17,1950-01-21,658,41,6,4,3,66,120,0.18,538,0,0,0,0,0,0,41,6,4,3,66,589,242,242,186,0,990.0,966.0,0.26,0.09,989.7,23.2,23.2,23.3,0.0,0.94,0.94,0.93,0.0,51.0,51.0,38.4,0.0,112.9,18970
1949,18,1950-01-28,729,41,6,4,3,71,127,0.17,602,0,0,0,0,0,0,41,6,4,3,71,654,200,200,200,0,990.0,966.3,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,122.7,20611
1949,19,1950-02-04,922,43,7,5,4,78,137,0.15,785,0,0,0,0,0,0,43,7,5,4,78,840,239,239,239,233,990.0,967.1,0.43,0.2,989.4,21.9,21.9,21.9,21.1,0.94,0.94,0.94,0.94,47.3,47.3,47.3,44.5,154.7,25995
1949,20,1950-02-11,1797,49,8,7,5,93,162,0.09,1100,535,51,10,16,16,441,100,18,23,21,534,1241,275,275,275,275,990.0,969.9,0.92,0.48,988.6,18.1,18.1,18.1,18.1,0.93,0.93,0.93,0.93,44.6,44.6,44.6,44.6,178.5,29996
1949,21,1950-02-18,3400,49,8,7,5,93,162,0.05,1100,2138,51,10,18,61,1997,100,18,25,66,2090,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.3,22722
1949,22,1950-02-25,5137,57,10,11,11,136,227,0.04,1100,3809,42,7,13,68,3677,100,18,25,80,3814,1243,275,275,275,275,990.0,977.2,0.92,0.48,988.6,10.9,10.9,10.9,10.9,0.84,0.84,0.84,0.84,24.1,24.1,24.1,24.1,96.2,16161
1949,23,1950-03-04,4918,68,14,17,21,195,315,0.06,1100,3503,32,4,8,59,3400,100,18,25,80,3595,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,25.0,25.0,25.0,25.0,100.2,16832
1949,24,1950-03-11,4518,68,14,17,21,195,315,0.07,1100,3103,32,4,8,59,3000,100,18,25,80,3195,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.2,27.2,27.2,27.2,108.6,18249
1949,25,1950-03-18,4018,62,12,14,16,165,271,0.07,1100,2646,37,5,10,63,2529,100,18,25,80,2695,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.5,20067
1949,26,1950-03-25,3908,59,11,12,13,144,239,0.06,1100,2569,41,6,13,67,2441,100,18,25,80,2585,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.0,20499
1949,27,1950-04-01,3818,70,14,18,25,168,295,0.08,1100,2423,30,4,7,55,2327,100,18,25,80,2495,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.1,31.1,31.1,31.1,124.2,20873
1949,28,1950-04-08,3729,70,14,18,25,168,295,0.08,1100,2334,30,4,7,55,2238,100,18,25,80,2406,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.5,21247
1949,29,1950-04-15,3734,70,14,18,25,168,295,0.08,1100,2339,30,4,7,55,2243,100,18,25,80,2411,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.3,21223
1949,30,1950-04-22,3671,70,14,18,25,168,295,0.08,1100,2276,30,4,7,55,2180,100,18,25,80,2348,1243,275,275,275,275,990.0,974.5,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.0,32.0,32.0,32.0,127.9,21487
1949,31,1950-04-29,3377,66,14,17,23,192,313,0.09,1100,1963,33,4,7,56,1861,100,18,25,80,2054,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.2,22706
1949,32,1950-05-06,2948,65,14,17,23,202,321,0.11,1100,1527,35,3,8,57,1423,100,18,25,80,1625,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.6,36.6,36.6,36.6,146.3,24580
1949,33,1950-05-13,2522,65,14,17,23,202,321,0.13,1100,1101,35,3,7,57,997,100,18,25,80,1199,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,157.9,26526
1949,34,1950-05-20,2157,65,14,17,23,202,321,0.15,1100,736,34,3,7,51,638,100,18,25,74,840,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28144
1949,35,1950-05-27,1834,61,13,15,20,178,289,0.16,1100,445,38,4,9,30,362,100,18,25,50,540,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.3,44.3,44.3,44.3,177.2,29763
1949,36,1950-06-03,1510,53,12,12,13,120,210,0.14,1100,200,41,6,10,12,130,94,18,22,25,250,1234,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.9,31560
1949,37,1950-06-10,1274,53,12,12,13,120,210,0.17,1046,17,4,1,1,1,10,57,13,13,14,130,1130,261,261,261,261,990.0,968.3,0.74,0.42,988.8,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.1,31766
1949,38,1950-06-17,1055,53,12,12,13,120,210,0.2,845,0,0,0,0,0,0,53,12,12,13,120,922,239,239,239,223,990.0,967.6,0.5,0.23,989.3,21.3,21.3,21.3,21.1,0.94,0.94,0.94,0.94,45.9,45.9,45.9,42.4,162.0,27216
1949,39,1950-06-24,863,53,12,12,13,120,210,0.24,653,0,0,0,0,0,0,53,12,12,13,120,730,217,217,217,0,990.0,966.9,0.34,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21963
1949,40,1950-07-01,710,50,10,9,9,108,186,0.26,524,0,0,0,0,0,0,50,10,9,9,108,593,235,235,191,0,990.0,966.2,0.26,0.08,989.7,23.0,23.0,22.9,0.0,0.94,0.94,0.93,0.0,48.8,48.8,38.8,0.0,108.8,18271
1949,41,1950-07-08,587,50,10,9,9,108,186,0.32,401,0,0,0,0,0,0,50,10,9,9,108,470,200,200,0,0,990.0,965.7,0.2,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14285
1949,42,1950-07-15,524,50,10,9,9,108,186,0.35,338,0,0,0,0,0,0,50,10,9,9,108,407,169,169,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.8,12060
1949,43,1950-07-22,477,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,164,147,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.3,31.3,0.0,0.0,62.2,10446
1949,44,1950-07-29,434,48,8,7,6,97,168,0.39,266,0,0,0,0,0,0,48,8,7,6,97,330,246,138,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.6,0.0,0.0,0.94,0.91,0.0,0.0,54.5,29.6,0.0,0.0,58.7,9865
1949,45,1950-08-05,405,47,8,6,5,89,155,0.38,250,0,0,0,0,0,0,47,8,6,5,89,311,250,0,0,0,990.0,964.9,0.15,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9371
1949,46,1950-08-12,369,47,8,6,5,89,155,0.42,214,0,0,0,0,0,0,47,8,6,5,89,275,214,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8030
1949,47,1950-08-19,348,47,8,6,5,89,155,0.45,193,0,0,0,0,0,0,47,8,6,5,89,254,193,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7200
1949,48,1950-08-26,312,46,7,5,4,85,149,0.48,162,0,0,0,0,0,0,46,7,5,4,85,221,162,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6034
1949,49,1950-09-02,285,40,6,4,3,65,118,0.41,167,0,0,0,0,0,0,40,6,4,3,65,217,167,0,0,0,990.0,964.3,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6266
1949,50,1950-09-09,274,40,6,4,3,65,118,0.43,156,0,0,0,0,0,0,40,6,4,3,65,206,156,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5857
1949,51,1950-09-16,252,40,6,4,3,65,118,0.47,134,0,0,0,0,0,0,40,6,4,3,65,184,134,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.8,0.0,0.0,0.0,29.8,5008
1949,52,1950-09-23,224,40,6,4,3,65,118,0.53,106,0,0,0,0,0,0,40,6,4,3,65,156,106,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3900
1949,53,1950-09-30,219,40,6,4,3,65,118,0.54,101,0,0,0,0,0,0,40,6,4,3,65,151,101,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,525
1950,1,1950-10-01,217,31,4,3,2,33,73,0.34,144,0,0,0,0,0,0,31,4,3,2,33,182,144,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.2,0.0,0.0,0.0,32.2,5405
1950,2,1950-10-08,214,31,4,3,2,33,73,0.34,141,0,0,0,0,0,0,31,4,3,2,33,179,141,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.5,0.0,0.0,0.0,31.5,5293
1950,3,1950-10-15,203,31,4,3,2,33,73,0.36,130,0,0,0,0,0,0,31,4,3,2,33,168,130,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.2,0.0,0.0,0.0,29.2,4907
1950,4,1950-10-22,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4709
1950,5,1950-10-29,205,29,4,2,2,31,69,0.34,136,0,0,0,0,0,0,29,4,2,2,31,172,136,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5123
1950,6,1950-11-05,213,30,4,2,2,32,70,0.33,142,0,0,0,0,0,0,30,4,2,2,32,179,142,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5378
1950,7,1950-11-12,219,36,5,3,2,47,93,0.42,126,0,0,0,0,0,0,36,5,3,2,47,170,126,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4728
1950,8,1950-11-19,232,31,4,2,2,34,74,0.32,158,0,0,0,0,0,0,31,4,2,2,34,195,158,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5971
1950,9,1950-11-26,278,31,4,2,2,36,77,0.28,200,0,0,0,0,0,0,31,4,2,2,36,239,200,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.3,0.0,0.0,0.0,45.3,7607
1950,10,1950-12-03,311,38,5,4,3,54,104,0.33,207,0,0,0,0,0,0,38,5,4,3,54,254,207,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.7,0.0,0.0,0.0,46.7,7837
1950,11,1950-12-10,359,38,5,4,3,54,104,0.29,255,0,0,0,0,0,0,38,5,4,3,54,302,215,139,0,0,990.0,964.7,0.14,0.02,989.8,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,48.1,30.0,0.0,0.0,56.7,9528
1950,12,1950-12-17,398,38,5,4,3,54,104,0.26,294,0,0,0,0,0,0,38,5,4,3,54,341,147,147,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,31.8,31.8,0.0,0.0,63.6,10681
1950,13,1950-12-24,437,38,5,4,3,54,104,0.24,333,0,0,0,0,0,0,38,5,4,3,54,380,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12034
1950,14,1950-12-31,495,40,5,4,3,64,117,0.24,378,0,0,0,0,0,0,40,5,4,3,64,428,189,189,0,0,990.0,965.3,0.18,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,80.9,13595
1950,15,1951-01-07,597,41,6,4,3,66,120,0.2,477,0,0,0,0,0,0,41,6,4,3,66,528,238,238,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.6,50.6,0.0,0.0,101.3,17013
1950,16,1951-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,102.8,17264
1950,17,1951-01-21,640,41,6,4,3,66,120,0.19,520,0,0,0,0,0,0,41,6,4,3,66,571,260,260,0,0,990.0,966.0,0.25,0.08,989.7,23.2,23.2,0.0,0.0,0.95,0.95,0.0,0.0,55.1,55.1,0.0,0.0,110.2,18512
1950,18,1951-01-28,703,38,6,4,3,60,113,0.16,589,0,0,0,0,0,0,38,6,4,3,60,638,196,196,196,0,990.0,966.2,0.29,0.11,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.8,20298
1950,19,1951-02-04,761,36,6,5,4,54,105,0.14,656,0,0,0,0,0,0,36,6,5,4,54,703,218,218,218,0,990.0,966.4,0.32,0.13,989.5,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.8,44.8,44.8,0.0,134.5,22592
1950,20,1951-02-11,853,43,7,5,4,78,137,0.16,716,0,0,0,0,0,0,43,7,5,4,78,771,238,238,238,0,990.0,966.8,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24203
1950,21,1951-02-18,1047,43,7,5,4,78,137,0.13,910,0,0,0,0,0,0,43,7,5,4,78,965,237,237,237,232,990.0,967.5,0.54,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.4,45.4,45.4,44.2,174.0,29233
1950,22,1951-02-25,1523,45,7,6,6,90,156,0.1,1096,270,35,6,8,12,207,81,14,15,18,297,1206,274,274,274,274,990.0,969.1,0.86,0.48,988.7,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.8,46.8,46.8,46.8,187.4,31477
1950,23,1951-03-04,2783,49,9,9,9,107,183,0.07,1100,1500,50,9,16,63,1361,100,18,25,72,1468,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.91,0.91,0.91,0.91,37.7,37.7,37.7,37.7,150.9,25344
1950,24,1951-03-11,4214,59,11,12,13,144,239,0.06,1100,2875,41,7,13,67,2747,100,18,25,80,2891,1243,275,275,275,275,990.0,975.6,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.8,28.8,28.8,28.8,115.2,19359
1950,25,1951-03-18,4392,59,11,12,13,144,239,0.05,1100,3053,41,7,13,67,2925,100,18,25,80,3069,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.8,27.8,27.8,27.8,111.3,18703
1950,26,1951-03-25,3839,59,11,12,13,144,239,0.06,1100,2500,41,7,12,67,2372,100,18,25,80,2516,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,31.0,31.0,31.0,31.0,123.8,20798
1950,27,1951-04-01,3316,70,14,18,25,168,295,0.09,1100,1921,30,4,7,55,1825,100,18,25,80,1993,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.7,22958
1950,28,1951-04-08,3020,60,13,15,21,138,250,0.08,1100,1670,39,4,9,58,1558,100,18,25,80,1697,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.3,24250
1950,29,1951-04-15,2926,54,13,14,19,117,217,0.07,1100,1609,46,5,11,61,1486,100,18,25,80,1603,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.9,24685
1950,30,1951-04-22,2905,54,13,14,19,117,217,0.07,1100,1588,46,5,11,61,1465,100,18,25,80,1582,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.5,24782
1950,31,1951-04-29,2840,54,13,13,17,160,259,0.09,1100,1481,45,5,11,62,1356,100,18,25,80,1517,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.3,37.3,37.3,37.3,149.3,25082
1950,32,1951-05-06,2762,57,13,14,18,184,288,0.1,1100,1373,42,4,10,61,1254,100,18,25,80,1439,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.4,25439
1950,33,1951-05-13,2625,65,14,17,23,202,321,0.12,1100,1204,34,3,7,57,1100,100,18,25,80,1302,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.1,26064
1950,34,1951-05-20,2409,65,14,17,23,202,321,0.13,1100,988,35,4,7,57,884,100,18,25,80,1086,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.9,27035
1950,35,1951-05-27,2187,64,13,16,21,188,302,0.14,1100,784,35,4,8,53,681,100,18,25,74,869,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.8,28018
1950,36,1951-06-03,1984,62,12,14,16,153,257,0.13,1100,627,38,6,11,39,533,100,18,25,55,686,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.3,28950
1950,37,1951-06-10,1702,62,12,14,16,153,257,0.15,1100,345,38,6,11,21,269,100,18,25,37,422,1243,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.4,45.4,45.4,45.4,181.5,30496
1950,38,1951-06-17,1474,62,12,14,16,153,257,0.17,1099,117,25,4,6,7,74,87,16,20,23,227,1223,274,274,274,274,990.0,968.9,0.88,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.4,47.4,47.4,47.4,189.4,31820
1950,39,1951-06-24,1227,62,12,14,16,153,257,0.21,970,0,0,0,0,0,0,62,12,14,16,153,1058,242,242,242,242,990.0,968.1,0.64,0.33,989.0,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,44.9,44.9,44.9,44.9,179.6,30172
1950,40,1951-07-01,1039,58,11,11,11,136,227,0.22,812,0,0,0,0,0,0,58,11,11,11,136,892,239,239,239,218,990.0,967.5,0.47,0.21,989.3,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,46.4,46.4,46.4,41.7,157.1,26386
1950,41,1951-07-08,886,58,11,11,11,136,227,0.26,659,0,0,0,0,0,0,58,11,11,11,136,739,219,219,219,0,990.0,966.9,0.35,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.7,22120
1950,42,1951-07-15,734,58,11,11,11,136,227,0.31,507,0,0,0,0,0,0,58,11,11,11,136,587,240,240,187,0,990.0,966.3,0.26,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.8,49.8,37.8,0.0,105.0,17645
1950,43,1951-07-22,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.1,41.1,0.0,0.0,82.2,13812
1950,44,1951-07-29,560,55,9,9,8,119,202,0.36,357,0,0,0,0,0,0,55,9,9,8,119,432,178,178,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.6,12695
1950,45,1951-08-05,507,54,9,8,6,107,184,0.36,323,0,0,0,0,0,0,54,9,8,6,107,394,161,161,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.4,34.4,0.0,0.0,68.7,11545
1950,46,1951-08-12,460,54,9,8,6,107,184,0.4,276,0,0,0,0,0,0,54,9,8,6,107,347,195,141,0,0,990.0,965.2,0.16,0.03,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.4,29.9,0.0,0.0,59.5,10004
1950,47,1951-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9035
1950,48,1951-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8251
1950,49,1951-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,233,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8742
1950,50,1951-09-09,339,46,7,6,4,75,138,0.41,201,0,0,0,0,0,0,46,7,6,4,75,260,201,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.0,0.0,0.0,0.0,45.0,7557
1950,51,1951-09-16,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.5,0.0,0.0,0.0,38.5,6462
1950,52,1951-09-23,281,46,7,6,4,75,138,0.49,143,0,0,0,0,0,0,46,7,6,4,75,202,143,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.7,0.0,0.0,0.0,31.7,5320
1950,53,1951-09-30,271,46,7,6,4,75,138,0.51,133,0,0,0,0,0,0,46,7,6,4,75,192,133,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.6,0.0,0.0,0.0,29.6,709
1951,1,1951-10-01,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5857
1951,2,1951-10-08,261,41,6,4,3,56,110,0.42,151,0,0,0,0,0,0,41,6,4,3,56,202,151,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5658
1951,3,1951-10-15,264,41,6,4,3,56,110,0.42,154,0,0,0,0,0,0,41,6,4,3,56,205,154,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5788
1951,4,1951-10-22,319,41,6,4,3,56,110,0.35,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.9,0.0,0.0,0.0,46.9,7875
1951,5,1951-10-29,317,40,6,4,3,54,107,0.34,209,0,0,0,0,0,0,40,6,4,3,54,260,209,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7896
1951,6,1951-11-05,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.8,0.0,0.0,0.0,45.8,7692
1951,7,1951-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8241
1951,8,1951-11-19,349,40,6,4,3,53,106,0.3,243,0,0,0,0,0,0,40,6,4,3,53,293,243,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.7,0.0,0.0,0.0,54.7,9191
1951,9,1951-11-26,443,41,6,4,3,56,111,0.25,332,0,0,0,0,0,0,41,6,4,3,56,384,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.3,11981
1951,10,1951-12-03,461,44,8,6,4,64,126,0.27,335,0,0,0,0,0,0,44,8,6,4,64,393,167,167,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12048
1951,11,1951-12-10,493,42,7,5,3,61,119,0.24,374,0,0,0,0,0,0,42,7,5,3,61,429,187,187,0,0,990.0,965.3,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.4,13500
1951,12,1951-12-17,550,42,7,5,3,61,118,0.21,432,0,0,0,0,0,0,42,7,5,3,61,486,216,216,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,92.9,15614
1951,13,1951-12-24,911,42,7,5,3,61,118,0.14,793,0,0,0,0,0,0,42,7,5,3,61,847,252,252,255,246,990.0,967.0,0.46,0.23,989.3,21.9,21.9,21.2,20.9,0.94,0.94,0.94,0.94,49.9,49.9,49.1,46.4,154.8,26006
1951,14,1951-12-31,1095,48,7,6,4,78,145,0.13,949,0,0,0,0,0,0,48,7,6,4,78,1012,237,237,237,237,990.0,967.7,0.58,0.31,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.2,30273
1951,15,1952-01-07,1385,49,8,7,5,81,150,0.11,1088,147,33,6,6,4,95,82,14,13,9,176,1199,272,272,272,272,990.0,968.6,0.85,0.47,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,191.0,32085
1951,16,1952-01-14,1558,49,8,7,5,81,150,0.1,1100,308,51,10,14,10,222,100,18,21,15,303,1239,275,275,275,275,990.0,969.2,0.91,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.3,31294
1951,17,1952-01-21,1979,49,8,7,5,81,150,0.08,1100,729,51,10,18,24,625,100,18,25,29,706,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,173.0,29057
1951,18,1952-01-28,2656,51,8,8,6,95,170,0.06,1100,1386,48,9,16,50,1261,100,18,25,57,1356,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.6,38.6,38.6,38.6,154.3,25919
1951,19,1952-02-04,3180,55,10,10,8,114,197,0.06,1100,1883,45,8,15,71,1744,100,18,25,79,1858,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.1,23538
1951,20,1952-02-11,3407,55,10,10,8,114,197,0.06,1100,2110,45,8,15,72,1970,100,18,25,80,2084,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.4,22582
1951,21,1952-02-18,4040,55,10,10,8,114,197,0.05,1100,2743,45,8,15,72,2603,100,18,25,80,2717,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.7,29.7,29.7,29.7,119.0,19983
1951,22,1952-02-25,4800,58,11,12,11,137,230,0.05,1100,3470,41,6,13,68,3340,100,18,25,80,3477,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.8,25.8,25.8,25.8,103.3,17355
1951,23,1952-03-03,6029,68,14,17,21,195,315,0.05,0,5714,1132,4,8,59,4511,1200,18,25,80,4706,1243,275,275,275,275,990.1,978.6,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,24,1952-03-10,6026,68,14,17,21,195,315,0.05,0,5711,1132,4,8,59,4508,1200,18,25,80,4703,1243,275,275,275,275,990.1,978.6,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1951,25,1952-03-17,5575,68,14,17,21,195,315,0.06,942,4317,189,4,8,59,4057,257,18,25,80,4252,1243,275,275,275,275,990.1,977.9,0.92,0.48,988.7,10.2,10.2,10.2,10.2,0.7,0.7,0.7,0.7,19.1,19.1,19.1,19.1,76.4,12838
1951,26,1952-03-24,5006,68,14,17,21,195,315,0.06,1100,3591,32,4,8,59,3488,100,18,25,80,3683,1243,275,275,275,275,990.0,977.0,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.7,24.7,24.7,24.7,98.6,16572
1951,27,1952-03-31,4260,69,14,17,24,171,297,0.07,1100,2862,30,4,7,55,2765,100,18,25,80,2937,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,114.2,19177
1951,28,1952-04-07,3758,70,14,18,25,168,295,0.08,1100,2363,30,4,7,55,2267,100,18,25,80,2435,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21125
1951,29,1952-04-14,3426,70,14,18,25,168,295,0.09,1100,2031,30,4,7,55,1935,100,18,25,80,2103,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,133.9,22501
1951,30,1952-04-21,2899,70,14,18,25,168,295,0.1,1100,1504,30,3,7,55,1408,100,18,25,80,1576,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.7,24809
1951,31,1952-04-28,2455,61,13,15,20,173,284,0.12,1100,1071,38,4,9,57,960,100,18,25,78,1134,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.7,26827
1951,32,1952-05-05,2079,55,13,13,17,178,276,0.13,1100,703,45,5,12,43,598,100,18,25,60,776,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.7,28503
1951,33,1952-05-12,1723,55,13,13,17,178,276,0.16,1100,347,44,5,11,21,264,99,18,24,38,442,1242,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.2,45.2,45.2,45.2,180.9,30384
1951,34,1952-05-19,1448,49,10,10,12,133,216,0.15,1100,132,30,5,6,7,82,79,16,17,19,215,1214,275,275,275,275,990.0,968.8,0.86,0.48,988.7,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.2,31951
1951,35,1952-05-26,1231,46,10,9,9,111,187,0.15,1040,3,0,0,0,0,1,47,10,10,10,113,1108,260,260,260,260,990.0,968.1,0.71,0.4,988.9,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.3,31977
1951,36,1952-06-02,1082,45,10,9,9,88,161,0.15,921,0,0,0,0,0,0,45,10,9,9,88,985,230,230,230,230,990.0,967.7,0.56,0.29,989.2,21.1,21.1,21.1,21.1,0.94,0.94,0.94,0.94,43.9,43.9,43.9,43.9,175.5,29477
1951,37,1952-06-09,915,45,10,9,9,88,161,0.18,754,0,0,0,0,0,0,45,10,9,9,88,818,251,251,251,0,990.0,967.1,0.41,0.17,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,149.3,25083
1951,38,1952-06-16,757,45,10,9,9,88,161,0.21,596,0,0,0,0,0,0,45,10,9,9,88,660,211,211,201,0,990.0,966.4,0.3,0.11,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.93,0.0,43.3,43.3,41.1,0.0,121.8,20469
1951,39,1952-06-23,646,45,10,9,9,88,161,0.25,485,0,0,0,0,0,0,45,10,9,9,88,549,242,242,0,0,990.0,966.0,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,51.2,51.2,0.0,0.0,102.3,17189
1951,40,1952-06-30,570,42,9,8,6,72,138,0.24,431,0,0,0,0,0,0,42,9,8,6,72,491,215,215,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,46.1,46.1,0.0,0.0,92.2,15491
1951,41,1952-07-07,518,45,9,8,7,86,156,0.3,361,0,0,0,0,0,0,45,9,8,7,86,424,180,180,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.0,12939
1951,42,1952-07-14,481,50,10,9,9,108,186,0.39,295,0,0,0,0,0,0,50,10,9,9,108,364,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10535
1951,43,1952-07-21,449,50,10,9,9,108,186,0.41,263,0,0,0,0,0,0,50,10,9,9,108,332,223,139,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,49.2,29.5,0.0,0.0,57.6,9677
1951,44,1952-07-28,418,48,9,7,7,99,172,0.41,246,0,0,0,0,0,0,48,9,7,7,99,311,246,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.6,0.0,0.0,0.0,54.6,9167
1951,45,1952-08-04,391,47,8,6,5,89,155,0.4,236,0,0,0,0,0,0,47,8,6,5,89,297,236,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.6,0.0,0.0,0.0,52.6,8831
1951,46,1952-08-11,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,964.8,0.14,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8244
1951,47,1952-08-18,347,47,8,6,5,89,155,0.45,192,0,0,0,0,0,0,47,8,6,5,89,253,192,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.8,0.0,0.0,0.0,42.8,7183
1951,48,1952-08-25,329,47,8,6,5,89,155,0.47,174,0,0,0,0,0,0,47,8,6,5,89,235,174,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.6,0.0,0.0,0.0,38.6,6482
1951,49,1952-09-01,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7447
1951,50,1952-09-08,289,40,6,4,3,65,118,0.41,171,0,0,0,0,0,0,40,6,4,3,65,221,171,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6419
1951,51,1952-09-15,277,40,6,4,3,65,118,0.42,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5968
1951,52,1952-09-22,261,40,6,4,3,65,118,0.45,143,0,0,0,0,0,0,40,6,4,3,65,193,143,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5335
1951,53,1952-09-29,258,40,6,4,3,65,118,0.46,140,0,0,0,0,0,0,40,6,4,3,65,190,140,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,1494
1952,1,1952-10-01,244,37,5,3,2,50,97,0.4,147,0,0,0,0,0,0,37,5,3,2,50,192,147,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5524
1952,2,1952-10-08,237,37,5,3,2,50,97,0.41,140,0,0,0,0,0,0,37,5,3,2,50,185,140,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5237
1952,3,1952-10-15,227,37,5,3,2,50,97,0.43,130,0,0,0,0,0,0,37,5,3,2,50,175,130,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4865
1952,4,1952-10-22,242,37,5,3,2,50,97,0.4,145,0,0,0,0,0,0,37,5,3,2,50,190,145,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.3,0.0,0.0,0.0,32.3,5429
1952,5,1952-10-29,257,38,5,3,2,51,102,0.4,155,0,0,0,0,0,0,38,5,3,2,51,203,155,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5813
1952,6,1952-11-05,285,40,6,4,3,53,106,0.37,179,0,0,0,0,0,0,40,6,4,3,53,229,179,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6745
1952,7,1952-11-12,323,40,6,4,3,53,106,0.33,217,0,0,0,0,0,0,40,6,4,3,53,267,217,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8188
1952,8,1952-11-19,358,40,6,4,3,53,106,0.3,252,0,0,0,0,0,0,40,6,4,3,53,302,252,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9523
1952,9,1952-11-26,385,40,6,4,3,55,109,0.28,276,0,0,0,0,0,0,40,6,4,3,55,327,176,139,0,0,990.0,964.8,0.15,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,38.7,30.0,0.0,0.0,60.1,10097
1952,10,1952-12-03,421,42,7,5,3,61,118,0.28,303,0,0,0,0,0,0,42,7,5,3,61,357,151,151,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.4,10992
1952,11,1952-12-10,409,42,7,5,3,61,118,0.29,291,0,0,0,0,0,0,42,7,5,3,61,345,145,145,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,31.4,31.4,0.0,0.0,62.7,10539
1952,12,1952-12-17,425,40,6,4,3,58,112,0.26,313,0,0,0,0,0,0,40,6,4,3,58,364,156,156,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.8,33.8,0.0,0.0,67.6,11348
1952,13,1952-12-24,472,38,5,4,3,54,104,0.22,368,0,0,0,0,0,0,38,5,4,3,54,415,184,184,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13297
1952,14,1952-12-31,521,40,5,4,3,64,117,0.23,403,0,0,0,0,0,0,40,5,4,3,64,454,201,201,0,0,990.0,965.4,0.19,0.05,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,43.2,43.2,0.0,0.0,86.4,14510
1952,15,1953-01-07,565,41,6,4,3,66,120,0.21,445,0,0,0,0,0,0,41,6,4,3,66,496,222,222,0,0,990.0,965.6,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.8,47.8,0.0,0.0,95.7,16070
1952,16,1953-01-14,608,41,6,4,3,66,120,0.2,488,0,0,0,0,0,0,41,6,4,3,66,539,244,244,0,0,990.0,965.8,0.23,0.07,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,51.9,51.9,0.0,0.0,103.7,17426
1952,17,1953-01-21,699,41,6,4,3,66,120,0.17,579,0,0,0,0,0,0,41,6,4,3,66,630,218,218,198,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.94,0.94,0.93,0.0,45.1,45.1,40.5,0.0,119.2,20028
1952,18,1953-01-28,774,41,6,4,3,71,127,0.16,646,0,0,0,0,0,0,41,6,4,3,71,699,215,215,215,0,990.0,966.5,0.32,0.12,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22187
1952,19,1953-02-04,855,43,7,5,4,78,137,0.16,718,0,0,0,0,0,0,43,7,5,4,78,773,239,239,239,0,990.0,966.8,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.1,48.1,48.1,0.0,144.4,24266
1952,20,1953-02-11,934,43,7,5,4,78,137,0.15,797,0,0,0,0,0,0,43,7,5,4,78,852,265,265,265,0,990.0,967.1,0.44,0.19,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,52.2,52.2,52.2,0.0,156.7,26327
1952,21,1953-02-18,1096,43,7,5,4,78,137,0.13,959,0,0,0,0,0,0,43,7,5,4,78,1014,239,239,239,239,990.0,967.7,0.59,0.32,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.8,30543
1952,22,1953-02-25,1285,45,7,6,6,90,156,0.12,1077,51,14,2,2,2,29,59,10,9,8,120,1156,269,269,269,269,990.0,968.3,0.78,0.45,988.8,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,48.3,48.3,48.3,48.3,193.1,32446
1952,23,1953-03-04,2673,49,9,9,9,107,183,0.07,1100,1390,50,9,16,60,1253,100,18,25,69,1360,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.0,25869
1952,24,1953-03-11,3886,59,11,12,13,144,239,0.06,1100,2547,41,7,13,67,2419,100,18,25,80,2563,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.9,20654
1952,25,1953-03-18,5459,64,12,14,17,173,282,0.05,628,4548,507,5,10,62,3963,571,18,25,80,4136,1243,275,275,275,275,990.0,977.7,0.92,0.48,988.6,10.4,10.4,10.4,10.4,0.48,0.48,0.48,0.48,13.7,13.7,13.7,13.7,54.8,9210
1952,26,1953-03-25,5674,68,14,17,21,195,315,0.06,785,4573,346,4,8,59,4156,414,18,25,80,4351,1243,275,275,275,275,990.1,978.0,0.92,0.48,988.7,10.1,10.1,10.1,10.1,0.59,0.59,0.59,0.59,15.7,15.7,15.7,15.7,62.9,10564
1952,27,1953-04-01,5286,84,14,20,27,219,364,0.07,1100,3822,16,4,5,53,3744,100,18,25,80,3963,1243,275,275,275,275,990.0,977.5,0.92,0.48,988.6,10.6,10.6,10.6,10.6,0.83,0.83,0.83,0.83,23.4,23.4,23.4,23.4,93.6,15719
1952,28,1953-04-08,4926,76,14,18,25,189,324,0.07,1100,3502,24,4,6,54,3413,100,18,25,80,3603,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.2,11.2,11.2,11.2,0.84,0.84,0.84,0.84,25.0,25.0,25.0,25.0,99.9,16790
1952,29,1953-04-15,4585,70,14,18,25,168,295,0.06,1100,3190,30,4,7,55,3094,100,18,25,80,3262,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.8,26.8,26.8,26.8,107.2,18005
1952,30,1953-04-22,4112,70,14,18,25,168,295,0.07,1100,2717,30,4,7,55,2621,100,18,25,80,2789,1243,275,275,275,275,990.0,975.4,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.3,29.3,29.3,29.3,117.3,19712
1952,31,1953-04-29,3790,66,14,17,23,192,313,0.08,1100,2376,33,4,7,56,2275,100,18,25,80,2467,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.9,20991
1952,32,1953-05-06,3555,65,14,17,23,202,321,0.09,1100,2134,35,4,7,57,2030,100,18,25,80,2232,1243,275,275,275,275,990.0,974.2,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.7,32.7,32.7,32.7,130.8,21969
1952,33,1953-05-13,3266,65,14,17,23,202,321,0.1,1100,1845,35,4,8,57,1741,100,18,25,80,1943,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.9,23168
1952,34,1953-05-20,2898,65,14,17,23,202,321,0.11,1100,1477,35,4,8,57,1373,100,18,25,80,1575,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.7,24811
1952,35,1953-05-27,2462,64,13,16,21,188,302,0.12,1100,1060,35,4,8,57,953,100,18,25,78,1141,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.9,39.9,39.9,39.9,159.5,26794
1952,36,1953-06-03,2146,62,12,14,16,153,257,0.12,1100,789,38,6,11,49,685,100,18,25,65,838,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,42.0,42.0,42.0,42.0,167.8,28194
1952,37,1953-06-10,1857,62,12,14,16,153,257,0.14,1100,500,38,6,10,31,414,100,18,25,47,567,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,17.9,17.9,17.9,17.9,0.93,0.93,0.93,0.93,44.1,44.1,44.1,44.1,176.4,29637
1952,38,1953-06-17,1553,62,12,14,16,153,257,0.17,1100,196,33,5,9,12,136,95,17,23,28,289,1236,275,275,275,275,990.0,969.2,0.91,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.5,31324
1952,39,1953-06-24,1289,62,12,14,16,153,257,0.2,1026,6,1,0,0,0,4,63,12,14,16,157,1116,256,256,256,256,990.0,968.3,0.72,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.4,46.4,46.4,46.4,185.7,31202
1952,40,1953-07-01,1090,58,11,11,11,136,227,0.21,863,0,0,0,0,0,0,58,11,11,11,136,943,234,234,234,222,990.0,967.7,0.52,0.24,989.2,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,44.9,44.9,44.9,42.4,165.0,27719
1952,41,1953-07-08,918,58,11,11,11,136,227,0.25,691,0,0,0,0,0,0,58,11,11,11,136,771,230,230,230,0,990.0,967.1,0.37,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.3,23058
1952,42,1953-07-15,757,58,11,11,11,136,227,0.3,530,0,0,0,0,0,0,58,11,11,11,136,610,238,238,191,0,990.0,966.4,0.27,0.08,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,49.0,49.0,38.5,0.0,109.0,18317
1952,43,1953-07-22,645,58,11,11,11,136,227,0.35,418,0,0,0,0,0,0,58,11,11,11,136,498,209,209,0,0,990.0,966.0,0.21,0.05,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,43.9,43.9,0.0,0.0,87.8,14745
1952,44,1953-07-29,575,55,9,9,8,119,202,0.35,372,0,0,0,0,0,0,55,9,9,8,119,447,186,186,0,0,990.0,965.7,0.19,0.04,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13203
1952,45,1953-08-05,521,54,9,8,6,107,184,0.35,337,0,0,0,0,0,0,54,9,8,6,107,408,168,168,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.9,35.9,0.0,0.0,71.7,12049
1952,46,1953-08-12,476,54,9,8,6,107,184,0.39,292,0,0,0,0,0,0,54,9,8,6,107,363,146,146,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.1,31.1,0.0,0.0,62.2,10443
1952,47,1953-08-19,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,258,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.1,0.0,0.0,0.0,57.1,9590
1952,48,1953-08-26,399,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,291,221,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.3,0.0,0.0,0.0,49.3,8274
1952,49,1953-09-02,367,46,7,6,4,75,138,0.38,229,0,0,0,0,0,0,46,7,6,4,75,288,229,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8584
1952,50,1953-09-09,336,46,7,6,4,75,138,0.41,198,0,0,0,0,0,0,46,7,6,4,75,257,198,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7426
1952,51,1953-09-16,318,46,7,6,4,75,138,0.43,180,0,0,0,0,0,0,46,7,6,4,75,239,180,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6747
1952,52,1953-09-23,304,46,7,6,4,75,138,0.45,166,0,0,0,0,0,0,46,7,6,4,75,225,166,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6236
