WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1957,38,1958-06-17,998,53,12,12,13,120,210,0.21,788,0,0,0,0,0,0,53,12,12,13,120,865,252,252,252,210,990.0,967.4,0.45,0.19,989.4,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,49.0,49.0,49.0,39.9,152.9,25679
1957,39,1958-06-24,874,53,12,12,13,120,210,0.24,664,0,0,0,0,0,0,53,12,12,13,120,741,221,221,221,0,990.0,966.9,0.35,0.13,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,44.3,44.3,44.3,0.0,132.9,22333
1957,40,1958-07-01,772,50,10,9,9,108,186,0.24,586,0,0,0,0,0,0,50,10,9,9,108,655,195,195,195,0,990.0,966.5,0.3,0.1,989.6,22.8,22.8,22.8,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,118.5,19911
1957,41,1958-07-08,707,54,10,10,10,124,209,0.3,498,0,0,0,0,0,0,54,10,10,10,124,573,249,249,0,0,990.0,966.2,0.25,0.07,989.7,23.0,23.0,0.0,0.0,0.94,0.94,0.0,0.0,52.0,52.0,0.0,0.0,104.0,17474
1957,42,1958-07-15,654,58,11,11,11,136,227,0.35,427,0,0,0,0,0,0,58,11,11,11,136,507,213,213,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15094
1957,43,1958-07-22,603,58,11,11,11,136,227,0.38,376,0,0,0,0,0,0,58,11,11,11,136,456,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.5,39.5,0.0,0.0,79.0,13265
1957,44,1958-07-29,571,55,9,9,8,119,202,0.35,369,0,0,0,0,0,0,55,9,9,8,119,444,184,184,0,0,990.0,965.7,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.9,13080
1957,45,1958-08-05,552,54,9,8,6,107,184,0.33,368,0,0,0,0,0,0,54,9,8,6,107,439,184,184,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,39.0,39.0,0.0,0.0,78.1,13120
1957,46,1958-08-12,521,54,9,8,6,107,184,0.35,337,0,0,0,0,0,0,54,9,8,6,107,408,168,168,0,0,990.0,965.4,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12036
1957,47,1958-08-19,492,56,9,9,6,114,196,0.4,295,0,0,0,0,0,0,56,9,9,6,114,371,147,147,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10505
1957,48,1958-08-26,471,56,9,9,6,111,194,0.41,277,0,0,0,0,0,0,56,9,9,6,111,353,235,148,0,0,990.0,965.2,0.16,0.03,989.8,24.2,24.4,0.0,0.0,0.94,0.92,0.0,0.0,51.5,31.5,0.0,0.0,60.5,10159
1957,49,1958-09-02,447,48,8,7,4,79,146,0.33,301,0,0,0,0,0,0,48,8,7,4,79,364,150,150,0,0,990.0,965.1,0.16,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,32.3,32.3,0.0,0.0,64.6,10860
1957,50,1958-09-09,420,48,8,7,4,79,146,0.35,274,0,0,0,0,0,0,48,8,7,4,79,337,194,139,0,0,990.0,965.0,0.15,0.02,989.8,24.5,24.7,0.0,0.0,0.93,0.91,0.0,0.0,42.5,29.9,0.0,0.0,59.6,10013
1957,51,1958-09-16,392,48,8,7,4,79,146,0.37,246,0,0,0,0,0,0,48,8,7,4,79,309,246,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9215
1957,52,1958-09-23,379,48,8,7,4,79,146,0.38,233,0,0,0,0,0,0,48,8,7,4,79,296,233,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8755
1957,53,1958-09-30,375,48,8,7,4,79,146,0.39,229,0,0,0,0,0,0,48,8,7,4,79,292,229,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,1231
1958,1,1958-10-01,360,44,7,6,3,60,120,0.33,240,0,0,0,0,0,0,44,7,6,3,60,297,240,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9041
1958,2,1958-10-08,356,44,7,6,3,60,120,0.34,236,0,0,0,0,0,0,44,7,6,3,60,293,236,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.0,0.0,0.0,0.0,53.0,8899
1958,3,1958-10-15,331,44,7,6,3,60,120,0.36,211,0,0,0,0,0,0,44,7,6,3,60,268,211,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7989
1958,4,1958-10-22,342,44,7,6,3,60,120,0.35,222,0,0,0,0,0,0,44,7,6,3,60,279,222,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.0,0.0,0.0,0.0,50.0,8398
1958,5,1958-10-29,378,42,7,6,3,57,116,0.31,261,0,0,0,0,0,0,42,7,6,3,57,317,261,0,0,0,990.0,964.8,0.15,0.02,989.8,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.7,0.0,0.0,0.0,58.7,9853
1958,6,1958-11-05,393,42,7,6,3,56,114,0.29,279,0,0,0,0,0,0,42,7,6,3,56,334,197,143,0,0,990.0,964.9,0.15,0.03,989.8,24.6,24.8,0.0,0.0,0.93,0.91,0.0,0.0,43.5,30.8,0.0,0.0,61.0,10256
1958,7,1958-11-12,400,42,7,6,3,56,114,0.28,286,0,0,0,0,0,0,42,7,6,3,56,341,143,143,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,30.7,30.7,0.0,0.0,61.4,10317
1958,8,1958-11-19,420,42,7,6,3,56,114,0.27,306,0,0,0,0,0,0,42,7,6,3,56,361,153,153,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.0,11089
1958,9,1958-11-26,467,42,7,6,3,58,117,0.25,349,0,0,0,0,0,0,42,7,6,3,58,405,174,174,0,0,990.0,965.2,0.18,0.04,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.1,12613
1958,10,1958-12-03,557,44,8,6,4,64,126,0.23,431,0,0,0,0,0,0,44,8,6,4,64,489,215,215,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.3,46.3,0.0,0.0,92.6,15555
1958,11,1958-12-10,653,44,8,6,4,64,126,0.19,527,0,0,0,0,0,0,44,8,6,4,64,585,210,210,187,0,990.0,966.0,0.26,0.08,989.7,23.3,23.3,23.2,0.0,0.93,0.93,0.93,0.0,43.9,43.9,38.5,0.0,109.7,18428
1958,12,1958-12-17,719,44,8,6,4,64,126,0.18,593,0,0,0,0,0,0,44,8,6,4,64,651,197,197,197,0,990.0,966.3,0.29,0.11,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.94,0.0,40.6,40.6,40.6,0.0,121.9,20471
1958,13,1958-12-24,870,44,8,6,4,64,126,0.15,744,0,0,0,0,0,0,44,8,6,4,64,802,227,227,227,213,990.0,966.9,0.4,0.17,989.4,22.2,22.2,22.2,21.6,0.94,0.94,0.94,0.94,45.5,45.5,45.5,41.3,148.3,24909
1958,14,1958-12-31,928,48,8,6,4,78,146,0.16,782,0,0,0,0,0,0,48,8,6,4,78,845,260,260,260,0,990.0,967.1,0.43,0.18,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,51.3,51.3,51.3,0.0,154.0,25877
1958,15,1959-01-07,879,49,8,7,5,81,150,0.17,729,0,0,0,0,0,0,49,8,7,5,81,793,243,243,243,0,990.0,966.9,0.38,0.16,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.8,24496
1958,16,1959-01-14,840,49,8,7,5,81,150,0.18,690,0,0,0,0,0,0,49,8,7,5,81,754,230,230,230,0,990.0,966.8,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.5,46.5,46.5,0.0,139.6,23446
1958,17,1959-01-21,861,46,7,6,4,76,139,0.16,722,0,0,0,0,0,0,46,7,6,4,76,781,240,240,240,0,990.0,966.8,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.3,48.3,48.3,0.0,145.0,24360
1958,18,1959-01-28,900,47,7,6,4,83,148,0.17,751,0,0,0,0,0,0,47,7,6,4,83,813,250,250,250,0,990.0,967.0,0.4,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.8,49.8,49.8,0.0,149.4,25097
1958,19,1959-02-04,942,49,8,7,5,93,162,0.17,780,0,0,0,0,0,0,49,8,7,5,93,844,260,260,260,0,990.0,967.2,0.43,0.18,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,153.3,25758
1958,20,1959-02-11,1055,49,8,7,5,93,162,0.15,893,0,0,0,0,0,0,49,8,7,5,93,957,223,223,223,223,990.0,967.6,0.53,0.27,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.3,28782
1958,21,1959-02-18,1109,45,7,5,4,84,147,0.13,961,0,0,0,0,0,0,45,7,5,4,84,1020,240,240,240,240,990.0,967.7,0.59,0.32,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,181.9,30559
1958,22,1959-02-25,1144,45,7,6,6,90,156,0.14,987,0,0,0,0,0,0,45,7,6,6,90,1047,246,246,246,246,990.0,967.9,0.62,0.34,989.0,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.3,46.3,46.3,46.3,185.2,31116
1958,23,1959-03-04,1308,49,9,9,9,107,183,0.14,1071,53,14,2,2,2,31,63,11,11,11,138,1158,267,267,267,267,990.0,968.4,0.78,0.44,988.8,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,47.9,47.9,47.9,47.9,191.5,32178
1958,24,1959-03-11,2055,49,9,9,9,107,183,0.09,1100,772,51,9,15,37,658,100,18,24,46,765,1242,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.1,28752
1958,25,1959-03-18,3776,54,10,10,11,128,215,0.06,1100,2461,45,7,14,68,2324,100,18,25,80,2453,1243,275,275,275,275,990.0,974.7,0.92,0.48,988.6,13.4,13.4,13.4,13.4,0.89,0.89,0.89,0.89,31.4,31.4,31.4,31.4,125.7,21125
1958,26,1959-03-25,4431,59,11,12,13,144,239,0.05,1100,3092,41,7,13,67,2964,100,18,25,80,3108,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,110.5,18562
1958,27,1959-04-01,3946,70,14,18,25,168,295,0.07,1100,2551,30,4,7,55,2455,100,18,25,80,2623,1243,275,275,275,275,990.0,975.1,0.92,0.48,988.6,13.0,13.0,13.0,13.0,0.88,0.88,0.88,0.88,30.3,30.3,30.3,30.3,121.2,20367
1958,28,1959-04-08,3423,70,14,18,25,168,295,0.09,1100,2028,30,4,7,55,1932,100,18,25,80,2100,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.0,22515
1958,29,1959-04-15,2973,67,13,17,24,160,283,0.1,1100,1589,32,4,7,55,1489,100,18,25,80,1650,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.6,24468
1958,30,1959-04-22,2603,54,13,14,19,117,217,0.08,1100,1286,46,5,11,61,1163,100,18,25,80,1280,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.9,38.9,38.9,38.9,155.7,26161
1958,31,1959-04-29,2325,54,13,13,17,160,259,0.11,1100,966,45,5,11,57,847,100,18,25,75,1007,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.7,16.7,16.7,16.7,0.93,0.93,0.93,0.93,40.8,40.8,40.8,40.8,163.1,27406
1958,32,1959-05-06,2105,55,13,13,17,178,276,0.13,1100,729,45,5,12,44,622,100,18,25,61,800,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.9,28374
1958,33,1959-05-13,1885,55,13,13,17,178,276,0.15,1100,509,45,5,12,31,415,100,18,25,48,593,1243,275,275,275,275,990.0,970.2,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.9,43.9,43.9,43.9,175.5,29481
1958,34,1959-05-20,1643,55,13,13,17,178,276,0.17,1100,267,43,5,11,16,192,98,18,24,33,370,1240,275,275,275,275,990.0,969.4,0.91,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.5,30830
1958,35,1959-05-27,1434,52,12,11,14,152,243,0.17,1100,91,20,4,4,5,56,72,16,16,20,208,1205,275,275,275,275,990.0,968.8,0.85,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.8,32047
1958,36,1959-06-03,1229,45,10,9,9,88,161,0.13,1058,10,2,0,0,0,5,47,10,9,9,93,1126,264,264,264,264,990.0,968.1,0.73,0.43,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.2,48.2,48.2,48.2,192.7,32376
1958,37,1959-06-10,1099,51,11,11,12,115,203,0.19,896,0,0,0,0,0,0,51,11,11,12,115,971,233,233,233,228,990.0,967.7,0.54,0.27,989.2,21.1,21.1,21.1,21.0,0.94,0.94,0.94,0.94,44.4,44.4,44.4,43.2,170.2,28594
1958,38,1959-06-17,902,53,12,12,13,120,210,0.23,692,0,0,0,0,0,0,53,12,12,13,120,769,230,230,230,0,990.0,967.0,0.37,0.14,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,45.8,45.8,45.8,0.0,137.5,23093
1958,39,1959-06-24,736,53,12,12,13,120,210,0.29,526,0,0,0,0,0,0,53,12,12,13,120,603,236,236,190,0,990.0,966.3,0.27,0.08,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,48.8,48.8,38.5,0.0,108.6,18244
1958,40,1959-07-01,623,50,10,9,9,108,186,0.3,437,0,0,0,0,0,0,50,10,9,9,108,506,218,218,0,0,990.0,965.9,0.21,0.06,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,46.2,46.2,0.0,0.0,92.4,15521
1958,41,1959-07-08,551,50,10,9,9,108,186,0.34,365,0,0,0,0,0,0,50,10,9,9,108,434,182,182,0,0,990.0,965.6,0.19,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.6,38.6,0.0,0.0,77.3,12984
1958,42,1959-07-15,507,50,10,9,9,108,186,0.37,321,0,0,0,0,0,0,50,10,9,9,108,390,160,160,0,0,990.0,965.4,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.1,34.1,0.0,0.0,68.2,11455
1958,43,1959-07-22,473,50,10,9,9,108,186,0.39,287,0,0,0,0,0,0,50,10,9,9,108,356,143,143,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.1,10265
1958,44,1959-07-29,438,48,8,7,6,97,168,0.38,270,0,0,0,0,0,0,48,8,7,6,97,334,230,140,0,0,990.0,965.1,0.15,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,50.6,29.9,0.0,0.0,59.2,9940
1958,45,1959-08-05,411,47,8,6,5,89,155,0.38,256,0,0,0,0,0,0,47,8,6,5,89,317,256,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.0,0.0,0.0,0.0,57.0,9581
1958,46,1959-08-12,385,47,8,6,5,89,155,0.4,230,0,0,0,0,0,0,47,8,6,5,89,291,230,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.3,0.0,0.0,0.0,51.3,8620
1958,47,1959-08-19,362,47,8,6,5,89,155,0.43,207,0,0,0,0,0,0,47,8,6,5,89,268,207,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.0,0.0,0.0,0.0,46.0,7728
1958,48,1959-08-26,335,46,7,5,4,85,149,0.45,185,0,0,0,0,0,0,46,7,5,4,85,245,185,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6929
1958,49,1959-09-02,311,40,6,4,3,65,118,0.38,193,0,0,0,0,0,0,40,6,4,3,65,243,193,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.3,0.0,0.0,0.0,43.3,7269
1958,50,1959-09-09,292,40,6,4,3,65,118,0.4,174,0,0,0,0,0,0,40,6,4,3,65,224,174,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6546
1958,51,1959-09-16,268,40,6,4,3,65,118,0.44,150,0,0,0,0,0,0,40,6,4,3,65,200,150,0,0,0,990.0,964.3,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.5,0.0,0.0,0.0,33.5,5627
1958,52,1959-09-23,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5193
1958,53,1959-09-30,244,40,6,4,3,65,118,0.48,126,0,0,0,0,0,0,40,6,4,3,65,176,126,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,673
1959,1,1959-10-01,236,37,5,3,2,50,97,0.41,139,0,0,0,0,0,0,37,5,3,2,50,184,139,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.1,0.0,0.0,0.0,31.1,5221
1959,2,1959-10-08,215,37,5,3,2,50,97,0.45,118,0,0,0,0,0,0,37,5,3,2,50,163,118,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4395
1959,3,1959-10-15,208,37,5,3,2,50,97,0.47,111,0,0,0,0,0,0,37,5,3,2,50,156,111,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.4,0.0,0.0,0.0,24.4,4107
1959,4,1959-10-22,203,37,5,3,2,50,97,0.48,106,0,0,0,0,0,0,37,5,3,2,50,151,106,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3880
1959,5,1959-10-29,204,36,5,3,2,48,94,0.46,109,0,0,0,0,0,0,36,5,3,2,48,154,109,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.2,0.0,0.0,0.0,24.2,4060
1959,6,1959-11-05,226,36,5,3,2,47,93,0.41,133,0,0,0,0,0,0,36,5,3,2,47,177,133,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4988
1959,7,1959-11-12,239,36,5,3,2,47,93,0.39,146,0,0,0,0,0,0,36,5,3,2,47,190,146,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5473
1959,8,1959-11-19,256,36,5,3,2,47,93,0.36,163,0,0,0,0,0,0,36,5,3,2,47,207,163,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6161
1959,9,1959-11-26,270,36,5,3,2,49,96,0.36,173,0,0,0,0,0,0,36,5,3,2,49,218,173,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.0,0.0,0.0,0.0,39.0,6554
1959,10,1959-12-03,309,38,5,4,3,54,104,0.34,205,0,0,0,0,0,0,38,5,4,3,54,252,205,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.1,0.0,0.0,0.0,46.1,7750
1959,11,1959-12-10,375,38,5,4,3,54,104,0.28,271,0,0,0,0,0,0,38,5,4,3,54,318,189,143,0,0,990.0,964.8,0.15,0.02,989.8,24.8,24.8,0.0,0.0,0.93,0.91,0.0,0.0,41.9,30.9,0.0,0.0,59.5,9995
1959,12,1959-12-17,436,38,5,4,3,54,104,0.24,332,0,0,0,0,0,0,38,5,4,3,54,379,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.8,35.8,0.0,0.0,71.6,12033
1959,13,1959-12-24,492,38,5,4,3,54,104,0.21,388,0,0,0,0,0,0,38,5,4,3,54,435,194,194,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14006
1959,14,1959-12-31,548,40,5,4,3,64,117,0.21,431,0,0,0,0,0,0,40,5,4,3,64,481,215,215,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.4,46.4,0.0,0.0,92.8,15587
1959,15,1960-01-07,561,41,6,4,3,66,120,0.21,441,0,0,0,0,0,0,41,6,4,3,66,492,220,220,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.4,47.4,0.0,0.0,94.8,15930
1959,16,1960-01-14,588,41,6,4,3,66,120,0.2,468,0,0,0,0,0,0,41,6,4,3,66,519,234,234,0,0,990.0,965.7,0.22,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.8,16771
1959,17,1960-01-21,636,41,6,4,3,66,120,0.19,516,0,0,0,0,0,0,41,6,4,3,66,567,244,244,189,0,990.0,965.9,0.25,0.08,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,51.5,51.5,38.9,0.0,108.5,18234
1959,18,1960-01-28,706,41,6,4,3,71,127,0.18,579,0,0,0,0,0,0,41,6,4,3,71,632,193,193,193,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,118.6,19925
1959,19,1960-02-04,773,43,7,5,4,78,137,0.18,636,0,0,0,0,0,0,43,7,5,4,78,691,212,212,212,0,990.0,966.5,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,43.3,43.3,43.3,0.0,129.8,21812
1959,20,1960-02-11,827,43,7,5,4,78,137,0.17,690,0,0,0,0,0,0,43,7,5,4,78,745,230,230,230,0,990.0,966.7,0.35,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,46.7,46.7,46.7,0.0,140.0,23514
1959,21,1960-02-18,875,39,6,5,4,64,118,0.14,756,0,0,0,0,0,0,39,6,5,4,64,807,252,252,252,0,990.0,966.9,0.39,0.17,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,151.0,25368
1959,22,1960-02-25,945,37,6,5,4,57,111,0.12,833,0,0,0,0,0,0,37,6,5,4,57,883,237,237,237,213,990.0,967.2,0.46,0.22,989.3,21.7,21.7,21.7,21.7,0.94,0.94,0.94,0.94,46.4,46.4,46.4,41.4,163.0,27378
1959,23,1960-03-03,1161,41,8,7,6,67,129,0.11,1021,11,3,0,0,0,6,44,8,7,6,73,1082,255,255,255,255,990.0,967.9,0.68,0.39,988.9,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.9,31729
1959,24,1960-03-10,1926,47,8,8,8,101,175,0.09,1100,650,51,9,14,31,543,99,18,23,40,644,1241,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,175.0,29396
1959,25,1960-03-17,3041,49,9,9,9,107,183,0.06,1100,1758,50,9,16,70,1612,100,18,25,79,1719,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.0,24189
1959,26,1960-03-24,3866,49,9,9,9,107,183,0.05,1100,2583,51,9,16,71,2436,100,18,25,80,2543,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.8,30.8,30.8,30.8,123.1,20684
1959,27,1960-03-31,4387,67,13,16,22,159,279,0.06,1100,3008,33,4,8,57,2904,100,18,25,80,3064,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,27.9,27.9,27.9,27.9,111.4,18721
1959,28,1960-04-07,4742,70,14,18,25,168,295,0.06,1100,3347,30,4,7,55,3251,100,18,25,80,3419,1243,275,275,275,275,990.0,976.5,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,26.0,26.0,26.0,26.0,103.8,17441
1959,29,1960-04-14,4259,70,14,18,25,168,295,0.07,1100,2864,30,4,7,55,2768,100,18,25,80,2936,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,114.2,19183
1959,30,1960-04-21,3648,70,14,18,25,168,295,0.08,1100,2253,30,3,7,55,2157,100,18,25,80,2325,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.5,21582
1959,31,1960-04-28,3033,67,14,17,23,187,309,0.1,1100,1623,32,4,7,56,1522,100,18,25,80,1710,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24203
1959,32,1960-05-05,2532,63,13,16,22,198,314,0.12,1100,1118,36,4,8,57,1011,100,18,25,79,1210,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.4,39.4,39.4,39.4,157.6,26480
1959,33,1960-05-12,2198,55,13,13,17,178,276,0.13,1100,822,45,5,12,50,709,100,18,25,67,887,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.6,41.6,41.6,41.6,166.5,27969
1959,34,1960-05-19,1979,55,13,13,17,178,276,0.14,1100,603,45,5,12,37,504,100,18,25,54,682,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.5,28977
1959,35,1960-05-26,1754,54,12,12,16,169,266,0.15,1100,388,45,5,12,23,301,100,18,25,40,471,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.3,18.3,18.3,18.3,0.93,0.93,0.93,0.93,45.0,45.0,45.0,45.0,179.8,30209
1959,36,1960-06-02,1547,53,12,12,13,120,210,0.14,1100,237,45,6,11,14,159,98,18,23,27,279,1240,275,275,275,275,990.0,969.1,0.92,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.6,31345
1959,37,1960-06-09,1353,53,12,12,13,120,210,0.16,1091,51,12,2,2,3,29,65,14,14,16,149,1187,272,272,272,272,990.0,968.5,0.82,0.47,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,192.8,32383
1959,38,1960-06-16,1192,55,12,12,13,129,223,0.19,969,0,0,0,0,0,0,55,12,12,13,129,1049,242,242,242,242,990.0,968.0,0.63,0.33,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.5,30317
1959,39,1960-06-23,1047,62,12,14,16,153,257,0.25,790,0,0,0,0,0,0,62,12,14,16,153,878,243,243,243,212,990.0,967.5,0.46,0.19,989.4,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,46.9,46.9,46.9,40.3,152.2,25573
1959,40,1960-06-30,892,58,11,11,11,138,231,0.26,661,0,0,0,0,0,0,58,11,11,11,138,742,220,220,220,0,990.0,967.0,0.35,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,43.9,43.9,43.9,0.0,131.8,22145
1959,41,1960-07-07,731,58,11,11,11,136,227,0.31,504,0,0,0,0,0,0,58,11,11,11,136,584,238,238,186,0,990.0,966.3,0.26,0.07,989.7,22.9,22.9,22.8,0.0,0.94,0.94,0.93,0.0,49.6,49.6,37.7,0.0,104.5,17557
1959,42,1960-07-14,601,58,11,11,11,136,227,0.38,374,0,0,0,0,0,0,58,11,11,11,136,454,187,187,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.3,39.3,0.0,0.0,78.6,13203
1959,43,1960-07-21,542,58,11,11,11,136,227,0.42,315,0,0,0,0,0,0,58,11,11,11,136,395,157,157,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.4,11161
1959,44,1960-07-28,484,56,10,9,8,123,208,0.43,276,0,0,0,0,0,0,56,10,9,8,123,352,194,143,0,0,990.0,965.3,0.16,0.03,989.8,24.2,24.4,0.0,0.0,0.93,0.91,0.0,0.0,42.1,30.4,0.0,0.0,59.4,9979
1959,45,1960-08-04,448,54,9,8,6,107,184,0.41,264,0,0,0,0,0,0,54,9,8,6,107,335,244,139,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,53.9,29.5,0.0,0.0,58.1,9768
1959,46,1960-08-11,418,47,8,6,5,89,155,0.37,263,0,0,0,0,0,0,47,8,6,5,89,324,243,138,0,0,990.0,965.0,0.15,0.02,989.8,24.4,24.6,0.0,0.0,0.94,0.91,0.0,0.0,54.1,29.6,0.0,0.0,58.3,9792
1959,47,1960-08-18,390,51,8,7,5,99,171,0.44,218,0,0,0,0,0,0,51,8,7,5,99,285,218,0,0,0,990.0,964.9,0.14,0.01,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8130
1959,48,1960-08-25,363,54,9,8,6,107,184,0.51,179,0,0,0,0,0,0,54,9,8,6,107,250,179,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6627
1959,49,1960-09-01,333,46,7,6,4,75,138,0.41,195,0,0,0,0,0,0,46,7,6,4,75,254,195,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7289
1959,50,1960-09-08,311,46,7,6,4,75,138,0.44,173,0,0,0,0,0,0,46,7,6,4,75,232,173,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.7,0.0,0.0,0.0,38.7,6495
1959,51,1960-09-15,282,45,6,5,3,73,135,0.48,147,0,0,0,0,0,0,45,6,5,3,73,204,147,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5475
1959,52,1960-09-22,264,40,6,4,3,65,118,0.45,146,0,0,0,0,0,0,40,6,4,3,65,196,146,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.6,0.0,0.0,0.0,32.6,5472
1959,53,1960-09-29,250,40,6,4,3,65,118,0.47,132,0,0,0,0,0,0,40,6,4,3,65,182,132,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,1412
1960,1,1960-10-01,245,37,5,3,2,50,97,0.4,148,0,0,0,0,0,0,37,5,3,2,50,193,148,0,0,0,990.0,964.2,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.0,0.0,0.0,0.0,33.0,5546
1960,2,1960-10-08,233,37,5,3,2,50,97,0.42,136,0,0,0,0,0,0,37,5,3,2,50,181,136,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5085
1960,3,1960-10-15,214,37,5,3,2,50,97,0.45,117,0,0,0,0,0,0,37,5,3,2,50,162,117,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,26.0,0.0,0.0,0.0,26.0,4367
1960,4,1960-10-22,207,37,5,3,2,50,97,0.47,110,0,0,0,0,0,0,37,5,3,2,50,155,110,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4056
1960,5,1960-10-29,227,36,5,3,2,48,94,0.42,132,0,0,0,0,0,0,36,5,3,2,48,177,132,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.4,0.0,0.0,0.0,29.4,4933
1960,6,1960-11-05,244,36,5,3,2,47,93,0.38,151,0,0,0,0,0,0,36,5,3,2,47,195,151,0,0,0,990.0,964.2,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,33.7,0.0,0.0,0.0,33.7,5655
1960,7,1960-11-12,288,36,5,3,2,47,93,0.32,195,0,0,0,0,0,0,36,5,3,2,47,239,195,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.0,0.0,0.0,0.0,44.0,7385
1960,8,1960-11-19,323,38,5,3,2,51,102,0.32,221,0,0,0,0,0,0,38,5,3,2,51,269,221,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8374
1960,9,1960-11-26,357,40,6,4,3,55,109,0.31,247,0,0,0,0,0,0,40,6,4,3,55,298,247,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,55.6,0.0,0.0,0.0,55.6,9337
1960,10,1960-12-03,373,42,7,5,3,61,118,0.32,255,0,0,0,0,0,0,42,7,5,3,61,309,255,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.3,0.0,0.0,0.0,57.3,9629
1960,11,1960-12-10,382,38,5,4,3,55,106,0.28,276,0,0,0,0,0,0,38,5,4,3,55,324,157,139,0,0,990.0,964.8,0.15,0.03,989.8,24.8,24.9,0.0,0.0,0.92,0.91,0.0,0.0,34.2,30.0,0.0,0.0,59.9,10061
1960,12,1960-12-17,392,38,5,4,3,54,104,0.26,288,0,0,0,0,0,0,38,5,4,3,54,335,144,144,0,0,990.0,964.9,0.15,0.03,989.8,24.8,24.8,0.0,0.0,0.91,0.91,0.0,0.0,31.2,31.2,0.0,0.0,62.4,10476
1960,13,1960-12-24,430,38,5,4,3,54,104,0.24,326,0,0,0,0,0,0,38,5,4,3,54,373,163,163,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11823
1960,14,1960-12-31,471,40,5,4,3,64,117,0.25,353,0,0,0,0,0,0,40,5,4,3,64,404,176,176,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12765
1960,15,1961-01-07,548,41,6,4,3,66,120,0.22,428,0,0,0,0,0,0,41,6,4,3,66,479,214,214,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,45.9,45.9,0.0,0.0,91.8,15415
1960,16,1961-01-14,596,41,6,4,3,66,120,0.2,476,0,0,0,0,0,0,41,6,4,3,66,527,238,238,0,0,990.0,965.8,0.22,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.3,17021
1960,17,1961-01-21,707,41,6,4,3,66,120,0.17,587,0,0,0,0,0,0,41,6,4,3,66,638,195,195,195,0,990.0,966.2,0.29,0.1,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.0,40.0,40.0,0.0,120.1,20178
1960,18,1961-01-28,777,41,6,4,3,71,127,0.16,649,0,0,0,0,0,0,41,6,4,3,71,702,216,216,216,0,990.0,966.5,0.32,0.12,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.6,22270
1960,19,1961-02-04,841,43,7,5,4,78,137,0.16,704,0,0,0,0,0,0,43,7,5,4,78,759,234,234,234,0,990.0,966.8,0.36,0.14,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.4,47.4,47.4,0.0,142.2,23883
1960,20,1961-02-11,888,43,7,5,4,78,137,0.15,751,0,0,0,0,0,0,43,7,5,4,78,806,250,250,250,0,990.0,967.0,0.39,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,49.9,49.9,49.9,0.0,149.7,25147
1960,21,1961-02-18,939,43,7,5,4,78,137,0.15,802,0,0,0,0,0,0,43,7,5,4,78,857,247,247,247,213,990.0,967.2,0.44,0.2,989.4,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,48.5,48.5,48.5,41.3,157.4,26448
1960,22,1961-02-25,1106,45,7,6,6,90,156,0.14,949,0,0,0,0,0,0,45,7,6,6,90,1009,237,237,237,237,990.0,967.7,0.58,0.31,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,179.8,30212
1960,23,1961-03-04,1360,49,9,9,9,107,183,0.14,1087,90,22,4,4,4,54,71,13,13,13,161,1185,271,271,271,271,990.0,968.5,0.82,0.46,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,47.9,47.9,47.9,47.9,191.7,32212
1960,24,1961-03-11,1933,49,9,9,9,107,183,0.1,1100,650,51,9,15,32,542,100,18,24,41,649,1242,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29311
1960,25,1961-03-18,3146,49,9,9,9,107,183,0.06,1100,1863,51,9,16,69,1718,100,18,25,78,1825,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.4,23756
1960,26,1961-03-25,4764,49,9,9,9,107,183,0.04,1100,3481,51,9,16,71,3334,100,18,25,80,3441,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.9,25.9,25.9,25.9,103.7,17428
1960,27,1961-04-01,5744,70,14,18,25,168,295,0.05,471,4977,658,4,7,55,4253,728,18,25,80,4421,1243,275,275,275,275,990.1,978.2,0.92,0.48,988.7,10.0,10.0,10.0,10.0,0.35,0.35,0.35,0.35,9.5,9.5,9.5,9.5,37.9,6361
1960,28,1961-04-08,6000,78,14,19,26,197,334,0.06,0,5665,1122,4,5,53,4479,1200,18,25,80,4677,1243,275,275,275,275,990.1,978.5,0.92,0.48,988.7,9.6,9.6,9.6,9.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1960,29,1961-04-15,5905,84,14,20,27,219,364,0.06,314,5227,801,4,5,53,4363,885,18,25,80,4582,1243,275,275,275,275,990.1,978.4,0.92,0.48,988.7,9.7,9.7,9.7,9.7,0.23,0.23,0.23,0.23,6.2,6.2,6.2,6.2,24.8,4170
1960,30,1961-04-22,5354,84,14,20,27,219,364,0.07,1100,3890,16,4,5,53,3812,100,18,25,80,4031,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,23.1,23.1,23.1,23.1,92.4,15528
1960,31,1961-04-29,4541,74,14,18,24,214,346,0.08,1100,3095,25,4,6,55,3004,100,18,25,80,3218,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.0,27.0,27.0,27.0,108.1,18164
1960,32,1961-05-06,3837,71,14,18,24,213,340,0.09,1100,2397,28,4,6,56,2301,100,18,25,80,2514,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,31.0,31.0,31.0,31.0,123.8,20804
1960,33,1961-05-13,3355,71,14,18,24,213,340,0.1,1100,1915,29,4,7,56,1819,100,18,25,80,2032,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.7,22793
1960,34,1961-05-20,2908,65,14,17,23,203,323,0.11,1100,1484,34,4,7,56,1381,100,18,25,80,1585,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.4,24767
1960,35,1961-05-27,2487,64,13,16,21,188,302,0.12,1100,1085,35,4,8,58,977,100,18,25,79,1165,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.8,26683
1960,36,1961-06-03,2152,62,12,14,16,153,257,0.12,1100,795,38,6,11,49,690,100,18,25,65,843,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.7,28170
1960,37,1961-06-10,1907,62,12,14,16,153,257,0.13,1100,550,38,6,10,34,461,100,18,25,50,614,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.8,29360
1960,38,1961-06-17,1636,62,12,14,16,153,257,0.16,1100,279,38,6,10,17,206,100,18,24,33,359,1242,275,275,275,275,990.0,969.4,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.9,45.9,45.9,45.9,183.7,30860
1960,39,1961-06-24,1404,62,12,14,16,153,257,0.18,1083,63,15,2,3,3,37,77,14,17,19,190,1193,270,270,270,270,990.0,968.7,0.83,0.46,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,189.8,31888
1960,40,1961-07-01,1204,63,12,13,13,155,256,0.21,948,0,0,0,0,0,0,63,12,13,13,155,1036,237,237,237,237,990.0,968.0,0.61,0.31,989.1,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.8,29699
1960,41,1961-07-08,1047,63,12,13,13,155,256,0.24,791,0,0,0,0,0,0,63,12,13,13,155,879,233,233,233,210,990.0,967.5,0.46,0.19,989.3,21.4,21.4,21.4,21.2,0.94,0.94,0.94,0.94,45.1,45.1,45.1,40.0,152.4,25598
1960,42,1961-07-15,921,63,12,13,13,155,256,0.28,665,0,0,0,0,0,0,63,12,13,13,155,753,221,221,221,0,990.0,967.1,0.35,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.1,44.1,44.1,0.0,132.3,22228
1960,43,1961-07-22,776,63,12,13,13,155,256,0.33,520,0,0,0,0,0,0,63,12,13,13,155,608,247,247,186,0,990.0,966.5,0.27,0.08,989.7,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,50.8,50.8,37.4,0.0,107.0,17977
1960,44,1961-07-29,668,60,10,11,9,133,225,0.34,442,0,0,0,0,0,0,60,10,11,9,133,525,221,221,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.5,46.5,0.0,0.0,93.0,15620
1960,45,1961-08-05,591,58,10,10,7,117,202,0.34,389,0,0,0,0,0,0,58,10,10,7,117,467,194,194,0,0,990.0,965.8,0.2,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,41.0,41.0,0.0,0.0,82.0,13781
1960,46,1961-08-12,530,58,10,10,7,117,202,0.38,328,0,0,0,0,0,0,58,10,10,7,117,406,164,164,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,34.8,34.8,0.0,0.0,69.6,11690
1960,47,1961-08-19,479,55,9,8,6,109,189,0.39,290,0,0,0,0,0,0,55,9,8,6,109,363,145,145,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,30.9,30.9,0.0,0.0,61.8,10387
1960,48,1961-08-26,443,52,8,7,5,102,177,0.4,266,0,0,0,0,0,0,52,8,7,5,102,335,225,140,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.6,0.0,0.0,0.94,0.91,0.0,0.0,49.6,29.9,0.0,0.0,58.1,9768
1960,49,1961-09-02,407,46,7,6,4,75,138,0.34,269,0,0,0,0,0,0,46,7,6,4,75,328,209,141,0,0,990.0,964.9,0.15,0.02,989.8,24.6,24.7,0.0,0.0,0.93,0.91,0.0,0.0,46.1,30.2,0.0,0.0,59.1,9924
1960,50,1961-09-09,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.1,0.0,0.0,0.0,54.1,9089
1960,51,1961-09-16,352,46,7,6,4,75,138,0.39,214,0,0,0,0,0,0,46,7,6,4,75,273,214,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.9,0.0,0.0,0.0,47.9,8053
1960,52,1961-09-23,331,46,7,6,4,75,138,0.42,193,0,0,0,0,0,0,46,7,6,4,75,252,193,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7222
1960,53,1961-09-30,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.0,0.0,0.0,0.0,41.0,984
1961,1,1961-10-01,298,41,6,4,3,56,110,0.37,188,0,0,0,0,0,0,41,6,4,3,56,239,188,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.2,0.0,0.0,0.0,42.2,7094
1961,2,1961-10-08,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6217
1961,3,1961-10-15,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5852
1961,4,1961-10-22,266,41,6,4,3,56,110,0.41,156,0,0,0,0,0,0,41,6,4,3,56,207,156,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5852
1961,5,1961-10-29,273,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,215,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6210
1961,6,1961-11-05,288,40,6,4,3,53,106,0.37,182,0,0,0,0,0,0,40,6,4,3,53,232,182,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6870
1961,7,1961-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,964.6,0.13,0.02,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.7,0.0,0.0,0.0,50.7,8519
1961,8,1961-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,186,140,0,0,990.0,964.8,0.15,0.02,989.8,24.8,24.8,0.0,0.0,0.92,0.91,0.0,0.0,41.1,30.2,0.0,0.0,58.3,9800
1961,9,1961-11-26,416,40,6,4,3,55,109,0.26,307,0,0,0,0,0,0,40,6,4,3,55,358,153,153,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,33.2,33.2,0.0,0.0,66.3,11140
1961,10,1961-12-03,450,42,7,5,3,61,118,0.26,332,0,0,0,0,0,0,42,7,5,3,61,386,166,166,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,35.7,35.7,0.0,0.0,71.4,11988
1961,11,1961-12-10,480,42,7,5,3,61,118,0.25,362,0,0,0,0,0,0,42,7,5,3,61,416,181,181,0,0,990.0,965.3,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,38.9,38.9,0.0,0.0,77.8,13068
1961,12,1961-12-17,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,41.9,41.9,0.0,0.0,83.8,14073
1961,13,1961-12-24,557,42,7,5,3,61,118,0.21,439,0,0,0,0,0,0,42,7,5,3,61,493,219,219,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.1,47.1,0.0,0.0,94.2,15827
1961,14,1961-12-31,641,45,7,5,3,73,136,0.21,505,0,0,0,0,0,0,45,7,5,3,73,563,252,252,0,0,990.0,966.0,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,53.3,53.3,0.0,0.0,106.7,17922
1961,15,1962-01-07,739,46,7,6,4,76,139,0.19,600,0,0,0,0,0,0,46,7,6,4,76,659,200,200,200,0,990.0,966.4,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,122.7,20607
1961,16,1962-01-14,900,46,7,6,4,76,139,0.15,761,0,0,0,0,0,0,46,7,6,4,76,820,253,253,253,0,990.0,967.0,0.41,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,151.0,25374
1961,17,1962-01-21,1062,46,7,6,4,76,139,0.13,923,0,0,0,0,0,0,46,7,6,4,76,982,230,230,230,230,990.0,967.6,0.56,0.29,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.6,29675
1961,18,1962-01-28,1251,47,7,6,4,83,148,0.12,1083,18,5,0,0,0,10,53,8,7,5,94,1151,270,270,270,270,990.0,968.2,0.77,0.46,988.8,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,48.8,48.8,48.8,48.8,195.2,32796
1961,19,1962-02-04,1561,49,8,7,5,93,162,0.1,1100,299,49,9,12,9,218,98,17,19,14,311,1235,275,275,275,275,990.0,969.2,0.9,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.2,31287
1961,20,1962-02-11,1918,49,8,7,5,93,162,0.08,1100,656,51,10,18,20,557,100,18,25,25,650,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.6,43.6,43.6,43.6,174.5,29309
1961,21,1962-02-18,2234,49,8,7,5,93,162,0.07,1100,972,51,10,18,30,863,100,18,25,35,956,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.4,41.4,41.4,41.4,165.5,27806
1961,22,1962-02-25,3040,53,9,9,8,114,195,0.06,1100,1745,46,8,15,55,1619,100,18,25,63,1734,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.1,24210
1961,23,1962-03-04,4334,59,11,12,13,144,239,0.06,1100,2995,41,7,13,67,2867,100,18,25,80,3011,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.1,28.1,28.1,28.1,112.6,18910
1961,24,1962-03-11,4566,68,14,17,21,195,315,0.07,1100,3151,32,4,8,59,3048,100,18,25,80,3243,1243,275,275,275,275,990.0,976.2,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.9,26.9,26.9,26.9,107.6,18075
1961,25,1962-03-18,4433,62,12,14,16,165,271,0.06,1100,3061,37,5,10,63,2944,100,18,25,80,3110,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.6,27.6,27.6,27.6,110.5,18555
1961,26,1962-03-25,4879,59,11,12,13,144,239,0.05,1100,3540,41,7,13,67,3412,100,18,25,80,3556,1243,275,275,275,275,990.0,976.8,0.92,0.48,988.6,11.3,11.3,11.3,11.3,0.85,0.85,0.85,0.85,25.3,25.3,25.3,25.3,101.1,16988
1961,27,1962-04-01,5512,70,14,18,25,168,295,0.05,1100,4117,29,4,7,55,4021,100,18,25,80,4189,1243,275,275,275,275,990.0,977.8,0.92,0.48,988.6,10.3,10.3,10.3,10.3,0.82,0.82,0.82,0.82,22.4,22.4,22.4,22.4,89.8,15079
1961,28,1962-04-08,5587,78,14,19,26,197,334,0.06,1100,4152,22,4,5,53,4067,100,18,25,80,4264,1243,275,275,275,275,990.1,977.9,0.92,0.48,988.7,10.2,10.2,10.2,10.2,0.82,0.82,0.82,0.82,22.1,22.1,22.1,22.1,88.5,14870
1961,29,1962-04-15,5398,84,14,20,27,219,364,0.07,1100,3934,16,4,5,53,3856,100,18,25,80,4075,1243,275,275,275,275,990.0,977.6,0.92,0.48,988.6,10.5,10.5,10.5,10.5,0.83,0.83,0.83,0.83,22.9,22.9,22.9,22.9,91.7,15400
1961,30,1962-04-22,4972,84,14,20,27,219,364,0.07,1100,3508,16,4,5,53,3430,100,18,25,80,3649,1243,275,275,275,275,990.0,976.9,0.92,0.48,988.6,11.1,11.1,11.1,11.1,0.84,0.84,0.84,0.84,24.8,24.8,24.8,24.8,99.2,16665
1961,31,1962-04-29,4407,74,14,18,24,214,346,0.08,1100,2960,25,4,6,55,2869,100,18,25,80,3084,1243,275,275,275,275,990.0,975.9,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.8,27.8,27.8,27.8,111.0,18649
1961,32,1962-05-06,3892,71,14,18,24,213,340,0.09,1100,2452,28,4,6,56,2356,100,18,25,80,2569,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,122.5,20575
1961,33,1962-05-13,3482,71,14,18,24,213,340,0.1,1100,2042,28,4,7,56,1946,100,18,25,80,2159,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.1,33.1,33.1,33.1,132.6,22269
1961,34,1962-05-20,3041,71,14,18,24,213,340,0.11,1100,1601,29,4,7,56,1505,100,18,25,80,1718,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,143.8,24161
1961,35,1962-05-27,2672,69,13,17,22,203,326,0.12,1100,1245,30,4,7,57,1145,100,18,25,79,1349,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,153.9,25849
1961,36,1962-06-03,2270,67,13,15,17,181,293,0.13,1100,877,33,5,10,50,778,100,18,25,67,959,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.6,27649
1961,37,1962-06-10,1992,67,13,15,17,181,293,0.15,1100,599,33,5,10,34,516,100,18,25,51,697,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,172.2,28926
1961,38,1962-06-17,1649,67,13,15,17,181,293,0.18,1100,256,32,5,9,14,194,99,18,24,31,375,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.3,30788
1961,39,1962-06-24,1384,67,13,15,17,181,293,0.21,1064,26,6,1,1,1,16,73,14,16,18,197,1168,266,266,266,266,990.0,968.6,0.8,0.44,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.0,31584
1961,40,1962-07-01,1187,63,12,13,13,155,256,0.22,931,0,0,0,0,0,0,63,12,13,13,155,1019,232,232,232,232,990.0,968.0,0.59,0.29,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.5,29313
1961,41,1962-07-08,1042,63,12,13,13,155,256,0.25,786,0,0,0,0,0,0,63,12,13,13,155,874,232,232,232,208,990.0,967.5,0.46,0.19,989.4,21.4,21.4,21.4,21.3,0.94,0.94,0.94,0.93,44.8,44.8,44.8,39.4,151.2,25405
1961,42,1962-07-15,923,63,12,13,13,155,256,0.28,667,0,0,0,0,0,0,63,12,13,13,155,755,222,222,222,0,990.0,967.1,0.36,0.13,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.7,22300
1961,43,1962-07-22,803,63,12,13,13,155,256,0.32,547,0,0,0,0,0,0,63,12,13,13,155,635,232,232,193,0,990.0,966.6,0.29,0.09,989.6,22.6,22.6,22.6,0.0,0.94,0.94,0.93,0.0,47.4,47.4,38.7,0.0,111.4,18714
1961,44,1962-07-29,703,60,10,11,9,133,225,0.32,478,0,0,0,0,0,0,60,10,11,9,133,561,239,239,0,0,990.0,966.2,0.24,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.9,49.9,0.0,0.0,99.8,16771
1961,45,1962-08-05,615,58,10,10,7,117,202,0.33,413,0,0,0,0,0,0,58,10,10,7,117,491,206,206,0,0,990.0,965.9,0.21,0.05,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,43.5,43.5,0.0,0.0,86.9,14604
1961,46,1962-08-12,566,58,10,10,7,117,202,0.36,364,0,0,0,0,0,0,58,10,10,7,117,442,182,182,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.5,38.5,0.0,0.0,77.1,12945
1961,47,1962-08-19,523,58,10,10,7,117,202,0.39,321,0,0,0,0,0,0,58,10,10,7,117,399,160,160,0,0,990.0,965.5,0.17,0.03,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,34.0,34.0,0.0,0.0,68.0,11419
1961,48,1962-08-26,482,56,9,9,6,111,194,0.4,288,0,0,0,0,0,0,56,9,9,6,111,364,144,144,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,30.6,30.6,0.0,0.0,61.2,10281
1961,49,1962-09-02,456,48,8,7,4,79,146,0.32,310,0,0,0,0,0,0,48,8,7,4,79,373,155,155,0,0,990.0,965.2,0.17,0.03,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,33.3,33.3,0.0,0.0,66.5,11177
1961,50,1962-09-09,426,48,8,7,4,79,146,0.34,280,0,0,0,0,0,0,48,8,7,4,79,343,140,140,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.91,0.91,0.0,0.0,30.0,30.0,0.0,0.0,60.1,10092
1961,51,1962-09-16,395,48,8,7,4,79,146,0.37,249,0,0,0,0,0,0,48,8,7,4,79,312,249,0,0,0,990.0,964.9,0.15,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9373
1961,52,1962-09-23,373,48,8,7,4,79,146,0.39,227,0,0,0,0,0,0,48,8,7,4,79,290,227,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.9,0.0,0.0,0.0,50.9,8546
1961,53,1962-09-30,363,48,8,7,4,79,146,0.4,217,0,0,0,0,0,0,48,8,7,4,79,280,217,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,1168
1962,1,1962-10-01,344,44,7,6,3,60,120,0.35,224,0,0,0,0,0,0,44,7,6,3,60,281,224,0,0,0,990.0,964.6,0.14,0.01,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.4,0.0,0.0,0.0,50.4,8462
1962,2,1962-10-08,330,44,7,6,3,60,120,0.36,210,0,0,0,0,0,0,44,7,6,3,60,267,210,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.2,0.0,0.0,0.0,47.2,7930
1962,3,1962-10-15,302,44,7,6,3,60,120,0.4,182,0,0,0,0,0,0,44,7,6,3,60,239,182,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.7,0.0,0.0,0.0,40.7,6839
1962,4,1962-10-22,284,44,7,6,3,60,120,0.42,164,0,0,0,0,0,0,44,7,6,3,60,221,164,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.6,0.0,0.0,0.0,36.6,6151
1962,5,1962-10-29,296,41,6,4,3,56,112,0.38,184,0,0,0,0,0,0,41,6,4,3,56,237,184,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.2,0.0,0.0,0.0,41.2,6915
1962,6,1962-11-05,317,40,6,4,3,53,106,0.33,211,0,0,0,0,0,0,40,6,4,3,53,261,211,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7989
1962,7,1962-11-12,331,40,6,4,3,53,106,0.32,225,0,0,0,0,0,0,40,6,4,3,53,275,225,0,0,0,990.0,964.6,0.13,0.02,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.8,0.0,0.0,0.0,50.8,8542
1962,8,1962-11-19,372,40,6,4,3,53,106,0.29,266,0,0,0,0,0,0,40,6,4,3,53,316,204,145,0,0,990.0,964.8,0.15,0.02,989.8,24.8,24.8,0.0,0.0,0.93,0.91,0.0,0.0,45.3,31.4,0.0,0.0,58.8,9876
1962,9,1962-11-26,433,40,6,4,3,55,109,0.25,324,0,0,0,0,0,0,40,6,4,3,55,375,162,162,0,0,990.0,965.1,0.17,0.03,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,70.0,11752
1962,10,1962-12-03,513,42,7,5,3,61,118,0.23,395,0,0,0,0,0,0,42,7,5,3,61,449,197,197,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,42.4,42.4,0.0,0.0,84.8,14250
1962,11,1962-12-10,638,43,7,5,3,63,124,0.2,513,0,0,0,0,0,0,43,7,5,3,63,570,214,214,198,0,990.0,965.9,0.25,0.08,989.7,23.4,23.4,23.0,0.0,0.94,0.94,0.93,0.0,44.9,44.9,40.6,0.0,107.3,18024
1962,12,1962-12-17,841,44,8,6,4,64,126,0.15,715,0,0,0,0,0,0,44,8,6,4,64,773,228,228,228,210,990.0,966.8,0.37,0.15,989.5,22.3,22.3,22.3,21.7,0.94,0.94,0.94,0.93,46.0,46.0,46.0,40.4,143.8,24150
1962,13,1962-12-24,1048,44,8,6,4,64,126,0.12,922,0,0,0,0,0,0,44,8,6,4,64,980,230,230,230,230,990.0,967.5,0.55,0.29,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.2,44.2,44.2,44.2,176.9,29720
1962,14,1962-12-31,1156,48,8,6,4,78,146,0.13,1010,0,0,0,0,0,0,48,8,6,4,78,1073,252,252,252,252,990.0,967.9,0.66,0.36,989.0,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.1,47.1,47.1,47.1,188.4,31651
1962,15,1963-01-07,1223,49,8,7,5,81,150,0.12,1068,4,1,0,0,0,2,50,8,7,5,83,1135,267,267,267,267,990.0,968.1,0.75,0.44,988.8,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,48.7,48.7,48.7,48.7,194.9,32735
1962,16,1963-01-14,1565,49,8,7,5,81,150,0.1,1100,315,46,8,12,10,236,95,16,19,15,317,1232,275,275,275,275,990.0,969.2,0.9,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.5,46.5,46.5,46.5,186.1,31259
1962,17,1963-01-21,2184,49,8,7,5,81,150,0.07,1100,934,51,10,18,31,824,100,18,25,36,905,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,167.0,28047
1962,18,1963-01-28,2829,51,8,8,6,95,170,0.06,1100,1559,48,9,16,57,1428,100,18,25,63,1523,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.6,25126
1962,19,1963-02-04,3584,55,10,10,8,114,197,0.06,1100,2287,45,8,15,72,2147,100,18,25,80,2261,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.8,13.8,13.8,13.8,0.89,0.89,0.89,0.89,32.5,32.5,32.5,32.5,130.0,21848
1962,20,1963-02-11,4199,55,10,10,8,114,197,0.05,1100,2902,45,8,15,72,2762,100,18,25,80,2876,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.5,12.5,12.5,12.5,0.87,0.87,0.87,0.87,28.9,28.9,28.9,28.9,115.5,19404
1962,21,1963-02-18,4625,55,10,10,8,114,197,0.04,1100,3328,45,8,15,72,3188,100,18,25,80,3302,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.6,26.6,26.6,26.6,106.3,17862
1962,22,1963-02-25,5211,60,11,13,13,148,247,0.05,1100,3864,39,6,12,66,3740,100,18,25,80,3888,1243,275,275,275,275,990.0,977.3,0.92,0.48,988.6,10.8,10.8,10.8,10.8,0.83,0.83,0.83,0.83,23.8,23.8,23.8,23.8,95.0,15963
1962,23,1963-03-04,6364,68,14,17,21,195,315,0.05,0,6049,1132,4,8,59,4846,1200,18,25,80,5041,1243,275,275,275,275,990.1,979.0,0.92,0.48,988.7,9.2,9.2,9.2,9.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
1962,24,1963-03-11,6982,68,14,17,21,195,315,0.05,0,6667,1132,3,8,59,5464,1200,18,25,80,5659,1243,275,275,275,275,990.2,979.8,0.92,0.48,988.8,8.5,8.5,8.5,8.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0
