WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
1996,11,1996-12-10,215,26,4,3,2,24,59,0.27,156,0,0,0,0,0,0,26,4,3,2,24,189,156,0,0,0,990.0,964.0,0.1,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.2,0.0,0.0,0.0,35.2,5911
1996,12,1996-12-17,243,26,4,3,2,24,59,0.24,184,0,0,0,0,0,0,26,4,3,2,24,217,184,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6993
1996,13,1996-12-24,270,26,4,3,2,24,59,0.22,211,0,0,0,0,0,0,26,4,3,2,24,244,211,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.1,0.0,0.0,0.0,48.1,8072
1996,14,1996-12-31,323,28,4,3,2,31,71,0.22,252,0,0,0,0,0,0,28,4,3,2,31,289,232,139,0,0,990.0,964.5,0.14,0.02,989.8,24.9,25.0,0.0,0.0,0.94,0.91,0.0,0.0,52.5,30.3,0.0,0.0,56.8,9541
1996,15,1997-01-07,372,29,5,4,2,33,73,0.2,299,0,0,0,0,0,0,29,5,4,2,33,337,149,149,0,0,990.0,964.8,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.5,32.5,0.0,0.0,65.1,10930
1996,16,1997-01-14,421,29,5,4,2,33,73,0.17,348,0,0,0,0,0,0,29,5,4,2,33,386,174,174,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.5,12677
1996,17,1997-01-21,463,29,5,4,2,33,73,0.16,390,0,0,0,0,0,0,29,5,4,2,33,428,195,195,0,0,990.0,965.2,0.18,0.05,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,42.1,42.1,0.0,0.0,84.3,14160
1996,18,1997-01-28,530,29,5,4,2,36,78,0.15,452,0,0,0,0,0,0,29,5,4,2,36,491,226,226,0,0,990.0,965.5,0.21,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.4,16366
1996,19,1997-02-04,666,31,6,4,3,41,85,0.13,581,0,0,0,0,0,0,31,6,4,3,41,622,230,230,209,0,990.0,966.1,0.28,0.1,989.6,23.2,23.2,23.0,0.0,0.94,0.94,0.94,0.0,48.2,48.2,43.1,0.0,121.1,20341
1996,20,1997-02-11,767,36,6,5,4,54,105,0.14,662,0,0,0,0,0,0,36,6,5,4,54,709,220,220,220,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,45.3,45.3,45.3,0.0,136.0,22851
1996,21,1997-02-18,757,36,6,5,4,54,105,0.14,652,0,0,0,0,0,0,36,6,5,4,54,699,217,217,217,0,990.0,966.4,0.32,0.13,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.7,44.7,44.7,0.0,134.2,22546
1996,22,1997-02-25,752,36,6,5,4,53,105,0.14,646,0,0,0,0,0,0,36,6,5,4,53,694,215,215,215,0,990.0,966.4,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.4,44.4,44.4,0.0,133.3,22401
1996,23,1997-03-04,786,36,8,6,4,53,107,0.14,679,0,0,0,0,0,0,36,8,6,4,53,729,226,226,226,0,990.0,966.5,0.34,0.13,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.3,46.3,46.3,0.0,138.8,23322
1996,24,1997-03-11,872,36,8,6,4,53,107,0.12,765,0,0,0,0,0,0,36,8,6,4,53,815,255,255,255,0,990.0,966.9,0.4,0.17,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.9,50.9,50.9,0.0,152.6,25640
1996,25,1997-03-18,968,36,8,6,4,53,107,0.11,861,0,0,0,0,0,0,36,8,6,4,53,911,225,225,225,217,990.0,967.3,0.49,0.24,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,43.8,43.8,43.8,42.1,167.5,28140
1996,26,1997-03-25,1046,36,8,6,4,53,107,0.1,939,0,0,0,0,0,0,36,8,6,4,53,989,234,234,234,234,990.0,967.5,0.56,0.3,989.1,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,45.0,45.0,45.0,45.0,180.0,30238
1996,27,1997-04-01,1148,40,10,8,5,62,125,0.11,1023,0,0,0,0,0,0,40,10,8,5,62,1081,255,255,255,255,990.0,967.9,0.67,0.38,988.9,20.6,20.6,20.6,20.6,0.94,0.94,0.94,0.94,47.7,47.7,47.7,47.7,190.7,32036
1996,28,1997-04-08,1229,40,10,8,5,62,125,0.1,1092,12,4,1,0,0,6,44,11,8,5,68,1156,273,273,273,273,990.0,968.1,0.78,0.47,988.8,20.1,20.1,20.1,20.1,0.93,0.93,0.93,0.93,49.3,49.3,49.3,49.3,197.2,33128
1996,29,1997-04-15,1284,40,10,8,5,63,128,0.1,1100,56,17,4,3,2,27,58,14,11,8,91,1185,275,275,275,275,990.0,968.3,0.82,0.48,988.7,19.9,19.9,19.9,19.9,0.93,0.93,0.93,0.93,48.9,48.9,48.9,48.9,195.5,32846
1996,30,1997-04-22,1328,45,11,10,10,72,148,0.11,1100,80,24,5,5,5,39,69,16,15,15,111,1201,275,275,275,275,990.0,968.4,0.84,0.48,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.5,48.5,48.5,48.5,194.0,32593
1996,31,1997-04-29,1385,46,10,10,10,102,179,0.13,1100,106,28,5,6,6,60,74,15,16,16,163,1206,275,275,275,275,990.0,968.6,0.85,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.1,48.1,48.1,48.1,192.2,32295
1996,32,1997-05-06,1400,47,10,10,10,115,192,0.14,1100,108,26,5,5,5,64,73,15,15,15,179,1204,275,275,275,275,990.0,968.7,0.85,0.48,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,48.0,48.0,48.0,48.0,191.8,32228
1996,33,1997-05-13,1347,47,10,10,10,115,192,0.14,1098,56,13,2,2,2,33,60,12,12,12,148,1185,274,274,274,274,990.0,968.5,0.82,0.48,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.4,48.4,48.4,48.4,193.8,32554
1996,34,1997-05-20,1252,47,10,10,10,115,192,0.15,1060,0,0,0,0,0,0,47,10,10,10,115,1127,265,265,265,265,990.0,968.2,0.74,0.43,988.8,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,193.0,32426
1996,35,1997-05-27,1159,46,10,9,9,107,183,0.16,976,0,0,0,0,0,0,46,10,9,9,107,1042,244,244,244,244,990.0,967.9,0.62,0.33,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.7,45.7,45.7,45.7,182.8,30717
1996,36,1997-06-03,1003,45,10,9,9,88,161,0.16,842,0,0,0,0,0,0,45,10,9,9,88,906,238,238,238,219,990.0,967.4,0.48,0.23,989.3,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.94,46.4,46.4,46.4,42.3,163.2,27424
1996,37,1997-06-10,800,45,10,9,9,88,161,0.2,639,0,0,0,0,0,0,45,10,9,9,88,703,226,226,218,0,990.0,966.6,0.33,0.12,989.6,22.6,22.6,22.5,0.0,0.94,0.94,0.94,0.0,45.9,45.9,44.2,0.0,129.8,21800
1996,38,1997-06-17,592,45,10,9,9,88,161,0.27,431,0,0,0,0,0,0,45,10,9,9,88,495,215,215,0,0,990.0,965.8,0.21,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.7,45.7,0.0,0.0,91.3,15342
1996,39,1997-06-24,477,45,10,9,9,88,161,0.34,316,0,0,0,0,0,0,45,10,9,9,88,380,158,158,0,0,990.0,965.2,0.17,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,33.7,33.7,0.0,0.0,67.4,11314
1996,40,1997-07-01,408,42,9,8,6,70,135,0.33,273,0,0,0,0,0,0,42,9,8,6,70,332,211,144,0,0,990.0,964.9,0.15,0.02,989.8,24.5,24.7,0.0,0.0,0.93,0.91,0.0,0.0,46.6,31.1,0.0,0.0,59.9,10069
1996,41,1997-07-08,364,39,8,6,4,60,119,0.33,245,0,0,0,0,0,0,39,8,6,4,60,299,245,0,0,0,990.0,964.7,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.9,0.0,0.0,0.0,54.9,9225
1996,42,1997-07-15,337,37,8,6,4,53,108,0.32,229,0,0,0,0,0,0,37,8,6,4,53,280,229,0,0,0,990.0,964.6,0.13,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.5,0.0,0.0,0.0,51.5,8659
1996,43,1997-07-22,307,37,8,6,4,53,108,0.35,199,0,0,0,0,0,0,37,8,6,4,53,250,199,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.8,0.0,0.0,0.0,44.8,7523
1996,44,1997-07-29,280,35,7,5,3,47,99,0.35,181,0,0,0,0,0,0,35,7,5,3,47,229,181,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6817
1996,45,1997-08-05,262,34,7,5,3,44,93,0.35,169,0,0,0,0,0,0,34,7,5,3,44,215,169,0,0,0,990.0,964.2,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.0,0.0,0.0,0.0,38.0,6387
1996,46,1997-08-12,240,34,7,5,3,44,93,0.39,147,0,0,0,0,0,0,34,7,5,3,44,193,147,0,0,0,990.0,964.1,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.8,0.0,0.0,0.0,32.8,5511
1996,47,1997-08-19,232,34,7,5,3,44,93,0.4,139,0,0,0,0,0,0,34,7,5,3,44,185,139,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.9,0.0,0.0,0.0,30.9,5195
1996,48,1997-08-26,215,33,6,4,2,42,90,0.42,125,0,0,0,0,0,0,33,6,4,2,42,170,125,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.8,0.0,0.0,0.0,27.8,4674
1996,49,1997-09-02,208,30,6,4,2,30,72,0.35,136,0,0,0,0,0,0,30,6,4,2,30,176,136,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.5,0.0,0.0,0.0,30.5,5116
1996,50,1997-09-09,197,30,6,4,2,30,72,0.36,125,0,0,0,0,0,0,30,6,4,2,30,165,125,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.1,0.0,0.0,0.0,28.1,4725
1996,51,1997-09-16,188,30,6,4,2,30,72,0.38,116,0,0,0,0,0,0,30,6,4,2,30,156,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4329
1996,52,1997-09-23,185,30,6,4,2,30,72,0.39,113,0,0,0,0,0,0,30,6,4,2,30,153,113,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.0,0.0,0.0,0.0,25.0,4197
1996,53,1997-09-30,177,30,6,4,2,30,72,0.41,105,0,0,0,0,0,0,30,6,4,2,30,145,105,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.9,0.0,0.0,0.0,22.9,548
1997,1,1997-10-01,177,24,4,2,2,20,52,0.29,125,0,0,0,0,0,0,24,4,2,2,20,155,125,0,0,0,990.0,963.9,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,4691
1997,2,1997-10-08,168,24,4,2,2,20,52,0.31,116,0,0,0,0,0,0,24,4,2,2,20,146,116,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4336
1997,3,1997-10-15,161,24,4,2,2,20,52,0.32,109,0,0,0,0,0,0,24,4,2,2,20,139,109,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3991
1997,4,1997-10-22,162,24,4,2,2,20,52,0.32,110,0,0,0,0,0,0,24,4,2,2,20,140,110,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,24.1,0.0,0.0,0.0,24.1,4045
1997,5,1997-10-29,162,23,4,2,2,19,50,0.31,111,0,0,0,0,0,0,23,4,2,2,19,140,111,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.3,0.0,0.0,0.0,24.3,4079
1997,6,1997-11-05,173,23,4,2,2,20,52,0.3,120,0,0,0,0,0,0,23,4,2,2,20,150,120,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.8,0.0,0.0,0.0,26.8,4496
1997,7,1997-11-12,173,29,4,2,2,30,67,0.39,106,0,0,0,0,0,0,29,4,2,2,30,141,106,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.1,0.0,0.0,0.0,23.1,3872
1997,8,1997-11-19,188,24,4,2,2,22,54,0.29,133,0,0,0,0,0,0,24,4,2,2,22,164,133,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.9,0.0,0.0,0.0,29.9,5027
1997,9,1997-11-26,207,23,4,2,2,20,52,0.25,154,0,0,0,0,0,0,23,4,2,2,20,184,154,0,0,0,990.0,963.9,0.1,0.01,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.9,0.0,0.0,0.0,34.9,5862
1997,10,1997-12-03,226,26,4,3,2,24,59,0.26,167,0,0,0,0,0,0,26,4,3,2,24,200,167,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.7,0.0,0.0,0.0,37.7,6338
1997,11,1997-12-10,254,26,4,3,2,24,59,0.23,195,0,0,0,0,0,0,26,4,3,2,24,228,195,0,0,0,990.0,964.2,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.2,0.0,0.0,0.0,44.2,7418
1997,12,1997-12-17,327,26,4,3,2,24,59,0.18,268,0,0,0,0,0,0,26,4,3,2,24,301,203,152,0,0,990.0,964.5,0.14,0.02,989.8,25.0,24.9,0.0,0.0,0.93,0.92,0.0,0.0,45.6,33.2,0.0,0.0,59.8,10051
1997,13,1997-12-24,393,26,4,3,2,24,59,0.15,334,0,0,0,0,0,0,26,4,3,2,24,367,167,167,0,0,990.0,964.9,0.16,0.04,989.8,24.7,24.7,0.0,0.0,0.93,0.93,0.0,0.0,36.4,36.4,0.0,0.0,72.9,12241
1997,14,1997-12-31,433,32,4,3,2,42,86,0.2,347,0,0,0,0,0,0,32,4,3,2,42,388,173,173,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,37.5,37.5,0.0,0.0,75.0,12597
1997,15,1998-01-07,501,34,5,4,3,45,91,0.18,410,0,0,0,0,0,0,34,5,4,3,45,453,205,205,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,44.2,44.2,0.0,0.0,88.4,14844
1997,16,1998-01-14,594,34,5,4,3,45,91,0.15,503,0,0,0,0,0,0,34,5,4,3,45,546,223,223,193,0,990.0,965.8,0.24,0.08,989.7,23.6,23.6,23.3,0.0,0.94,0.94,0.93,0.0,47.5,47.5,39.8,0.0,106.5,17883
1997,17,1998-01-21,680,41,6,4,3,66,120,0.18,560,0,0,0,0,0,0,41,6,4,3,66,611,186,186,186,0,990.0,966.1,0.27,0.09,989.6,23.3,23.3,23.3,0.0,0.93,0.93,0.93,0.0,38.5,38.5,38.5,0.0,115.5,19400
1997,18,1998-01-28,720,41,6,4,3,71,127,0.18,593,0,0,0,0,0,0,41,6,4,3,71,646,197,197,197,0,990.0,966.3,0.29,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,121.0,20335
1997,19,1998-02-04,816,43,7,5,4,78,137,0.17,679,0,0,0,0,0,0,43,7,5,4,78,734,226,226,226,0,990.0,966.7,0.34,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23111
1997,20,1998-02-11,933,43,7,5,4,78,137,0.15,796,0,0,0,0,0,0,43,7,5,4,78,851,245,245,245,213,990.0,967.1,0.43,0.19,989.4,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,48.2,48.2,48.2,41.2,156.5,26293
1997,21,1998-02-18,1434,43,7,5,4,78,137,0.1,1056,240,36,6,8,7,181,79,13,13,11,259,1163,264,264,264,264,990.0,968.8,0.8,0.43,988.8,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,46.1,46.1,46.1,46.1,184.4,30972
1997,22,1998-02-25,2109,49,8,8,7,106,180,0.08,1100,828,50,9,17,34,718,100,18,25,41,824,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.3,42.3,42.3,42.3,169.1,28407
1997,23,1998-03-04,2345,59,11,12,13,144,239,0.1,1100,1006,41,7,13,54,890,100,18,25,67,1034,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.6,27320
1997,24,1998-03-11,2372,59,11,12,13,144,239,0.1,1100,1033,41,7,13,56,915,100,18,25,69,1059,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.9,27202
1997,25,1998-03-18,2672,53,9,10,10,122,207,0.08,1100,1365,46,8,14,67,1228,100,18,25,78,1351,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,153.9,25848
1997,26,1998-03-25,3226,49,9,9,9,107,183,0.06,1100,1943,51,9,16,71,1796,100,18,25,80,1903,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,139.0,23347
1997,27,1998-04-01,3513,70,14,18,25,168,295,0.08,1100,2118,30,4,7,55,2022,100,18,25,80,2190,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,13.9,13.9,13.9,13.9,0.9,0.9,0.9,0.9,33.0,33.0,33.0,33.0,131.8,22144
1997,28,1998-04-08,3421,70,14,18,25,168,295,0.09,1100,2026,29,4,7,55,1930,100,18,25,80,2098,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.5,33.5,33.5,33.5,134.1,22522
1997,29,1998-04-15,3225,70,14,18,25,168,295,0.09,1100,1830,30,4,7,55,1734,100,18,25,80,1902,1243,275,275,275,275,990.0,973.5,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.7,34.7,34.7,34.7,138.9,23332
1997,30,1998-04-22,3181,70,14,18,25,168,295,0.09,1100,1786,30,4,7,55,1690,100,18,25,80,1858,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.6,14.6,14.6,14.6,0.91,0.91,0.91,0.91,35.0,35.0,35.0,35.0,140.0,23513
1997,31,1998-04-29,3039,66,14,17,23,192,313,0.1,1100,1626,33,4,7,56,1524,100,18,25,80,1716,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,143.8,24160
1997,32,1998-05-06,2813,65,14,17,23,202,321,0.11,1100,1392,35,3,8,57,1288,100,18,25,80,1490,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.0,25206
1997,33,1998-05-13,2566,65,14,17,23,202,321,0.13,1100,1145,34,3,7,57,1041,100,18,25,80,1243,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.7,26330
1997,34,1998-05-20,2209,65,14,17,23,202,321,0.15,1100,788,35,4,8,54,687,100,18,25,77,889,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.2,27917
1997,35,1998-05-27,1927,64,13,16,21,188,302,0.16,1100,524,35,4,8,36,438,100,18,25,57,626,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.7,17.7,17.7,17.7,0.93,0.93,0.93,0.93,43.5,43.5,43.5,43.5,174.2,29261
1997,36,1998-06-03,1554,62,12,14,16,153,257,0.17,1100,197,30,5,8,12,140,92,17,22,28,293,1232,275,275,275,275,990.0,969.2,0.9,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.5,31333
1997,37,1998-06-10,1254,54,12,12,13,124,216,0.17,1036,1,0,0,0,0,0,54,12,12,13,125,1115,259,259,259,259,990.0,968.2,0.72,0.4,988.9,20.2,20.2,20.2,20.2,0.94,0.94,0.94,0.94,47.2,47.2,47.2,47.2,188.8,31713
1997,38,1998-06-17,1023,53,12,12,13,120,210,0.21,813,0,0,0,0,0,0,53,12,12,13,120,890,239,239,239,224,990.0,967.5,0.47,0.21,989.3,21.5,21.5,21.5,21.1,0.94,0.94,0.94,0.94,46.3,46.3,46.3,42.7,157.2,26410
1997,39,1998-06-24,788,53,12,12,13,120,210,0.27,578,0,0,0,0,0,0,53,12,12,13,120,655,218,218,199,0,990.0,966.6,0.3,0.1,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,44.5,44.5,40.1,0.0,117.6,19757
1997,40,1998-07-01,637,50,10,9,9,108,186,0.29,451,0,0,0,0,0,0,50,10,9,9,108,520,225,225,0,0,990.0,966.0,0.22,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,47.5,47.5,0.0,0.0,95.1,15972
1997,41,1998-07-08,549,50,10,9,9,108,186,0.34,363,0,0,0,0,0,0,50,10,9,9,108,432,181,181,0,0,990.0,965.6,0.19,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.4,38.4,0.0,0.0,76.8,12908
1997,42,1998-07-15,493,50,10,9,9,108,186,0.38,307,0,0,0,0,0,0,50,10,9,9,108,376,153,153,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,32.7,32.7,0.0,0.0,65.5,10999
1997,43,1998-07-22,449,50,10,9,9,108,186,0.41,263,0,0,0,0,0,0,50,10,9,9,108,332,243,140,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,53.7,29.9,0.0,0.0,57.9,9730
1997,44,1998-07-29,415,48,8,7,6,97,168,0.4,247,0,0,0,0,0,0,48,8,7,6,97,311,247,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.0,0.0,0.0,0.0,55.0,9232
1997,45,1998-08-05,383,47,8,6,5,89,155,0.4,228,0,0,0,0,0,0,47,8,6,5,89,289,228,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8566
1997,46,1998-08-12,352,47,8,6,5,89,155,0.44,197,0,0,0,0,0,0,47,8,6,5,89,258,197,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7350
1997,47,1998-08-19,331,47,8,6,5,89,155,0.47,176,0,0,0,0,0,0,47,8,6,5,89,237,176,0,0,0,990.0,964.6,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6599
1997,48,1998-08-26,305,46,7,5,4,85,149,0.49,156,0,0,0,0,0,0,46,7,5,4,85,215,156,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.5,0.0,0.0,0.0,34.5,5796
1997,49,1998-09-02,277,40,6,4,3,65,118,0.43,159,0,0,0,0,0,0,40,6,4,3,65,209,159,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5945
1997,50,1998-09-09,257,40,6,4,3,65,118,0.46,139,0,0,0,0,0,0,40,6,4,3,65,189,139,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5180
1997,51,1998-09-16,240,38,6,4,3,59,110,0.46,129,0,0,0,0,0,0,38,6,4,3,59,178,129,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.8,0.0,0.0,0.0,28.8,4838
1997,52,1998-09-23,221,34,6,4,3,44,91,0.41,130,0,0,0,0,0,0,34,6,4,3,44,174,130,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4878
1997,53,1998-09-30,211,34,6,4,3,44,91,0.43,120,0,0,0,0,0,0,34,6,4,3,44,164,120,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.7,0.0,0.0,0.0,26.7,641
1998,1,1998-10-01,209,31,4,3,2,33,73,0.35,136,0,0,0,0,0,0,31,4,3,2,33,174,136,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.6,0.0,0.0,0.0,30.6,5136
1998,2,1998-10-08,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4885
1998,3,1998-10-15,198,31,4,3,2,33,73,0.37,125,0,0,0,0,0,0,31,4,3,2,33,163,125,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.2,0.0,0.0,0.0,28.2,4732
1998,4,1998-10-22,188,31,4,3,2,33,73,0.39,115,0,0,0,0,0,0,31,4,3,2,33,153,115,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.6,0.0,0.0,0.0,25.6,4304
1998,5,1998-10-29,173,29,4,2,2,31,69,0.4,103,0,0,0,0,0,0,29,4,2,2,31,140,103,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.6,0.0,0.0,0.0,22.6,3790
1998,6,1998-11-05,178,29,4,2,2,30,67,0.38,111,0,0,0,0,0,0,29,4,2,2,30,146,111,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.5,0.0,0.0,0.0,24.5,4116
1998,7,1998-11-12,202,29,4,2,2,30,67,0.33,135,0,0,0,0,0,0,29,4,2,2,30,170,135,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5108
1998,8,1998-11-19,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5265
1998,9,1998-11-26,228,28,4,2,2,28,64,0.29,163,0,0,0,0,0,0,28,4,2,2,28,198,163,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6184
1998,10,1998-12-03,291,26,4,3,2,24,59,0.2,232,0,0,0,0,0,0,26,4,3,2,24,265,232,0,0,0,990.0,964.4,0.13,0.02,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.7,0.0,0.0,0.0,52.7,8853
1998,11,1998-12-10,324,30,4,3,2,34,74,0.23,250,0,0,0,0,0,0,30,4,3,2,34,288,250,0,0,0,990.0,964.5,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.7,0.0,0.0,0.0,56.7,9530
1998,12,1998-12-17,365,31,5,3,2,36,77,0.21,288,0,0,0,0,0,0,31,5,3,2,36,327,181,149,0,0,990.0,964.7,0.15,0.03,989.8,24.8,24.9,0.0,0.0,0.93,0.92,0.0,0.0,40.0,32.5,0.0,0.0,63.2,10624
1998,13,1998-12-24,404,31,5,3,2,36,77,0.19,327,0,0,0,0,0,0,31,5,3,2,36,366,163,163,0,0,990.0,964.9,0.16,0.04,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.4,35.4,0.0,0.0,70.8,11898
1998,14,1998-12-31,462,33,5,3,2,43,89,0.19,373,0,0,0,0,0,0,33,5,3,2,43,416,186,186,0,0,990.0,965.2,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,40.3,40.3,0.0,0.0,80.5,13530
1998,15,1999-01-07,516,34,5,4,3,45,91,0.18,425,0,0,0,0,0,0,34,5,4,3,45,468,212,212,0,0,990.0,965.4,0.2,0.06,989.7,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,45.8,45.8,0.0,0.0,91.5,15375
1998,16,1999-01-14,595,34,5,4,3,45,91,0.15,504,0,0,0,0,0,0,34,5,4,3,45,547,252,252,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,53.5,53.5,0.0,0.0,107.1,17985
1998,17,1999-01-21,651,41,6,4,3,66,120,0.18,531,0,0,0,0,0,0,41,6,4,3,66,582,225,225,189,0,990.0,966.0,0.25,0.08,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,47.1,47.1,38.9,0.0,110.9,18626
1998,18,1999-01-28,742,41,6,4,3,71,127,0.17,615,0,0,0,0,0,0,41,6,4,3,71,668,205,205,205,0,990.0,966.4,0.3,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,41.7,41.7,41.7,0.0,125.0,20993
1998,19,1999-02-04,819,43,7,5,4,78,137,0.17,682,0,0,0,0,0,0,43,7,5,4,78,737,227,227,227,0,990.0,966.7,0.34,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.6,23285
1998,20,1999-02-11,927,43,7,5,4,78,137,0.15,790,0,0,0,0,0,0,43,7,5,4,78,845,253,253,253,211,990.0,967.1,0.43,0.19,989.4,21.8,21.8,21.8,21.6,0.94,0.94,0.94,0.94,49.9,49.9,49.9,40.9,155.5,26130
1998,21,1999-02-18,1127,43,7,5,4,78,137,0.12,988,1,0,0,0,0,0,43,7,5,4,78,1044,247,247,247,247,990.0,967.8,0.63,0.36,989.0,20.8,20.8,20.8,20.8,0.94,0.94,0.94,0.94,46.2,46.2,46.2,46.2,184.9,31071
1998,22,1999-02-25,1515,45,7,6,6,90,156,0.1,1100,259,46,8,9,10,183,92,15,16,17,274,1224,275,275,275,275,990.0,969.0,0.89,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,46.9,46.9,46.9,46.9,187.8,31547
1998,23,1999-03-04,2052,49,9,9,9,107,183,0.09,1100,769,51,9,16,37,656,100,18,25,46,763,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.4,17.4,17.4,17.4,0.93,0.93,0.93,0.93,42.6,42.6,42.6,42.6,170.4,28631
1998,24,1999-03-11,2346,49,9,9,9,107,183,0.08,1100,1063,51,8,16,52,935,100,18,25,61,1042,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.6,40.6,40.6,40.6,162.6,27314
1998,25,1999-03-18,2467,49,9,9,9,107,183,0.07,1100,1184,51,8,16,58,1050,100,18,25,67,1157,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.8,39.8,39.8,39.8,159.4,26775
1998,26,1999-03-25,2565,49,9,9,9,107,183,0.07,1100,1282,51,8,16,63,1143,100,18,25,72,1250,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.7,26333
1998,27,1999-04-01,2677,54,13,14,19,117,217,0.08,1100,1360,46,5,11,61,1237,100,18,25,80,1354,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.7,25826
1998,28,1999-04-08,2785,54,13,14,19,117,217,0.08,1100,1468,46,5,11,61,1345,100,18,25,80,1462,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,150.8,25334
1998,29,1999-04-15,2981,54,13,14,19,117,217,0.07,1100,1664,46,5,11,61,1541,100,18,25,80,1658,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.4,24428
1998,30,1999-04-22,3352,54,13,14,19,117,217,0.06,1100,2035,45,5,11,61,1912,100,18,25,80,2029,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.8,22808
1998,31,1999-04-29,3353,61,13,16,21,177,291,0.09,1100,1961,38,4,8,58,1852,100,18,25,80,2030,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.8,22806
1998,32,1999-05-06,3069,65,14,17,23,202,321,0.1,1100,1648,35,4,8,57,1544,100,18,25,80,1746,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.0,24030
1998,33,1999-05-13,2768,65,14,17,23,202,321,0.12,1100,1347,34,3,8,57,1243,100,18,25,80,1445,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.8,37.8,37.8,37.8,151.3,25410
1998,34,1999-05-20,2374,65,14,17,23,202,321,0.14,1100,953,35,4,8,57,849,100,18,25,80,1051,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.8,27188
1998,35,1999-05-27,2067,64,13,16,21,188,302,0.15,1100,664,35,4,8,45,569,100,18,25,66,757,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,169.9,28537
1998,36,1999-06-03,1824,62,12,14,16,153,257,0.14,1100,467,38,6,11,29,383,100,18,25,45,536,1243,275,275,275,275,990.0,970.0,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.4,44.4,44.4,44.4,177.5,29820
1998,37,1999-06-10,1359,62,12,14,16,153,257,0.19,1035,67,11,1,3,4,47,73,13,17,20,200,1138,258,258,258,258,990.0,968.5,0.76,0.4,988.8,19.8,19.8,19.8,19.8,0.94,0.94,0.94,0.94,46.1,46.1,46.1,46.1,184.4,30973
1998,38,1999-06-17,1061,58,12,13,14,138,236,0.22,824,0,0,0,0,0,0,58,12,13,14,138,908,243,243,243,220,990.0,967.6,0.49,0.21,989.3,21.3,21.3,21.3,21.0,0.94,0.94,0.94,0.94,46.8,46.8,46.8,41.8,158.3,26600
1998,39,1999-06-24,828,53,12,12,13,120,210,0.26,618,0,0,0,0,0,0,53,12,12,13,120,695,218,218,211,0,990.0,966.7,0.32,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,44.2,44.2,42.4,0.0,124.7,20943
1998,40,1999-07-01,647,50,10,9,9,108,186,0.29,461,0,0,0,0,0,0,50,10,9,9,108,530,230,230,0,0,990.0,966.0,0.23,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,48.7,48.7,0.0,0.0,97.3,16351
1998,41,1999-07-08,545,50,10,9,9,108,186,0.34,359,0,0,0,0,0,0,50,10,9,9,108,428,179,179,0,0,990.0,965.6,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,38.0,38.0,0.0,0.0,76.0,12765
1998,42,1999-07-15,477,50,10,9,9,108,186,0.39,291,0,0,0,0,0,0,50,10,9,9,108,360,165,147,0,0,990.0,965.2,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.91,0.0,0.0,35.3,31.2,0.0,0.0,62.1,10427
1998,43,1999-07-22,438,50,10,9,9,108,186,0.42,252,0,0,0,0,0,0,50,10,9,9,108,321,252,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,56.0,0.0,0.0,0.0,56.0,9405
1998,44,1999-07-29,397,48,8,7,6,97,168,0.42,229,0,0,0,0,0,0,48,8,7,6,97,293,229,0,0,0,990.0,964.9,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.0,0.0,0.0,0.0,51.0,8561
1998,45,1999-08-05,367,47,8,6,5,89,155,0.42,212,0,0,0,0,0,0,47,8,6,5,89,273,212,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7915
1998,46,1999-08-12,341,47,8,6,5,89,155,0.45,186,0,0,0,0,0,0,47,8,6,5,89,247,186,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.3,0.0,0.0,0.0,41.3,6940
1998,47,1999-08-19,312,47,8,6,5,89,155,0.5,157,0,0,0,0,0,0,47,8,6,5,89,218,157,0,0,0,990.0,964.5,0.11,0.01,989.9,25.2,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.8,0.0,0.0,0.0,34.8,5840
1998,48,1999-08-26,280,45,7,5,4,82,145,0.52,134,0,0,0,0,0,0,45,7,5,4,82,192,134,0,0,0,990.0,964.3,0.11,0.0,989.9,25.4,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4984
1998,49,1999-09-02,257,34,6,4,3,44,91,0.35,166,0,0,0,0,0,0,34,6,4,3,44,210,166,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.3,0.0,0.0,0.0,37.3,6260
1998,50,1999-09-09,245,34,6,4,3,44,91,0.37,154,0,0,0,0,0,0,34,6,4,3,44,198,154,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5818
1998,51,1999-09-16,227,34,6,4,3,44,91,0.4,136,0,0,0,0,0,0,34,6,4,3,44,180,136,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.4,0.0,0.0,0.0,30.4,5100
1998,52,1999-09-23,207,34,6,4,3,44,91,0.44,116,0,0,0,0,0,0,34,6,4,3,44,160,116,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.8,0.0,0.0,0.0,25.8,4342
1998,53,1999-09-30,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.3,0.0,0.0,0.0,25.3,607
1999,1,1999-10-01,202,31,4,3,2,33,73,0.36,129,0,0,0,0,0,0,31,4,3,2,33,167,129,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.1,0.0,0.0,0.0,29.1,4886
1999,2,1999-10-08,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4822
1999,3,1999-10-15,201,31,4,3,2,33,73,0.36,128,0,0,0,0,0,0,31,4,3,2,33,166,128,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.7,0.0,0.0,0.0,28.7,4822
1999,4,1999-10-22,199,31,4,3,2,33,73,0.37,126,0,0,0,0,0,0,31,4,3,2,33,164,126,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4779
1999,5,1999-10-29,196,29,4,2,2,31,69,0.35,126,0,0,0,0,0,0,29,4,2,2,31,162,126,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4765
1999,6,1999-11-05,197,29,4,2,2,30,67,0.34,130,0,0,0,0,0,0,29,4,2,2,30,165,130,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.3,0.0,0.0,0.0,29.3,4924
1999,7,1999-11-12,207,29,4,2,2,30,67,0.32,140,0,0,0,0,0,0,29,4,2,2,30,175,140,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5282
1999,8,1999-11-19,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.8,0.0,0.0,0.0,31.8,5338
1999,9,1999-11-26,237,28,4,2,2,28,64,0.27,172,0,0,0,0,0,0,28,4,2,2,28,206,172,0,0,0,990.0,964.1,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6524
1999,10,1999-12-03,265,26,4,3,2,24,59,0.22,206,0,0,0,0,0,0,26,4,3,2,24,239,206,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7870
1999,11,1999-12-10,284,30,4,3,2,34,74,0.26,210,0,0,0,0,0,0,30,4,3,2,34,248,210,0,0,0,990.0,964.3,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.6,0.0,0.0,0.0,47.6,7993
1999,12,1999-12-17,323,31,5,3,2,36,77,0.24,246,0,0,0,0,0,0,31,5,3,2,36,285,246,0,0,0,990.0,964.5,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.8,0.0,0.0,0.0,55.8,9376
1999,13,1999-12-24,368,31,5,3,2,36,77,0.21,291,0,0,0,0,0,0,31,5,3,2,36,330,203,154,0,0,990.0,964.7,0.15,0.03,989.8,24.8,24.8,0.0,0.0,0.93,0.92,0.0,0.0,45.1,33.5,0.0,0.0,64.2,10790
1999,14,1999-12-31,413,33,5,3,2,43,89,0.22,324,0,0,0,0,0,0,33,5,3,2,43,366,162,162,0,0,990.0,965.0,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,35.0,35.0,0.0,0.0,69.9,11748
1999,15,2000-01-07,440,34,5,4,3,45,91,0.21,349,0,0,0,0,0,0,34,5,4,3,45,392,174,174,0,0,990.0,965.1,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,37.8,37.8,0.0,0.0,75.7,12712
1999,16,2000-01-14,479,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.7,41.7,0.0,0.0,83.4,14006
1999,17,2000-01-21,489,34,5,4,3,45,91,0.19,398,0,0,0,0,0,0,34,5,4,3,45,441,199,199,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.3,14331
1999,18,2000-01-28,501,32,5,4,3,43,88,0.18,413,0,0,0,0,0,0,32,5,4,3,43,455,206,206,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.94,0.94,0.0,0.0,44.5,44.5,0.0,0.0,89.0,14949
1999,19,2000-02-04,607,31,6,4,3,41,85,0.14,522,0,0,0,0,0,0,31,6,4,3,41,563,261,261,0,0,990.0,965.8,0.24,0.08,989.7,23.4,23.4,0.0,0.0,0.95,0.95,0.0,0.0,55.6,55.6,0.0,0.0,111.1,18671
1999,20,2000-02-11,676,36,6,5,4,54,105,0.16,571,0,0,0,0,0,0,36,6,5,4,54,618,241,241,205,0,990.0,966.1,0.28,0.1,989.6,23.1,23.1,23.0,0.0,0.94,0.94,0.94,0.0,50.6,50.6,42.2,0.0,119.3,20048
1999,21,2000-02-18,826,36,6,5,4,54,105,0.13,721,0,0,0,0,0,0,36,6,5,4,54,768,240,240,240,0,990.0,966.7,0.36,0.15,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,48.6,48.6,48.6,0.0,145.8,24502
1999,22,2000-02-25,837,37,6,5,4,57,111,0.13,725,0,0,0,0,0,0,37,6,5,4,57,775,241,241,241,0,990.0,966.7,0.37,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,48.8,48.8,48.8,0.0,146.3,24580
1999,23,2000-03-03,880,41,8,7,6,67,129,0.15,751,0,0,0,0,0,0,41,8,7,6,67,807,250,250,250,0,990.0,966.9,0.4,0.17,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,50.0,50.0,50.0,0.0,149.9,25182
1999,24,2000-03-10,970,41,8,7,6,67,129,0.13,841,0,0,0,0,0,0,41,8,7,6,67,897,229,229,229,213,990.0,967.3,0.48,0.22,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,44.9,44.9,44.9,41.7,164.6,27655
1999,25,2000-03-17,1056,41,8,7,6,67,129,0.12,927,0,0,0,0,0,0,41,8,7,6,67,983,231,231,231,231,990.0,967.6,0.55,0.29,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,44.4,44.4,44.4,44.4,177.6,29830
1999,26,2000-03-24,2014,41,8,7,6,67,129,0.07,1100,785,57,10,16,36,664,98,18,23,42,731,1240,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.1,43.1,43.1,43.1,172.4,28965
1999,27,2000-03-31,3134,52,12,13,17,109,204,0.06,1100,1829,47,5,11,62,1701,100,18,25,79,1811,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.3,35.3,35.3,35.3,141.4,23752
1999,28,2000-04-07,3378,60,13,15,21,138,250,0.07,1100,2027,39,4,9,58,1916,100,18,25,80,2055,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.1,22702
1999,29,2000-04-14,3009,70,14,18,25,168,295,0.1,1100,1614,29,4,7,55,1518,100,18,25,80,1686,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.2,36.2,36.2,36.2,144.7,24311
1999,30,2000-04-21,2809,54,13,14,19,117,217,0.08,1100,1492,46,5,11,61,1369,100,18,25,80,1486,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.1,25222
1999,31,2000-04-28,2585,54,13,13,17,151,250,0.1,1100,1235,45,5,11,62,1110,100,18,25,80,1262,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.2,26243
1999,32,2000-05-05,2378,55,13,13,17,178,276,0.12,1100,1002,44,5,12,60,879,100,18,25,77,1057,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.4,40.4,40.4,40.4,161.7,27173
1999,33,2000-05-12,2182,55,13,13,17,178,276,0.13,1100,806,45,5,12,49,694,100,18,25,66,872,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.7,41.7,41.7,41.7,166.9,28038
1999,34,2000-05-19,1971,55,13,13,17,178,276,0.14,1100,595,45,4,11,36,496,100,18,25,53,674,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.7,29016
1999,35,2000-05-26,1679,54,12,12,16,169,266,0.16,1100,313,45,5,11,19,231,99,18,24,35,401,1242,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.3,30624
1999,36,2000-06-02,1447,53,12,12,13,120,210,0.15,1100,137,30,4,7,8,86,83,16,19,21,206,1220,275,275,275,275,990.0,968.8,0.88,0.48,988.6,19.3,19.3,19.3,19.3,0.93,0.93,0.93,0.93,47.5,47.5,47.5,47.5,190.0,31927
1999,37,2000-06-09,1174,53,12,12,13,120,210,0.18,964,0,0,0,0,0,0,53,12,12,13,120,1041,241,241,241,241,990.0,967.9,0.62,0.32,989.1,20.7,20.7,20.7,20.7,0.94,0.94,0.94,0.94,45.1,45.1,45.1,45.1,180.3,30282
1999,38,2000-06-16,947,53,12,12,13,120,210,0.22,737,0,0,0,0,0,0,53,12,12,13,120,814,245,245,245,0,990.0,967.2,0.4,0.16,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.4,24426
1999,39,2000-06-23,713,53,12,12,13,120,210,0.3,503,0,0,0,0,0,0,53,12,12,13,120,580,224,224,189,0,990.0,966.3,0.25,0.08,989.7,23.1,23.1,22.8,0.0,0.94,0.94,0.93,0.0,46.7,46.7,38.4,0.0,104.3,17518
1999,40,2000-06-30,574,43,9,8,7,77,145,0.25,428,0,0,0,0,0,0,43,9,8,7,77,489,214,214,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,45.6,45.6,0.0,0.0,91.2,15322
1999,41,2000-07-07,488,42,9,8,6,70,135,0.28,353,0,0,0,0,0,0,42,9,8,6,70,412,176,176,0,0,990.0,965.3,0.18,0.04,989.8,24.3,24.3,0.0,0.0,0.93,0.93,0.0,0.0,37.7,37.7,0.0,0.0,75.5,12679
1999,42,2000-07-14,426,42,9,8,6,70,135,0.32,291,0,0,0,0,0,0,42,9,8,6,70,350,145,145,0,0,990.0,965.0,0.16,0.03,989.8,24.6,24.6,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.5,10507
1999,43,2000-07-21,393,42,9,8,6,70,135,0.34,258,0,0,0,0,0,0,42,9,8,6,70,317,258,0,0,0,990.0,964.9,0.15,0.02,989.8,24.5,0.0,0.0,0.0,0.95,0.0,0.0,0.0,57.7,0.0,0.0,0.0,57.7,9687
1999,44,2000-07-28,355,40,8,6,5,65,126,0.36,229,0,0,0,0,0,0,40,8,6,5,65,284,229,0,0,0,990.0,964.7,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.4,0.0,0.0,0.0,51.4,8630
1999,45,2000-08-04,324,39,7,5,4,60,115,0.35,209,0,0,0,0,0,0,39,7,5,4,60,260,209,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.1,0.0,0.0,0.0,47.1,7919
1999,46,2000-08-11,307,39,7,5,4,60,115,0.37,192,0,0,0,0,0,0,39,7,5,4,60,243,192,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.0,0.0,0.0,0.0,43.0,7220
1999,47,2000-08-18,280,39,7,5,4,60,115,0.41,165,0,0,0,0,0,0,39,7,5,4,60,216,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.8,0.0,0.0,0.0,36.8,6187
1999,48,2000-08-25,262,39,7,5,4,60,115,0.44,147,0,0,0,0,0,0,39,7,5,4,60,198,147,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.7,0.0,0.0,0.0,32.7,5489
1999,49,2000-09-01,250,34,6,4,3,44,91,0.36,159,0,0,0,0,0,0,34,6,4,3,44,203,159,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.5,0.0,0.0,0.0,35.5,5970
1999,50,2000-09-08,238,34,6,4,3,44,91,0.38,147,0,0,0,0,0,0,34,6,4,3,44,191,147,0,0,0,990.0,964.1,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5523
1999,51,2000-09-15,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4704
1999,52,2000-09-22,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.2,0.0,0.0,0.0,25.2,4231
1999,53,2000-09-29,198,34,6,4,3,44,91,0.46,107,0,0,0,0,0,0,34,6,4,3,44,151,107,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.5,0.0,0.0,0.0,23.5,1126
2000,1,2000-10-01,182,31,4,3,2,33,73,0.4,109,0,0,0,0,0,0,31,4,3,2,33,147,109,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,4019
2000,2,2000-10-08,160,27,4,2,2,25,61,0.38,99,0,0,0,0,0,0,27,4,2,2,25,133,99,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.5,0.0,0.0,0.0,21.5,3608
2000,3,2000-10-15,147,24,4,2,2,20,52,0.35,95,0,0,0,0,0,0,24,4,2,2,20,125,95,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.6,0.0,0.0,0.0,20.6,3458
2000,4,2000-10-22,161,24,4,2,2,20,52,0.32,109,0,0,0,0,0,0,24,4,2,2,20,139,109,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3998
2000,5,2000-10-29,149,23,4,2,2,19,50,0.34,98,0,0,0,0,0,0,23,4,2,2,19,128,98,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.2,0.0,0.0,0.0,21.2,3569
2000,6,2000-11-05,142,23,4,2,2,19,50,0.35,92,0,0,0,0,0,0,23,4,2,2,19,121,92,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,19.8,0.0,0.0,0.0,19.8,3318
2000,7,2000-11-12,165,23,4,2,2,19,50,0.3,115,0,0,0,0,0,0,23,4,2,2,19,144,115,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.5,0.0,0.0,0.0,25.5,4289
2000,8,2000-11-19,184,23,4,2,2,19,50,0.27,134,0,0,0,0,0,0,23,4,2,2,19,163,134,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.2,0.0,0.0,0.0,30.2,5077
2000,9,2000-11-26,224,23,4,2,2,20,52,0.23,171,0,0,0,0,0,0,23,4,2,2,20,201,171,0,0,0,990.0,964.0,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.8,0.0,0.0,0.0,38.8,6512
2000,10,2000-12-03,255,26,4,3,2,24,59,0.23,196,0,0,0,0,0,0,26,4,3,2,24,229,196,0,0,0,990.0,964.2,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.3,0.0,0.0,0.0,44.3,7449
2000,11,2000-12-10,311,30,4,3,2,34,74,0.24,237,0,0,0,0,0,0,30,4,3,2,34,275,237,0,0,0,990.0,964.5,0.13,0.02,989.8,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.8,0.0,0.0,0.0,53.8,9031
2000,12,2000-12-17,376,31,5,3,2,36,77,0.2,299,0,0,0,0,0,0,31,5,3,2,36,338,149,149,0,0,990.0,964.8,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.9,10900
2000,13,2000-12-24,429,31,5,3,2,36,77,0.18,352,0,0,0,0,0,0,31,5,3,2,36,391,176,176,0,0,990.0,965.0,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.93,0.93,0.0,0.0,38.1,38.1,0.0,0.0,76.1,12785
2000,14,2000-12-31,498,39,5,3,2,61,113,0.23,384,0,0,0,0,0,0,39,5,3,2,61,433,192,192,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.5,13859
2000,15,2001-01-07,556,41,6,4,3,66,120,0.22,436,0,0,0,0,0,0,41,6,4,3,66,487,218,218,0,0,990.0,965.6,0.2,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,46.8,46.8,0.0,0.0,93.7,15738
2000,16,2001-01-14,604,41,6,4,3,66,120,0.2,484,0,0,0,0,0,0,41,6,4,3,66,535,242,242,0,0,990.0,965.8,0.23,0.07,989.7,23.5,23.5,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,102.8,17277
2000,17,2001-01-21,698,41,6,4,3,66,120,0.17,578,0,0,0,0,0,0,41,6,4,3,66,629,192,192,192,0,990.0,966.2,0.28,0.1,989.6,23.2,23.2,23.2,0.0,0.93,0.93,0.93,0.0,39.5,39.5,39.5,0.0,118.5,19908
2000,18,2001-01-28,810,41,6,4,3,71,127,0.16,682,0,0,0,0,0,0,41,6,4,3,71,735,227,227,227,0,990.0,966.6,0.34,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23267
2000,19,2001-02-04,877,43,7,5,4,78,137,0.16,740,0,0,0,0,0,0,43,7,5,4,78,795,246,246,246,0,990.0,966.9,0.38,0.16,989.5,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.9,24851
2000,20,2001-02-11,1011,43,7,5,4,78,137,0.14,874,0,0,0,0,0,0,43,7,5,4,78,929,228,228,228,221,990.0,967.4,0.51,0.25,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,44.1,44.1,44.1,42.6,169.0,28387
2000,21,2001-02-18,1279,46,7,6,4,86,151,0.12,1073,54,12,2,2,1,36,58,9,8,6,122,1150,268,268,268,268,990.0,968.3,0.77,0.45,988.8,20.0,20.0,20.0,20.0,0.93,0.93,0.93,0.93,48.2,48.2,48.2,48.2,192.7,32367
2000,22,2001-02-25,1972,53,9,9,8,114,195,0.1,1100,677,46,8,15,29,577,100,18,24,37,692,1242,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29079
2000,23,2001-03-04,2568,59,11,12,13,144,239,0.09,1100,1229,41,6,13,62,1105,100,18,25,75,1249,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.7,26317
2000,24,2001-03-11,3056,59,11,12,13,144,239,0.08,1100,1717,40,7,13,67,1589,100,18,25,80,1733,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.4,24097
2000,25,2001-03-18,3264,59,11,12,13,144,239,0.07,1100,1925,40,7,13,67,1797,100,18,25,80,1941,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,137.9,23170
2000,26,2001-03-25,3092,59,11,12,13,144,239,0.08,1100,1753,41,7,13,67,1625,100,18,25,80,1769,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.4,23916
2000,27,2001-04-01,3049,54,13,14,19,117,217,0.07,1100,1732,46,5,11,61,1609,100,18,25,80,1726,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.9,35.9,35.9,35.9,143.6,24117
2000,28,2001-04-08,3084,54,13,14,19,117,217,0.07,1100,1767,46,5,11,61,1644,100,18,25,80,1761,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.6,35.6,35.6,35.6,142.6,23951
2000,29,2001-04-15,3360,56,13,14,19,124,228,0.07,1100,2032,43,4,10,60,1913,100,18,25,80,2037,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.9,33.9,33.9,33.9,135.6,22774
2000,30,2001-04-22,3595,70,14,18,25,168,295,0.08,1100,2200,29,4,7,55,2104,100,18,25,80,2272,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.8,21802
2000,31,2001-04-29,3639,66,14,17,23,192,313,0.09,1100,2226,33,4,7,56,2124,100,18,25,80,2316,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.2,32.2,32.2,32.2,128.7,21617
2000,32,2001-05-06,3343,65,14,17,23,202,321,0.1,1100,1922,35,4,7,57,1818,100,18,25,80,2020,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.0,34.0,34.0,34.0,136.0,22844
2000,33,2001-05-13,3036,65,14,17,23,202,321,0.11,1100,1615,35,4,8,57,1511,100,18,25,80,1713,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,143.9,24176
2000,34,2001-05-20,2697,65,14,17,23,202,321,0.12,1100,1276,34,3,8,57,1172,100,18,25,80,1374,1243,275,275,275,275,990.0,972.3,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.3,38.3,38.3,38.3,153.2,25737
2000,35,2001-05-27,2339,64,13,16,21,188,302,0.13,1100,936,35,4,8,56,830,100,18,25,77,1018,1243,275,275,275,275,990.0,971.4,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.7,40.7,40.7,40.7,162.8,27346
2000,36,2001-06-03,2075,62,12,14,16,153,257,0.12,1100,718,38,6,11,44,618,100,18,25,60,771,1243,275,275,275,275,990.0,970.8,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.4,42.4,42.4,42.4,169.8,28518
2000,37,2001-06-10,1717,62,12,14,16,153,257,0.15,1100,360,38,6,11,22,283,100,18,25,38,436,1243,275,275,275,275,990.0,969.7,0.92,0.48,988.6,18.4,18.4,18.4,18.4,0.93,0.93,0.93,0.93,45.3,45.3,45.3,45.3,181.0,30412
2000,38,2001-06-17,1373,62,12,14,16,153,257,0.19,1062,53,12,2,2,3,32,74,14,16,19,185,1168,265,265,265,265,990.0,968.6,0.8,0.43,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.0,47.0,47.0,47.0,188.2,31614
2000,39,2001-06-24,1130,62,12,14,16,153,257,0.23,873,0,0,0,0,0,0,62,12,14,16,153,961,237,237,237,226,990.0,967.8,0.54,0.25,989.2,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,45.1,45.1,45.1,42.7,165.7,27838
2000,40,2001-07-01,956,58,11,11,11,136,227,0.24,729,0,0,0,0,0,0,58,11,11,11,136,809,243,243,243,0,990.0,967.2,0.4,0.16,989.4,21.8,21.8,21.8,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.7,24144
2000,41,2001-07-08,781,58,11,11,11,136,227,0.29,554,0,0,0,0,0,0,58,11,11,11,136,634,232,232,210,0,990.0,966.5,0.28,0.09,989.6,22.7,22.7,22.4,0.0,0.94,0.94,0.93,0.0,47.5,47.5,42.0,0.0,113.0,18978
2000,42,2001-07-15,618,58,11,11,11,136,227,0.37,391,0,0,0,0,0,0,58,11,11,11,136,471,195,195,0,0,990.0,965.9,0.2,0.05,989.8,23.6,23.6,0.0,0.0,0.93,0.93,0.0,0.0,41.2,41.2,0.0,0.0,82.3,13829
2000,43,2001-07-22,537,58,11,11,11,136,227,0.42,310,0,0,0,0,0,0,58,11,11,11,136,390,174,158,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,37.1,33.3,0.0,0.0,65.6,11020
2000,44,2001-07-29,471,55,9,9,8,119,202,0.43,269,0,0,0,0,0,0,55,9,9,8,119,344,208,141,0,0,990.0,965.2,0.16,0.02,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,45.4,30.0,0.0,0.0,58.2,9782
2000,45,2001-08-05,429,53,8,7,5,104,179,0.42,249,0,0,0,0,0,0,53,8,7,5,104,319,249,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.3,0.0,0.0,0.0,55.3,9285
2000,46,2001-08-12,401,47,8,6,5,89,155,0.39,246,0,0,0,0,0,0,47,8,6,5,89,307,246,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.8,0.0,0.0,0.0,54.8,9212
2000,47,2001-08-19,375,47,8,6,5,89,155,0.41,220,0,0,0,0,0,0,47,8,6,5,89,281,220,0,0,0,990.0,964.8,0.14,0.01,989.9,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8272
2000,48,2001-08-26,343,46,7,5,4,85,149,0.44,194,0,0,0,0,0,0,46,7,5,4,85,253,194,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.1,0.0,0.0,0.0,43.1,7233
2000,49,2001-09-02,316,40,6,4,3,65,118,0.37,198,0,0,0,0,0,0,40,6,4,3,65,248,198,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,44.4,0.0,0.0,0.0,44.4,7458
2000,50,2001-09-09,297,40,6,4,3,65,118,0.4,179,0,0,0,0,0,0,40,6,4,3,65,229,179,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.2,0.0,0.0,0.0,40.2,6754
2000,51,2001-09-16,279,40,6,4,3,65,118,0.42,161,0,0,0,0,0,0,40,6,4,3,65,211,161,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.0,0.0,0.0,0.0,36.0,6044
2000,52,2001-09-23,255,40,6,4,3,65,118,0.46,137,0,0,0,0,0,0,40,6,4,3,65,187,137,0,0,0,990.0,964.2,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.3,0.0,0.0,0.0,30.3,5097
2000,53,2001-09-30,242,40,6,4,3,65,118,0.49,124,0,0,0,0,0,0,40,6,4,3,65,174,124,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,663
2001,1,2001-10-01,231,37,5,3,2,50,97,0.42,134,0,0,0,0,0,0,37,5,3,2,50,179,134,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5040
