WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2015,18,2016-01-28,614,34,5,4,3,48,97,0.16,517,0,0,0,0,0,0,34,5,4,3,48,562,245,245,188,0,990.0,965.9,0.24,0.08,989.7,23.4,23.4,23.3,0.0,0.94,0.94,0.93,0.0,51.8,51.8,38.8,0.0,109.2,18346
2015,19,2016-02-04,698,36,6,5,4,54,105,0.15,593,0,0,0,0,0,0,36,6,5,4,54,640,197,197,197,0,990.0,966.2,0.29,0.11,989.6,23.1,23.1,23.1,0.0,0.93,0.93,0.93,0.0,40.5,40.5,40.5,0.0,121.6,20429
2015,20,2016-02-11,786,36,6,5,4,54,105,0.13,681,0,0,0,0,0,0,36,6,5,4,54,728,227,227,227,0,990.0,966.5,0.34,0.14,989.5,22.6,22.6,22.6,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.7,23303
2015,21,2016-02-18,951,40,6,5,4,67,123,0.13,827,0,0,0,0,0,0,40,6,5,4,67,879,244,244,244,217,990.0,967.2,0.46,0.21,989.3,21.7,21.7,21.7,21.5,0.94,0.94,0.94,0.94,47.9,47.9,47.9,42.0,161.8,27183
2015,22,2016-02-25,1307,44,7,6,5,86,150,0.11,1062,95,21,3,4,4,61,65,11,10,9,148,1149,265,265,265,265,990.0,968.4,0.77,0.43,988.8,19.9,19.9,19.9,19.9,0.94,0.94,0.94,0.94,47.5,47.5,47.5,47.5,189.9,31909
2015,23,2016-03-03,2119,49,9,9,9,107,183,0.09,1100,836,51,9,16,41,719,100,18,25,50,826,1243,275,275,275,275,990.0,970.9,0.92,0.48,988.6,17.2,17.2,17.2,17.2,0.93,0.93,0.93,0.93,42.2,42.2,42.2,42.2,168.8,28358
2015,24,2016-03-10,2496,57,10,11,12,138,231,0.09,1100,1165,42,7,13,62,1039,100,18,25,74,1178,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.6,26648
2015,25,2016-03-17,2616,54,10,10,11,128,215,0.08,1100,1301,45,7,14,66,1167,100,18,25,77,1296,1243,275,275,275,275,990.0,972.1,0.92,0.48,988.6,16.0,16.0,16.0,16.0,0.92,0.92,0.92,0.92,38.8,38.8,38.8,38.8,155.4,26103
2015,26,2016-03-24,2667,49,9,9,9,107,183,0.07,1100,1384,51,9,16,68,1240,100,18,25,77,1347,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.9,15.9,15.9,15.9,0.92,0.92,0.92,0.92,38.5,38.5,38.5,38.5,154.0,25873
2015,27,2016-03-31,2830,53,12,13,17,115,212,0.07,1100,1518,46,5,11,62,1391,100,18,25,80,1507,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.6,25128
2015,28,2016-04-07,2962,54,13,14,19,117,217,0.07,1100,1645,46,5,11,61,1522,100,18,25,80,1639,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.5,36.5,36.5,36.5,146.0,24520
2015,29,2016-04-14,2970,54,13,14,19,117,217,0.07,1100,1653,46,5,11,61,1530,100,18,25,80,1647,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.7,24483
2015,30,2016-04-21,2972,54,13,14,19,117,217,0.07,1100,1655,46,5,11,61,1532,100,18,25,80,1649,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.7,24471
2015,31,2016-04-28,2902,54,13,13,17,151,250,0.09,1100,1552,45,5,11,62,1427,100,18,25,80,1579,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.6,24795
2015,32,2016-05-05,2758,56,13,13,17,181,282,0.1,1100,1375,43,4,11,62,1253,100,18,25,80,1435,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.9,37.9,37.9,37.9,151.5,25458
2015,33,2016-05-12,2516,65,14,17,23,202,321,0.13,1100,1095,35,4,7,57,991,100,18,25,80,1193,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.2,16.2,16.2,16.2,0.92,0.92,0.92,0.92,39.5,39.5,39.5,39.5,158.1,26555
2015,34,2016-05-19,2245,65,14,17,23,202,321,0.14,1100,824,35,4,8,55,722,100,18,25,78,924,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.9,16.9,16.9,16.9,0.93,0.93,0.93,0.93,41.3,41.3,41.3,41.3,165.2,27760
2015,35,2016-05-26,2000,64,13,16,22,195,311,0.16,1100,588,35,4,8,41,498,100,18,25,63,693,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,43.0,43.0,43.0,43.0,171.9,28871
2015,36,2016-06-02,1655,62,12,14,16,153,257,0.16,1100,298,38,6,10,18,225,100,18,24,34,378,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.6,18.6,18.6,18.6,0.93,0.93,0.93,0.93,45.8,45.8,45.8,45.8,183.0,30752
2015,37,2016-06-09,1356,55,12,12,13,129,223,0.16,1084,48,11,2,2,3,28,67,14,15,16,157,1182,271,271,271,271,990.0,968.5,0.82,0.46,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,47.9,47.9,47.9,47.9,191.6,32187
2015,38,2016-06-16,1095,53,12,12,13,120,210,0.19,885,0,0,0,0,0,0,53,12,12,13,120,962,239,239,239,232,990.0,967.7,0.54,0.26,989.2,21.1,21.1,21.1,20.9,0.94,0.94,0.94,0.94,45.6,45.6,45.6,43.6,168.0,28220
2015,39,2016-06-23,853,53,12,12,13,120,210,0.25,643,0,0,0,0,0,0,53,12,12,13,120,720,214,214,214,0,990.0,966.8,0.34,0.12,989.5,22.4,22.4,22.4,0.0,0.93,0.93,0.93,0.0,42.8,42.8,42.8,0.0,128.5,21593
2015,40,2016-06-30,666,50,10,9,9,109,189,0.29,477,0,0,0,0,0,0,50,10,9,9,109,547,238,238,0,0,990.0,966.1,0.24,0.07,989.7,23.2,23.2,0.0,0.0,0.94,0.94,0.0,0.0,50.0,50.0,0.0,0.0,100.1,16813
2015,41,2016-07-07,540,50,10,9,9,108,186,0.34,354,0,0,0,0,0,0,50,10,9,9,108,423,177,177,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.93,0.93,0.0,0.0,37.6,37.6,0.0,0.0,75.2,12633
2015,42,2016-07-14,480,50,10,9,9,108,186,0.39,294,0,0,0,0,0,0,50,10,9,9,108,363,147,147,0,0,990.0,965.3,0.16,0.03,989.8,24.4,24.4,0.0,0.0,0.91,0.91,0.0,0.0,31.3,31.3,0.0,0.0,62.6,10509
2015,43,2016-07-21,434,50,10,9,9,108,186,0.43,248,0,0,0,0,0,0,50,10,9,9,108,317,248,0,0,0,990.0,965.1,0.15,0.02,989.8,24.3,0.0,0.0,0.0,0.95,0.0,0.0,0.0,55.1,0.0,0.0,0.0,55.1,9253
2015,44,2016-07-28,396,48,9,7,7,99,172,0.43,224,0,0,0,0,0,0,48,9,7,7,99,289,224,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.8,0.0,0.0,0.0,49.8,8361
2015,45,2016-08-04,365,47,8,6,5,89,155,0.42,210,0,0,0,0,0,0,47,8,6,5,89,271,210,0,0,0,990.0,964.7,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.8,0.0,0.0,0.0,46.8,7865
2015,46,2016-08-11,340,47,8,6,5,89,155,0.46,185,0,0,0,0,0,0,47,8,6,5,89,246,185,0,0,0,990.0,964.6,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.9,0.0,0.0,0.0,40.9,6876
2015,47,2016-08-18,309,42,7,5,4,72,132,0.43,176,0,0,0,0,0,0,42,7,5,4,72,232,176,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6600
2015,48,2016-08-25,290,39,7,5,4,60,115,0.4,175,0,0,0,0,0,0,39,7,5,4,60,226,175,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6596
2015,49,2016-09-01,270,40,6,4,3,65,118,0.44,152,0,0,0,0,0,0,40,6,4,3,65,202,152,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.8,0.0,0.0,0.0,33.8,5673
2015,50,2016-09-08,250,36,6,4,3,53,102,0.41,147,0,0,0,0,0,0,36,6,4,3,53,194,147,0,0,0,990.0,964.2,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,32.9,0.0,0.0,0.0,32.9,5526
2015,51,2016-09-15,236,34,6,4,3,44,91,0.38,145,0,0,0,0,0,0,34,6,4,3,44,189,145,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.4,0.0,0.0,0.0,32.4,5448
2015,52,2016-09-22,224,34,6,4,3,44,91,0.41,133,0,0,0,0,0,0,34,6,4,3,44,177,133,0,0,0,990.0,964.0,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.7,0.0,0.0,0.0,29.7,4987
2015,53,2016-09-29,215,34,6,4,3,44,91,0.42,124,0,0,0,0,0,0,34,6,4,3,44,168,124,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.9,0.0,0.0,0.0,27.9,1339
2016,1,2016-10-01,206,31,4,3,2,33,73,0.35,133,0,0,0,0,0,0,31,4,3,2,33,171,133,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.0,0.0,0.0,0.0,30.0,5033
2016,2,2016-10-08,192,31,4,3,2,33,73,0.38,119,0,0,0,0,0,0,31,4,3,2,33,157,119,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.5,0.0,0.0,0.0,26.5,4444
2016,3,2016-10-15,181,31,4,3,2,33,73,0.4,108,0,0,0,0,0,0,31,4,3,2,33,146,108,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.8,0.0,0.0,0.0,23.8,3991
2016,4,2016-10-22,173,31,4,3,2,33,73,0.42,100,0,0,0,0,0,0,31,4,3,2,33,138,100,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,21.8,0.0,0.0,0.0,21.8,3655
2016,5,2016-10-29,164,29,4,2,2,31,69,0.42,94,0,0,0,0,0,0,29,4,2,2,31,130,94,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.3,0.0,0.0,0.0,20.3,3411
2016,6,2016-11-05,165,28,4,2,2,28,64,0.39,101,0,0,0,0,0,0,28,4,2,2,28,135,101,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,21.9,0.0,0.0,0.0,21.9,3672
2016,7,2016-11-12,190,23,4,2,2,19,50,0.26,140,0,0,0,0,0,0,23,4,2,2,19,169,140,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.4,0.0,0.0,0.0,31.4,5282
2016,8,2016-11-19,203,23,4,2,2,19,50,0.25,153,0,0,0,0,0,0,23,4,2,2,19,182,153,0,0,0,990.0,963.9,0.1,0.01,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,5812
2016,9,2016-11-26,226,23,4,2,2,20,52,0.23,174,0,0,0,0,0,0,23,4,2,2,20,204,174,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.3,0.0,0.0,0.0,39.3,6595
2016,10,2016-12-03,292,26,4,3,2,24,59,0.2,233,0,0,0,0,0,0,26,4,3,2,24,266,233,0,0,0,990.0,964.4,0.13,0.02,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8882
2016,11,2016-12-10,323,30,4,3,2,34,74,0.23,249,0,0,0,0,0,0,30,4,3,2,34,287,249,0,0,0,990.0,964.5,0.14,0.02,989.8,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,56.3,0.0,0.0,0.0,56.3,9456
2016,12,2016-12-17,398,34,5,3,2,43,88,0.22,309,0,0,0,0,0,0,34,5,3,2,43,352,173,158,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,37.9,34.3,0.0,0.0,67.3,11308
2016,13,2016-12-24,493,38,5,4,3,54,104,0.21,389,0,0,0,0,0,0,38,5,4,3,54,436,194,194,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14047
2016,14,2016-12-31,510,44,6,5,3,72,134,0.26,376,0,0,0,0,0,0,44,6,5,3,72,433,188,188,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,40.2,40.2,0.0,0.0,80.3,13498
2016,15,2017-01-07,700,43,6,5,3,71,130,0.19,569,0,0,0,0,0,0,43,6,5,3,71,625,221,221,221,0,990.0,966.2,0.28,0.1,989.6,23.1,23.1,22.6,0.0,0.94,0.94,0.94,0.0,46.0,46.0,45.0,0.0,117.8,19784
2016,16,2017-01-14,980,41,6,4,3,66,120,0.12,860,0,0,0,0,0,0,41,6,4,3,66,911,234,234,234,219,990.0,967.3,0.49,0.24,989.3,21.6,21.6,21.6,21.5,0.94,0.94,0.94,0.94,45.7,45.7,45.7,42.7,167.7,28171
2016,17,2017-01-21,1039,46,7,6,4,76,139,0.13,900,0,0,0,0,0,0,46,7,6,4,76,959,225,225,225,225,990.0,967.5,0.53,0.27,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.3,43.3,43.3,43.3,173.4,29128
2016,18,2017-01-28,1111,47,7,6,4,83,148,0.13,962,0,0,0,0,0,0,47,7,6,4,83,1024,240,240,240,240,990.0,967.8,0.59,0.32,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.5,45.5,45.5,45.5,182.1,30593
2016,19,2017-02-04,1125,49,8,7,5,93,162,0.14,963,0,0,0,0,0,0,49,8,7,5,93,1027,240,240,240,240,990.0,967.8,0.59,0.32,989.1,20.9,20.9,20.9,20.9,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.8,30539
2016,20,2017-02-11,1193,49,8,7,5,93,162,0.14,1031,0,0,0,0,0,0,49,8,7,5,93,1095,257,257,257,257,990.0,968.0,0.69,0.4,988.9,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,47.6,47.6,47.6,47.6,190.3,31974
2016,21,2017-02-18,1343,49,8,7,5,93,162,0.12,1100,81,22,3,3,2,48,71,11,10,7,141,1194,275,275,275,275,990.0,968.5,0.83,0.48,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,48.4,48.4,48.4,48.4,193.6,32530
2016,22,2017-02-25,1503,49,8,7,6,99,171,0.11,1100,232,50,9,10,9,153,99,17,18,15,252,1235,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,188.1,31600
2016,23,2017-03-04,1590,49,9,9,9,107,183,0.12,1100,307,51,9,14,15,217,100,18,23,24,324,1241,275,275,275,275,990.0,969.3,0.92,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.3,46.3,46.3,46.3,185.2,31110
2016,24,2017-03-11,1959,49,9,9,9,107,183,0.09,1100,676,51,9,16,33,566,100,18,25,42,673,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.4,29135
2016,25,2017-03-18,2778,49,9,9,9,107,183,0.07,1100,1495,50,9,16,65,1354,100,18,25,74,1461,1243,275,275,275,275,990.0,972.5,0.92,0.48,988.6,15.6,15.6,15.6,15.6,0.92,0.92,0.92,0.92,37.7,37.7,37.7,37.7,151.0,25361
2016,26,2017-03-25,3728,49,9,9,9,107,183,0.05,1100,2445,51,9,16,71,2298,100,18,25,80,2405,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.6,31.6,31.6,31.6,126.5,21246
2016,27,2017-04-01,3871,70,14,18,25,168,295,0.08,1100,2476,30,4,7,55,2380,100,18,25,80,2548,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.2,13.2,13.2,13.2,0.88,0.88,0.88,0.88,30.7,30.7,30.7,30.7,122.9,20653
2016,28,2017-04-08,3622,70,14,18,25,168,295,0.08,1100,2227,29,4,7,55,2131,100,18,25,80,2299,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.1,21689
2016,29,2017-04-15,3370,70,14,18,25,168,295,0.09,1100,1975,29,4,7,55,1879,100,18,25,80,2047,1243,275,275,275,275,990.0,973.8,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.8,33.8,33.8,33.8,135.3,22734
2016,30,2017-04-22,3033,70,14,18,25,168,295,0.1,1100,1638,30,4,7,55,1542,100,18,25,80,1710,1243,275,275,275,275,990.0,973.1,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.0,36.0,36.0,36.0,144.0,24187
2016,31,2017-04-29,2744,59,13,14,19,175,281,0.1,1100,1363,40,4,10,60,1246,100,18,25,80,1421,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25521
2016,32,2017-05-06,2442,55,13,13,17,178,276,0.11,1100,1066,45,5,12,61,943,100,18,25,78,1121,1243,275,275,275,275,990.0,971.7,0.92,0.48,988.6,16.4,16.4,16.4,16.4,0.92,0.92,0.92,0.92,40.0,40.0,40.0,40.0,160.0,26885
2016,33,2017-05-13,2159,55,13,13,17,178,276,0.13,1100,783,45,5,12,48,673,100,18,25,65,851,1243,275,275,275,275,990.0,971.0,0.92,0.48,988.6,17.1,17.1,17.1,17.1,0.93,0.93,0.93,0.93,41.9,41.9,41.9,41.9,167.5,28136
2016,34,2017-05-20,1948,55,13,13,17,178,276,0.14,1100,572,45,5,12,35,475,100,18,25,52,653,1243,275,275,275,275,990.0,970.4,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.4,43.4,43.4,43.4,173.4,29132
2016,35,2017-05-27,1671,54,12,12,15,161,257,0.15,1100,314,45,5,12,19,232,100,18,24,35,393,1242,275,275,275,275,990.0,969.5,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.5,30665
2016,36,2017-06-03,1417,53,12,12,13,120,210,0.15,1098,108,26,4,6,6,64,79,16,18,19,184,1212,274,274,274,274,990.0,968.7,0.86,0.48,988.7,19.4,19.4,19.4,19.4,0.93,0.93,0.93,0.93,47.8,47.8,47.8,47.8,191.2,32122
2016,37,2017-06-10,1200,53,12,12,13,120,210,0.18,990,0,0,0,0,0,0,53,12,12,13,120,1067,247,247,247,247,990.0,968.0,0.65,0.35,989.0,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,45.9,45.9,45.9,45.9,183.6,30844
2016,38,2017-06-17,989,53,12,12,13,120,210,0.21,779,0,0,0,0,0,0,53,12,12,13,120,856,239,239,239,217,990.0,967.3,0.44,0.19,989.4,21.6,21.6,21.6,21.2,0.94,0.94,0.94,0.94,46.7,46.7,46.7,41.6,151.9,25519
2016,39,2017-06-24,771,53,12,12,13,120,210,0.27,561,0,0,0,0,0,0,53,12,12,13,120,638,223,223,199,0,990.0,966.5,0.29,0.09,989.6,22.8,22.8,22.7,0.0,0.94,0.94,0.93,0.0,45.8,45.8,40.3,0.0,114.6,19258
2016,40,2017-07-01,614,50,10,9,9,108,186,0.3,428,0,0,0,0,0,0,50,10,9,9,108,497,214,214,0,0,990.0,965.9,0.21,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,45.3,45.3,0.0,0.0,90.5,15206
2016,41,2017-07-08,518,50,10,9,9,108,186,0.36,332,0,0,0,0,0,0,50,10,9,9,108,401,166,166,0,0,990.0,965.4,0.18,0.04,989.8,24.2,24.2,0.0,0.0,0.92,0.92,0.0,0.0,35.2,35.2,0.0,0.0,70.4,11834
2016,42,2017-07-15,455,50,10,9,9,108,186,0.41,269,0,0,0,0,0,0,50,10,9,9,108,338,207,143,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.4,0.0,0.0,0.93,0.91,0.0,0.0,45.4,30.3,0.0,0.0,58.4,9813
2016,43,2017-07-22,411,50,10,9,9,108,186,0.45,225,0,0,0,0,0,0,50,10,9,9,108,294,225,0,0,0,990.0,965.0,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.9,0.0,0.0,0.0,49.9,8391
2016,44,2017-07-29,380,43,8,6,6,80,145,0.38,235,0,0,0,0,0,0,43,8,6,6,80,293,235,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.4,0.0,0.0,0.0,52.4,8804
2016,45,2017-08-05,346,39,7,5,4,60,115,0.33,231,0,0,0,0,0,0,39,7,5,4,60,282,231,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.0,0.0,0.0,0.0,52.0,8735
2016,46,2017-08-12,321,39,7,5,4,60,115,0.36,206,0,0,0,0,0,0,39,7,5,4,60,257,206,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7783
2016,47,2017-08-19,295,39,7,5,4,60,115,0.39,180,0,0,0,0,0,0,39,7,5,4,60,231,180,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.4,0.0,0.0,0.0,40.4,6791
2016,48,2017-08-26,270,38,6,4,3,57,111,0.41,158,0,0,0,0,0,0,38,6,4,3,57,208,158,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5954
2016,49,2017-09-02,251,34,6,4,3,44,91,0.36,160,0,0,0,0,0,0,34,6,4,3,44,204,160,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6025
2016,50,2017-09-09,229,34,6,4,3,44,91,0.4,138,0,0,0,0,0,0,34,6,4,3,44,182,138,0,0,0,990.0,964.1,0.1,0.0,989.9,25.7,0.0,0.0,0.0,0.91,0.0,0.0,0.0,30.8,0.0,0.0,0.0,30.8,5176
2016,51,2017-09-16,216,34,6,4,3,44,91,0.42,125,0,0,0,0,0,0,34,6,4,3,44,169,125,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.0,0.0,0.0,0.0,28.0,4697
2016,52,2017-09-23,205,34,6,4,3,44,91,0.44,114,0,0,0,0,0,0,34,6,4,3,44,158,114,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,25.4,0.0,0.0,0.0,25.4,4267
2016,53,2017-09-30,203,34,6,4,3,44,91,0.45,112,0,0,0,0,0,0,34,6,4,3,44,156,112,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,590
2017,1,2017-10-01,191,31,4,3,2,33,73,0.38,118,0,0,0,0,0,0,31,4,3,2,33,156,118,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.2,0.0,0.0,0.0,26.2,4398
2017,2,2017-10-08,179,31,4,3,2,33,73,0.41,106,0,0,0,0,0,0,31,4,3,2,33,144,106,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.2,0.0,0.0,0.0,23.2,3903
2017,3,2017-10-15,177,31,4,3,2,33,73,0.41,104,0,0,0,0,0,0,31,4,3,2,33,142,104,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.7,0.0,0.0,0.0,22.7,3812
2017,4,2017-10-22,185,31,4,3,2,33,73,0.39,112,0,0,0,0,0,0,31,4,3,2,33,150,112,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.9,0.0,0.0,0.0,24.9,4181
2017,5,2017-10-29,189,29,4,2,2,31,69,0.37,119,0,0,0,0,0,0,29,4,2,2,31,155,119,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.4,0.0,0.0,0.0,26.4,4443
2017,6,2017-11-05,194,29,4,2,2,30,67,0.34,127,0,0,0,0,0,0,29,4,2,2,30,162,127,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.5,0.0,0.0,0.0,28.5,4793
2017,7,2017-11-12,209,29,4,2,2,30,67,0.32,142,0,0,0,0,0,0,29,4,2,2,30,177,142,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5372
2017,8,2017-11-19,219,29,4,2,2,30,67,0.31,152,0,0,0,0,0,0,29,4,2,2,30,187,152,0,0,0,990.0,964.0,0.1,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5739
2017,9,2017-11-26,259,29,4,2,2,31,69,0.27,189,0,0,0,0,0,0,29,4,2,2,31,225,189,0,0,0,990.0,964.2,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7149
2017,10,2017-12-03,298,31,5,3,2,36,77,0.26,221,0,0,0,0,0,0,31,5,3,2,36,260,221,0,0,0,990.0,964.4,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8432
2017,11,2017-12-10,343,31,5,3,2,36,77,0.22,266,0,0,0,0,0,0,31,5,3,2,36,305,224,149,0,0,990.0,964.6,0.14,0.02,989.8,24.8,24.9,0.0,0.0,0.94,0.92,0.0,0.0,50.2,32.4,0.0,0.0,59.5,9992
2017,12,2017-12-17,432,34,5,3,2,43,88,0.2,343,0,0,0,0,0,0,34,5,3,2,43,386,171,171,0,0,990.0,965.0,0.17,0.04,989.8,24.5,24.5,0.0,0.0,0.92,0.92,0.0,0.0,37.1,37.1,0.0,0.0,74.2,12459
2017,13,2017-12-24,501,38,5,4,3,54,104,0.21,397,0,0,0,0,0,0,38,5,4,3,54,444,198,198,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.7,42.7,0.0,0.0,85.5,14356
2017,14,2017-12-31,574,44,6,5,3,72,134,0.23,440,0,0,0,0,0,0,44,6,5,3,72,498,220,220,0,0,990.0,965.7,0.21,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,47.2,47.2,0.0,0.0,94.3,15843
2017,15,2018-01-07,646,46,7,6,4,76,139,0.22,507,0,0,0,0,0,0,46,7,6,4,76,566,240,240,185,0,990.0,966.0,0.25,0.07,989.7,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,50.6,50.6,38.1,0.0,106.7,17917
2017,16,2018-01-14,722,46,7,6,4,76,139,0.19,583,0,0,0,0,0,0,46,7,6,4,76,642,194,194,194,0,990.0,966.3,0.29,0.1,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,39.7,39.7,39.7,0.0,119.1,20005
2017,17,2018-01-21,846,46,7,6,4,76,139,0.16,707,0,0,0,0,0,0,46,7,6,4,76,766,235,235,235,0,990.0,966.8,0.36,0.15,989.5,22.3,22.3,22.3,0.0,0.94,0.94,0.94,0.0,47.5,47.5,47.5,0.0,142.5,23934
2017,18,2018-01-28,983,47,7,6,4,83,148,0.15,835,0,0,0,0,0,0,47,7,6,4,83,896,247,247,247,218,990.0,967.3,0.47,0.22,989.3,21.5,21.5,21.5,21.4,0.94,0.94,0.94,0.93,47.9,47.9,47.9,41.7,161.5,27138
2017,19,2018-02-04,1356,49,8,7,5,93,162,0.12,1082,111,28,5,4,3,70,77,13,11,8,163,1184,270,270,270,270,990.0,968.5,0.82,0.46,988.7,19.7,19.7,19.7,19.7,0.93,0.93,0.93,0.93,47.7,47.7,47.7,47.7,190.8,32049
2017,20,2018-02-11,1981,49,8,7,5,93,162,0.08,1100,719,51,10,17,22,618,100,18,24,27,711,1242,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.2,43.2,43.2,43.2,172.9,29040
2017,21,2018-02-18,2489,49,8,7,5,93,162,0.07,1100,1227,51,10,18,37,1110,100,18,25,42,1203,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.7,39.7,39.7,39.7,158.8,26676
2017,22,2018-02-25,2895,53,9,9,8,114,195,0.07,1100,1600,46,8,15,55,1473,100,18,25,64,1588,1243,275,275,275,275,990.0,972.8,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,36.9,36.9,36.9,36.9,147.8,24827
2017,23,2018-03-04,3163,59,11,12,13,144,239,0.08,1100,1824,41,7,13,67,1696,100,18,25,80,1840,1243,275,275,275,275,990.0,973.4,0.92,0.48,988.6,14.7,14.7,14.7,14.7,0.91,0.91,0.91,0.91,35.1,35.1,35.1,35.1,140.4,23590
2017,24,2018-03-11,3254,59,11,12,13,144,239,0.07,1100,1915,40,7,13,67,1787,100,18,25,80,1931,1243,275,275,275,275,990.0,973.6,0.92,0.48,988.6,14.5,14.5,14.5,14.5,0.9,0.9,0.9,0.9,34.5,34.5,34.5,34.5,138.2,23211
2017,25,2018-03-18,3464,59,11,12,13,144,239,0.07,1100,2125,41,7,13,67,1997,100,18,25,80,2141,1243,275,275,275,275,990.0,974.0,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.3,33.3,33.3,33.3,133.0,22347
2017,26,2018-03-25,3653,59,11,12,13,144,239,0.07,1100,2314,41,7,13,67,2186,100,18,25,80,2330,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.6,13.6,13.6,13.6,0.89,0.89,0.89,0.89,32.1,32.1,32.1,32.1,128.3,21560
2017,27,2018-04-01,3802,70,14,18,25,168,295,0.08,1100,2407,30,4,7,55,2311,100,18,25,80,2479,1243,275,275,275,275,990.0,974.8,0.92,0.48,988.6,13.3,13.3,13.3,13.3,0.89,0.89,0.89,0.89,31.2,31.2,31.2,31.2,124.7,20943
2017,28,2018-04-08,4003,70,14,18,25,168,295,0.07,1100,2608,30,4,7,55,2512,100,18,25,80,2680,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,29.9,29.9,29.9,29.9,119.7,20111
2017,29,2018-04-15,4172,70,14,18,25,168,295,0.07,1100,2777,30,4,7,54,2681,100,18,25,80,2849,1243,275,275,275,275,990.0,975.5,0.92,0.48,988.6,12.6,12.6,12.6,12.6,0.87,0.87,0.87,0.87,29.0,29.0,29.0,29.0,116.0,19494
2017,30,2018-04-22,4513,70,14,18,25,168,295,0.07,1100,3118,30,4,7,55,3022,100,18,25,80,3190,1243,275,275,275,275,990.0,976.1,0.92,0.48,988.6,11.9,11.9,11.9,11.9,0.86,0.86,0.86,0.86,27.2,27.2,27.2,27.2,108.7,18267
2017,31,2018-04-29,4754,70,14,18,24,200,327,0.07,1100,3327,29,4,7,55,3231,100,18,25,80,3431,1243,275,275,275,275,990.0,976.6,0.92,0.48,988.6,11.5,11.5,11.5,11.5,0.85,0.85,0.85,0.85,25.9,25.9,25.9,25.9,103.6,17400
2017,32,2018-05-06,4634,71,14,18,24,213,340,0.07,1100,3194,29,4,7,56,3098,100,18,25,80,3311,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.7,11.7,11.7,11.7,0.86,0.86,0.86,0.86,26.5,26.5,26.5,26.5,106.1,17831
2017,33,2018-05-13,4327,71,14,18,24,213,340,0.08,1100,2887,29,4,7,56,2791,100,18,25,80,3004,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.3,12.3,12.3,12.3,0.87,0.87,0.87,0.87,28.2,28.2,28.2,28.2,112.7,18936
2017,34,2018-05-20,3913,71,14,18,24,213,340,0.09,1100,2473,29,4,7,56,2377,100,18,25,80,2590,1243,275,275,275,275,990.0,975.0,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.5,30.5,30.5,30.5,122.0,20498
2017,35,2018-05-27,3311,69,13,17,22,203,326,0.1,1100,1884,30,4,7,58,1784,100,18,25,80,1988,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.3,14.3,14.3,14.3,0.9,0.9,0.9,0.9,34.2,34.2,34.2,34.2,136.8,22982
2017,36,2018-06-03,2870,67,13,15,17,181,293,0.1,1100,1477,33,5,10,63,1366,100,18,25,80,1547,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.1,37.1,37.1,37.1,148.5,24942
2017,37,2018-06-10,2419,67,13,15,17,181,293,0.12,1100,1026,33,4,10,57,920,100,18,25,74,1101,1243,275,275,275,275,990.0,971.6,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.2,40.2,40.2,40.2,160.6,26988
2017,38,2018-06-17,2061,67,13,15,17,181,293,0.14,1100,668,33,5,10,38,582,100,18,25,55,763,1243,275,275,275,275,990.0,970.7,0.92,0.48,988.6,17.3,17.3,17.3,17.3,0.93,0.93,0.93,0.93,42.5,42.5,42.5,42.5,170.2,28585
2017,39,2018-06-24,1680,67,13,15,17,181,293,0.18,1100,287,32,4,9,16,224,99,18,24,33,405,1241,275,275,275,275,990.0,969.6,0.92,0.48,988.6,18.5,18.5,18.5,18.5,0.93,0.93,0.93,0.93,45.6,45.6,45.6,45.6,182.3,30619
2017,40,2018-07-01,1361,63,12,13,13,155,256,0.19,1068,36,8,1,1,1,22,71,13,14,14,177,1169,267,267,267,267,990.0,968.5,0.8,0.44,988.8,19.7,19.7,19.7,19.7,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.3,31799
2017,41,2018-07-08,1141,63,12,13,13,155,256,0.22,885,0,0,0,0,0,0,63,12,13,13,155,973,230,230,230,224,990.0,967.8,0.55,0.26,989.2,21.0,21.0,21.0,20.9,0.94,0.94,0.94,0.94,43.6,43.6,43.6,42.3,167.2,28082
2017,42,2018-07-15,953,63,12,13,13,155,256,0.27,697,0,0,0,0,0,0,63,12,13,13,155,785,232,232,232,0,990.0,967.2,0.38,0.14,989.5,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,45.9,45.9,45.9,0.0,137.6,23121
2017,43,2018-07-22,795,63,12,13,13,155,256,0.32,539,0,0,0,0,0,0,63,12,13,13,155,627,228,228,191,0,990.0,966.6,0.28,0.09,989.6,22.7,22.7,22.6,0.0,0.94,0.94,0.93,0.0,46.7,46.7,38.4,0.0,109.8,18438
2017,44,2018-07-29,651,60,10,11,9,133,225,0.34,426,0,0,0,0,0,0,60,10,11,9,133,508,213,213,0,0,990.0,966.0,0.21,0.06,989.7,23.4,23.4,0.0,0.0,0.94,0.94,0.0,0.0,44.9,44.9,0.0,0.0,89.8,15088
2017,45,2018-08-05,565,58,10,10,7,117,202,0.36,363,0,0,0,0,0,0,58,10,10,7,117,441,181,181,0,0,990.0,965.6,0.19,0.04,989.8,23.9,23.9,0.0,0.0,0.93,0.93,0.0,0.0,38.3,38.3,0.0,0.0,76.7,12883
2017,46,2018-08-12,497,58,10,10,7,117,202,0.41,295,0,0,0,0,0,0,58,10,10,7,117,373,166,150,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,35.7,31.8,0.0,0.0,62.9,10570
2017,47,2018-08-19,451,55,9,8,6,109,189,0.42,262,0,0,0,0,0,0,55,9,8,6,109,335,262,0,0,0,990.0,965.1,0.15,0.02,989.8,24.2,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.0,0.0,0.0,0.0,58.0,9747
2017,48,2018-08-26,397,52,8,7,5,102,177,0.45,220,0,0,0,0,0,0,52,8,7,5,102,289,220,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.7,0.0,0.0,0.0,48.7,8189
2017,49,2018-09-02,372,46,7,6,4,75,138,0.37,234,0,0,0,0,0,0,46,7,6,4,75,293,234,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.3,0.0,0.0,0.0,52.3,8782
2017,50,2018-09-09,351,46,7,6,4,75,138,0.39,213,0,0,0,0,0,0,46,7,6,4,75,272,213,0,0,0,990.0,964.7,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.8,0.0,0.0,0.0,47.8,8022
2017,51,2018-09-16,314,46,7,6,4,75,138,0.44,176,0,0,0,0,0,0,46,7,6,4,75,235,176,0,0,0,990.0,964.5,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6564
2017,52,2018-09-23,269,46,7,6,4,75,138,0.51,131,0,0,0,0,0,0,46,7,6,4,75,190,131,0,0,0,990.0,964.3,0.1,0.0,989.9,25.5,0.0,0.0,0.0,0.91,0.0,0.0,0.0,29.0,0.0,0.0,0.0,29.0,4866
2017,53,2018-09-30,248,46,7,6,4,75,138,0.56,110,0,0,0,0,0,0,46,7,6,4,75,169,110,0,0,0,990.0,964.2,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.9,0.0,0.0,0.0,23.9,0.0,0.0,0.0,23.9,574
2018,1,2018-10-01,240,37,5,3,2,50,97,0.4,143,0,0,0,0,0,0,37,5,3,2,50,188,143,0,0,0,990.0,964.1,0.1,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.9,0.0,0.0,0.0,31.9,5360
2018,2,2018-10-08,221,37,5,3,2,50,97,0.44,124,0,0,0,0,0,0,37,5,3,2,50,169,124,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,27.6,0.0,0.0,0.0,27.6,4640
2018,3,2018-10-15,209,37,5,3,2,50,97,0.46,112,0,0,0,0,0,0,37,5,3,2,50,157,112,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.9,0.0,0.0,0.0,24.6,0.0,0.0,0.0,24.6,4126
2018,4,2018-10-22,198,37,5,3,2,50,97,0.49,101,0,0,0,0,0,0,37,5,3,2,50,146,101,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.0,0.0,0.0,0.0,22.0,3690
2018,5,2018-10-29,182,32,4,2,2,38,79,0.44,102,0,0,0,0,0,0,32,4,2,2,38,141,102,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.3,0.0,0.0,0.0,22.3,3752
2018,6,2018-11-05,172,28,4,2,2,28,64,0.37,108,0,0,0,0,0,0,28,4,2,2,28,142,108,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.6,0.0,0.0,0.0,23.6,3957
2018,7,2018-11-12,209,23,4,2,2,19,50,0.24,159,0,0,0,0,0,0,23,4,2,2,19,188,159,0,0,0,990.0,964.0,0.1,0.01,989.9,25.8,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.1,0.0,0.0,0.0,36.1,6059
2018,8,2018-11-19,221,27,4,2,2,26,62,0.28,159,0,0,0,0,0,0,27,4,2,2,26,192,159,0,0,0,990.0,964.0,0.11,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6032
2018,9,2018-11-26,229,28,4,2,2,28,64,0.28,164,0,0,0,0,0,0,28,4,2,2,28,199,164,0,0,0,990.0,964.1,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.1,0.0,0.0,0.0,37.1,6234
2018,10,2018-12-03,224,26,4,3,2,24,59,0.26,165,0,0,0,0,0,0,26,4,3,2,24,198,165,0,0,0,990.0,964.0,0.11,0.01,989.9,25.6,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.2,0.0,0.0,0.0,37.2,6247
2018,11,2018-12-10,239,26,4,3,2,24,59,0.25,180,0,0,0,0,0,0,26,4,3,2,24,213,180,0,0,0,990.0,964.1,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.8,0.0,0.0,0.0,40.8,6853
2018,12,2018-12-17,281,26,4,3,2,24,59,0.21,222,0,0,0,0,0,0,26,4,3,2,24,255,222,0,0,0,990.0,964.3,0.13,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8429
2018,13,2018-12-24,344,26,4,3,2,24,59,0.17,285,0,0,0,0,0,0,26,4,3,2,24,318,200,149,0,0,990.0,964.6,0.15,0.03,989.8,24.9,25.0,0.0,0.0,0.93,0.92,0.0,0.0,44.5,32.4,0.0,0.0,63.1,10598
2018,14,2018-12-31,391,28,4,3,2,31,71,0.18,320,0,0,0,0,0,0,28,4,3,2,31,357,160,160,0,0,990.0,964.9,0.16,0.03,989.8,24.8,24.8,0.0,0.0,0.92,0.92,0.0,0.0,34.7,34.7,0.0,0.0,69.5,11671
2018,15,2019-01-07,456,31,5,4,2,38,80,0.18,375,0,0,0,0,0,0,31,5,4,2,38,415,187,187,0,0,990.0,965.2,0.18,0.05,989.8,24.4,24.4,0.0,0.0,0.93,0.93,0.0,0.0,40.5,40.5,0.0,0.0,81.0,13607
2018,16,2019-01-14,479,34,5,4,3,45,91,0.19,388,0,0,0,0,0,0,34,5,4,3,45,431,194,194,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,41.8,41.8,0.0,0.0,83.6,14043
2018,17,2019-01-21,478,29,5,4,2,33,73,0.15,405,0,0,0,0,0,0,29,5,4,2,33,443,202,202,0,0,990.0,965.3,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,43.7,43.7,0.0,0.0,87.4,14674
2018,18,2019-01-28,475,29,5,4,2,36,78,0.16,397,0,0,0,0,0,0,29,5,4,2,36,436,198,198,0,0,990.0,965.2,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.8,42.8,0.0,0.0,85.5,14367
2018,19,2019-02-04,558,31,6,4,3,41,85,0.15,473,0,0,0,0,0,0,31,6,4,3,41,514,236,236,0,0,990.0,965.6,0.22,0.06,989.7,23.7,23.7,0.0,0.0,0.94,0.94,0.0,0.0,50.7,50.7,0.0,0.0,101.4,17038
2018,20,2019-02-11,641,31,6,4,3,41,85,0.13,556,0,0,0,0,0,0,31,6,4,3,41,597,235,235,196,0,990.0,966.0,0.26,0.09,989.6,23.3,23.3,23.2,0.0,0.94,0.94,0.93,0.0,49.6,49.6,40.5,0.0,116.5,19579
2018,21,2019-02-18,733,31,6,4,3,41,85,0.12,648,0,0,0,0,0,0,31,6,4,3,41,689,216,216,216,0,990.0,966.3,0.32,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.8,22471
2018,22,2019-02-25,766,33,6,4,3,46,94,0.12,672,0,0,0,0,0,0,33,6,4,3,46,716,224,224,224,0,990.0,966.5,0.33,0.13,989.5,22.7,22.7,22.7,0.0,0.94,0.94,0.94,0.0,46.0,46.0,46.0,0.0,138.0,23177
2018,23,2019-03-04,754,36,8,6,4,53,107,0.14,647,0,0,0,0,0,0,36,8,6,4,53,697,215,215,215,0,990.0,966.4,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.2,44.2,44.2,0.0,132.7,22298
2018,24,2019-03-11,752,36,8,6,4,53,107,0.14,645,0,0,0,0,0,0,36,8,6,4,53,695,215,215,215,0,990.0,966.4,0.32,0.12,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.1,22199
2018,25,2019-03-18,759,36,8,6,4,53,107,0.14,652,0,0,0,0,0,0,36,8,6,4,53,702,217,217,217,0,990.0,966.4,0.32,0.13,989.6,22.8,22.8,22.8,0.0,0.94,0.94,0.94,0.0,44.6,44.6,44.6,0.0,133.7,22467
2018,26,2019-03-25,816,36,8,6,4,53,107,0.13,709,0,0,0,0,0,0,36,8,6,4,53,759,236,236,236,0,990.0,966.7,0.36,0.15,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.9,47.9,47.9,0.0,143.8,24156
2018,27,2019-04-01,900,40,10,8,5,62,125,0.14,775,0,0,0,0,0,0,40,10,8,5,62,833,258,258,258,0,990.0,967.0,0.42,0.18,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,51.2,51.2,51.2,0.0,153.6,25810
2018,28,2019-04-08,957,40,10,8,5,62,125,0.13,832,0,0,0,0,0,0,40,10,8,5,62,890,247,247,247,213,990.0,967.2,0.47,0.22,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,48.2,48.2,48.2,41.4,162.4,27280
2018,29,2019-04-15,1019,40,10,8,5,62,125,0.12,894,0,0,0,0,0,0,40,10,8,5,62,952,223,223,223,223,990.0,967.5,0.53,0.27,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,43.2,43.2,43.2,43.2,172.9,29041
2018,30,2019-04-22,1081,40,10,8,5,62,125,0.12,956,0,0,0,0,0,0,40,10,8,5,62,1014,239,239,239,239,990.0,967.7,0.58,0.31,989.1,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.8,30540
2018,31,2019-04-29,1027,41,9,8,5,76,140,0.14,886,0,0,0,0,0,0,41,9,8,5,76,945,221,221,221,221,990.0,967.5,0.52,0.26,989.2,21.4,21.4,21.4,21.4,0.94,0.94,0.94,0.94,42.8,42.8,42.8,42.8,171.4,28787
2018,32,2019-05-06,1000,42,9,8,6,82,147,0.15,853,0,0,0,0,0,0,42,9,8,6,82,912,213,213,213,213,990.0,967.4,0.49,0.23,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.4,41.4,41.4,41.4,165.6,27819
2018,33,2019-05-13,1015,42,9,8,6,82,147,0.14,868,0,0,0,0,0,0,42,9,8,6,82,927,217,217,217,217,990.0,967.4,0.5,0.24,989.3,21.5,21.5,21.5,21.5,0.94,0.94,0.94,0.94,42.1,42.1,42.1,42.1,168.4,28296
2018,34,2019-05-20,949,42,9,8,6,82,147,0.15,802,0,0,0,0,0,0,42,9,8,6,82,861,247,247,247,211,990.0,967.2,0.44,0.2,989.4,21.7,21.7,21.7,21.6,0.94,0.94,0.94,0.94,48.5,48.5,48.5,40.9,157.1,26395
2018,35,2019-05-27,894,41,9,7,5,75,139,0.16,755,0,0,0,0,0,0,41,9,7,5,75,813,251,251,251,0,990.0,967.0,0.4,0.17,989.4,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,50.1,50.1,50.1,0.0,150.2,25239
2018,36,2019-06-03,824,39,9,7,5,59,119,0.14,705,0,0,0,0,0,0,39,9,7,5,59,760,235,235,235,0,990.0,966.7,0.36,0.14,989.5,22.4,22.4,22.4,0.0,0.94,0.94,0.94,0.0,47.6,47.6,47.6,0.0,142.8,23995
2018,37,2019-06-10,748,44,9,8,8,83,155,0.21,593,0,0,0,0,0,0,44,9,8,8,83,656,197,197,197,0,990.0,966.4,0.3,0.11,989.6,22.9,22.9,22.9,0.0,0.93,0.93,0.93,0.0,40.3,40.3,40.3,0.0,120.8,20295
2018,38,2019-06-17,678,45,10,9,9,88,161,0.24,517,0,0,0,0,0,0,45,10,9,9,88,581,258,258,0,0,990.0,966.1,0.25,0.08,989.7,23.1,23.1,0.0,0.0,0.95,0.95,0.0,0.0,54.2,54.2,0.0,0.0,108.5,18225
2018,39,2019-06-24,593,45,10,9,9,88,161,0.27,432,0,0,0,0,0,0,45,10,9,9,88,496,216,216,0,0,990.0,965.8,0.21,0.06,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,46.0,46.0,0.0,0.0,91.9,15442
2018,40,2019-07-01,533,42,9,8,6,70,135,0.25,398,0,0,0,0,0,0,42,9,8,6,70,457,199,199,0,0,990.0,965.5,0.19,0.05,989.8,24.0,24.0,0.0,0.0,0.94,0.94,0.0,0.0,42.6,42.6,0.0,0.0,85.2,14320
2018,41,2019-07-08,468,42,9,8,6,70,135,0.29,333,0,0,0,0,0,0,42,9,8,6,70,392,166,166,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,35.6,35.6,0.0,0.0,71.3,11970
2018,42,2019-07-15,415,42,9,8,6,70,135,0.33,280,0,0,0,0,0,0,42,9,8,6,70,339,196,146,0,0,990.0,965.0,0.15,0.03,989.8,24.6,24.6,0.0,0.0,0.93,0.92,0.0,0.0,43.2,31.3,0.0,0.0,61.1,10265
2018,43,2019-07-22,371,42,9,8,6,70,135,0.36,236,0,0,0,0,0,0,42,9,8,6,70,295,236,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.9,0.0,0.0,0.0,52.9,8880
2018,44,2019-07-29,339,40,7,6,4,64,123,0.36,215,0,0,0,0,0,0,40,7,6,4,64,270,215,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.4,0.0,0.0,0.0,48.4,8132
2018,45,2019-08-05,309,39,7,5,4,60,115,0.37,194,0,0,0,0,0,0,39,7,5,4,60,245,194,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7293
2018,46,2019-08-12,281,39,7,5,4,60,115,0.41,166,0,0,0,0,0,0,39,7,5,4,60,217,166,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.0,0.0,0.0,0.0,37.0,6223
2018,47,2019-08-19,256,35,7,5,3,48,99,0.39,156,0,0,0,0,0,0,35,7,5,3,48,204,156,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.0,0.0,0.0,0.0,35.0,5883
2018,48,2019-08-26,236,33,6,4,2,42,90,0.38,146,0,0,0,0,0,0,33,6,4,2,42,191,146,0,0,0,990.0,964.1,0.11,0.0,989.9,25.6,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.5,0.0,0.0,0.0,32.5,5464
2018,49,2019-09-02,215,30,6,4,2,30,72,0.33,143,0,0,0,0,0,0,30,6,4,2,30,183,143,0,0,0,990.0,964.0,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,32.0,0.0,0.0,0.0,32.0,5382
2018,50,2019-09-09,198,30,6,4,2,30,72,0.36,126,0,0,0,0,0,0,30,6,4,2,30,166,126,0,0,0,990.0,963.9,0.1,0.0,989.9,25.9,0.0,0.0,0.0,0.91,0.0,0.0,0.0,28.4,0.0,0.0,0.0,28.4,4772
2018,51,2019-09-16,180,30,6,4,2,30,72,0.4,108,0,0,0,0,0,0,30,6,4,2,30,148,108,0,0,0,990.0,963.9,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,23.7,0.0,0.0,0.0,23.7,3974
2018,52,2019-09-23,165,30,6,4,2,30,72,0.43,93,0,0,0,0,0,0,30,6,4,2,30,133,93,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.1,0.0,0.0,0.0,20.1,3375
2018,53,2019-09-30,158,30,6,4,2,30,72,0.45,86,0,0,0,0,0,0,30,6,4,2,30,126,86,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,18.4,0.0,0.0,0.0,18.4,440
2019,1,2019-10-01,149,24,4,2,2,20,52,0.35,97,0,0,0,0,0,0,24,4,2,2,20,127,97,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.88,0.0,0.0,0.0,20.9,0.0,0.0,0.0,20.9,3507
2019,2,2019-10-08,135,24,4,2,2,20,52,0.39,83,0,0,0,0,0,0,24,4,2,2,20,113,83,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,17.5,0.0,0.0,0.0,17.5,2944
2019,3,2019-10-15,142,24,4,2,2,20,52,0.36,90,0,0,0,0,0,0,24,4,2,2,20,120,90,0,0,0,990.0,964.0,0.08,0.0,989.9,25.9,0.0,0.0,0.0,0.87,0.0,0.0,0.0,19.3,0.0,0.0,0.0,19.3,3242
2019,4,2019-10-22,154,24,4,2,2,20,52,0.34,102,0,0,0,0,0,0,24,4,2,2,20,132,102,0,0,0,990.0,964.0,0.09,0.0,989.9,25.9,0.0,0.0,0.0,0.89,0.0,0.0,0.0,22.1,0.0,0.0,0.0,22.1,3719
2019,5,2019-10-29,171,23,4,2,2,19,50,0.3,121,0,0,0,0,0,0,23,4,2,2,19,150,121,0,0,0,990.0,964.0,0.09,0.0,989.9,25.8,0.0,0.0,0.0,0.9,0.0,0.0,0.0,26.9,0.0,0.0,0.0,26.9,4524
2019,6,2019-11-05,191,23,4,2,2,20,52,0.27,139,0,0,0,0,0,0,23,4,2,2,20,169,139,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.3,0.0,0.0,0.0,31.3,5251
2019,7,2019-11-12,206,29,4,2,2,30,67,0.32,139,0,0,0,0,0,0,29,4,2,2,30,174,139,0,0,0,990.0,963.9,0.1,0.0,989.9,25.8,0.0,0.0,0.0,0.91,0.0,0.0,0.0,31.2,0.0,0.0,0.0,31.2,5245
2019,8,2019-11-19,224,29,4,2,2,30,67,0.3,157,0,0,0,0,0,0,29,4,2,2,30,192,157,0,0,0,990.0,964.0,0.11,0.01,989.9,25.7,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5950
2019,9,2019-11-26,243,29,4,2,2,31,69,0.29,173,0,0,0,0,0,0,29,4,2,2,31,209,173,0,0,0,990.0,964.2,0.11,0.01,989.9,25.5,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6571
2019,10,2019-12-03,263,31,5,3,2,36,77,0.29,186,0,0,0,0,0,0,31,5,3,2,36,225,186,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.8,0.0,0.0,0.0,41.8,7019
2019,11,2019-12-10,288,31,5,3,2,36,77,0.27,211,0,0,0,0,0,0,31,5,3,2,36,250,211,0,0,0,990.0,964.4,0.13,0.01,989.9,25.2,0.0,0.0,0.0,0.94,0.0,0.0,0.0,48.0,0.0,0.0,0.0,48.0,8070
2019,12,2019-12-17,317,28,4,3,2,30,69,0.22,248,0,0,0,0,0,0,28,4,3,2,30,284,228,138,0,0,990.0,964.5,0.14,0.02,989.8,25.0,25.1,0.0,0.0,0.94,0.91,0.0,0.0,51.5,30.2,0.0,0.0,55.8,9378
2019,13,2019-12-24,362,26,4,3,2,24,59,0.16,303,0,0,0,0,0,0,26,4,3,2,24,336,151,151,0,0,990.0,964.7,0.15,0.03,989.8,24.9,24.9,0.0,0.0,0.92,0.92,0.0,0.0,32.9,32.9,0.0,0.0,65.9,11068
2019,14,2019-12-31,414,28,4,3,2,31,71,0.17,343,0,0,0,0,0,0,28,4,3,2,31,380,171,171,0,0,990.0,965.0,0.17,0.04,989.8,24.6,24.6,0.0,0.0,0.92,0.92,0.0,0.0,37.2,37.2,0.0,0.0,74.4,12498
2019,15,2020-01-07,475,31,5,4,2,38,80,0.17,394,0,0,0,0,0,0,31,5,4,2,38,435,197,197,0,0,990.0,965.2,0.19,0.05,989.8,24.2,24.2,0.0,0.0,0.93,0.93,0.0,0.0,42.5,42.5,0.0,0.0,85.0,14283
2019,16,2020-01-14,530,34,5,4,3,45,91,0.17,439,0,0,0,0,0,0,34,5,4,3,45,482,219,219,0,0,990.0,965.5,0.2,0.06,989.7,23.9,23.9,0.0,0.0,0.94,0.94,0.0,0.0,47.3,47.3,0.0,0.0,94.6,15893
2019,17,2020-01-21,572,34,5,4,3,45,91,0.16,481,0,0,0,0,0,0,34,5,4,3,45,524,240,240,0,0,990.0,965.7,0.22,0.07,989.7,23.6,23.6,0.0,0.0,0.94,0.94,0.0,0.0,51.4,51.4,0.0,0.0,102.7,17258
2019,18,2020-01-28,650,34,5,4,3,48,97,0.15,553,0,0,0,0,0,0,34,5,4,3,48,598,222,222,191,0,990.0,966.0,0.26,0.09,989.6,23.3,23.3,23.3,0.0,0.94,0.94,0.93,0.0,46.4,46.4,39.3,0.0,115.3,19376
2019,19,2020-02-04,742,36,6,5,4,54,105,0.14,637,0,0,0,0,0,0,36,6,5,4,54,684,212,212,212,0,990.0,966.4,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,43.6,43.6,43.6,0.0,130.7,21953
2019,20,2020-02-11,802,36,6,5,4,54,105,0.13,697,0,0,0,0,0,0,36,6,5,4,54,744,232,232,232,0,990.0,966.6,0.35,0.14,989.5,22.5,22.5,22.5,0.0,0.94,0.94,0.94,0.0,47.3,47.3,47.3,0.0,141.9,23846
2019,21,2020-02-18,896,36,6,5,4,54,105,0.12,791,0,0,0,0,0,0,36,6,5,4,54,838,253,253,253,208,990.0,967.0,0.42,0.19,989.4,21.9,21.9,21.9,21.9,0.94,0.94,0.94,0.93,50.2,50.2,50.2,40.3,156.4,26281
2019,22,2020-02-25,1189,39,6,6,5,69,127,0.11,1028,33,9,1,1,1,19,49,8,7,6,88,1093,257,257,257,257,990.0,968.0,0.7,0.4,988.9,20.4,20.4,20.4,20.4,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,188.1,31600
2019,23,2020-03-03,2064,49,9,9,9,107,183,0.09,1100,781,49,8,14,38,670,98,17,23,47,777,1239,275,275,275,275,990.0,970.6,0.91,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.8,42.8,42.8,42.8,171.4,28791
2019,24,2020-03-10,3397,57,10,11,12,138,231,0.07,1100,2066,42,7,13,67,1935,100,18,25,80,2074,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.2,14.2,14.2,14.2,0.9,0.9,0.9,0.9,33.7,33.7,33.7,33.7,134.9,22664
2019,25,2020-03-17,4273,59,11,12,13,144,239,0.06,1100,2934,41,7,13,67,2806,100,18,25,80,2950,1243,275,275,275,275,990.0,975.7,0.92,0.48,988.6,12.4,12.4,12.4,12.4,0.87,0.87,0.87,0.87,28.5,28.5,28.5,28.5,113.9,19132
2019,26,2020-03-24,3997,59,11,12,13,144,239,0.06,1100,2658,41,7,13,67,2530,100,18,25,80,2674,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.9,12.9,12.9,12.9,0.88,0.88,0.88,0.88,30.0,30.0,30.0,30.0,119.9,20140
2019,27,2020-03-31,3886,68,13,17,23,164,287,0.07,1100,2499,31,4,7,56,2398,100,18,25,80,2563,1243,275,275,275,275,990.0,974.9,0.92,0.48,988.6,13.1,13.1,13.1,13.1,0.88,0.88,0.88,0.88,30.6,30.6,30.6,30.6,122.6,20591
2019,28,2020-04-07,4077,70,14,18,25,168,295,0.07,1100,2682,30,3,7,55,2586,100,18,25,80,2754,1243,275,275,275,275,990.0,975.3,0.92,0.48,988.6,12.7,12.7,12.7,12.7,0.88,0.88,0.88,0.88,29.5,29.5,29.5,29.5,118.1,19839
2019,29,2020-04-14,4449,70,14,18,25,168,295,0.07,1100,3054,30,4,7,55,2958,100,18,25,80,3126,1243,275,275,275,275,990.0,976.0,0.92,0.48,988.6,12.1,12.1,12.1,12.1,0.86,0.86,0.86,0.86,27.5,27.5,27.5,27.5,110.1,18495
2019,30,2020-04-21,4607,70,14,18,25,168,295,0.06,1100,3212,30,4,7,55,3116,100,18,25,80,3284,1243,275,275,275,275,990.0,976.3,0.92,0.48,988.6,11.8,11.8,11.8,11.8,0.86,0.86,0.86,0.86,26.7,26.7,26.7,26.7,106.7,17927
2019,31,2020-04-28,4363,70,14,18,24,193,320,0.07,1100,2942,29,3,7,55,2846,100,18,25,80,3040,1243,275,275,275,275,990.0,975.8,0.92,0.48,988.6,12.2,12.2,12.2,12.2,0.87,0.87,0.87,0.87,28.0,28.0,28.0,28.0,111.9,18807
2019,32,2020-05-05,4027,71,14,18,24,213,340,0.08,1100,2587,29,3,7,56,2491,100,18,25,80,2704,1243,275,275,275,275,990.0,975.2,0.92,0.48,988.6,12.8,12.8,12.8,12.8,0.88,0.88,0.88,0.88,29.8,29.8,29.8,29.8,119.3,20049
2019,33,2020-05-12,3615,71,14,18,24,213,340,0.09,1100,2175,28,4,7,56,2079,100,18,25,80,2292,1243,275,275,275,275,990.0,974.4,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.3,32.3,32.3,32.3,129.3,21719
2019,34,2020-05-19,3125,71,14,18,24,213,340,0.11,1100,1685,29,4,7,56,1589,100,18,25,80,1802,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.4,35.4,35.4,35.4,141.6,23795
2019,35,2020-05-26,2674,70,13,17,23,208,333,0.12,1100,1241,29,4,7,56,1143,100,18,25,79,1352,1243,275,275,275,275,990.0,972.2,0.92,0.48,988.6,15.8,15.8,15.8,15.8,0.92,0.92,0.92,0.92,38.4,38.4,38.4,38.4,153.8,25836
2019,36,2020-06-02,2209,67,13,15,17,181,293,0.13,1100,816,33,5,10,47,720,100,18,25,64,901,1243,275,275,275,275,990.0,971.1,0.92,0.48,988.6,17.0,17.0,17.0,17.0,0.93,0.93,0.93,0.93,41.5,41.5,41.5,41.5,166.2,27919
2019,37,2020-06-09,1843,63,12,14,16,161,267,0.15,1100,476,36,5,10,28,394,100,18,25,45,555,1243,275,275,275,275,990.0,970.1,0.92,0.48,988.6,18.0,18.0,18.0,18.0,0.93,0.93,0.93,0.93,44.2,44.2,44.2,44.2,176.9,29720
2019,38,2020-06-16,1484,62,12,14,16,153,257,0.17,1100,127,26,4,6,7,82,88,16,20,23,235,1225,275,275,275,275,990.0,968.9,0.89,0.48,988.6,19.2,19.2,19.2,19.2,0.93,0.93,0.93,0.93,47.2,47.2,47.2,47.2,188.8,31724
2019,39,2020-06-23,1244,62,12,14,16,153,257,0.21,987,0,0,0,0,0,0,62,12,14,16,153,1075,246,246,246,246,990.0,968.2,0.66,0.35,989.0,20.4,20.4,20.4,20.4,0.94,0.94,0.94,0.94,45.4,45.4,45.4,45.4,181.7,30531
2019,40,2020-06-30,1075,58,11,11,11,138,231,0.22,844,0,0,0,0,0,0,58,11,11,11,138,925,239,239,239,221,990.0,967.6,0.5,0.23,989.3,21.2,21.2,21.2,21.1,0.94,0.94,0.94,0.94,45.9,45.9,45.9,42.1,161.9,27201
2019,41,2020-07-07,923,58,11,11,11,136,227,0.25,696,0,0,0,0,0,0,58,11,11,11,136,776,232,232,232,0,990.0,967.1,0.37,0.14,989.5,22.0,22.0,22.0,0.0,0.94,0.94,0.94,0.0,46.2,46.2,46.2,0.0,138.5,23264
2019,42,2020-07-14,788,58,11,11,11,136,227,0.29,561,0,0,0,0,0,0,58,11,11,11,136,641,224,224,195,0,990.0,966.6,0.29,0.09,989.6,22.7,22.7,22.7,0.0,0.94,0.94,0.93,0.0,45.8,45.8,39.2,0.0,114.1,19160
2019,43,2020-07-21,674,58,11,11,11,136,227,0.34,447,0,0,0,0,0,0,58,11,11,11,136,527,223,223,0,0,990.0,966.1,0.22,0.06,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,46.9,46.9,0.0,0.0,93.7,15742
2019,44,2020-07-28,586,56,10,9,8,123,208,0.35,378,0,0,0,0,0,0,56,10,9,8,123,454,189,189,0,0,990.0,965.7,0.19,0.05,989.8,23.8,23.8,0.0,0.0,0.93,0.93,0.0,0.0,39.8,39.8,0.0,0.0,79.5,13363
2019,45,2020-08-04,530,54,9,8,6,107,184,0.35,346,0,0,0,0,0,0,54,9,8,6,107,417,173,173,0,0,990.0,965.5,0.18,0.04,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,36.7,36.7,0.0,0.0,73.5,12343
2019,46,2020-08-11,486,54,9,8,6,107,184,0.38,302,0,0,0,0,0,0,54,9,8,6,107,373,151,151,0,0,990.0,965.3,0.17,0.03,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,32.1,32.1,0.0,0.0,64.2,10788
2019,47,2020-08-18,457,54,9,8,6,107,184,0.4,273,0,0,0,0,0,0,54,9,8,6,107,344,193,140,0,0,990.0,965.2,0.16,0.02,989.8,24.4,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.1,29.7,0.0,0.0,59.1,9924
2019,48,2020-08-25,424,54,9,8,6,107,184,0.43,240,0,0,0,0,0,0,54,9,8,6,107,311,240,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.2,0.0,0.0,0.0,53.2,8945
2019,49,2020-09-01,399,46,7,6,4,75,138,0.35,261,0,0,0,0,0,0,46,7,6,4,75,320,261,0,0,0,990.0,964.9,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.95,0.0,0.0,0.0,58.4,0.0,0.0,0.0,58.4,9811
2019,50,2020-09-08,381,46,7,6,4,75,138,0.36,243,0,0,0,0,0,0,46,7,6,4,75,302,243,0,0,0,990.0,964.8,0.14,0.02,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,54.4,0.0,0.0,0.0,54.4,9136
2019,51,2020-09-15,362,46,7,6,4,75,138,0.38,224,0,0,0,0,0,0,46,7,6,4,75,283,224,0,0,0,990.0,964.7,0.14,0.01,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8440
2019,52,2020-09-22,338,46,7,6,4,75,138,0.41,200,0,0,0,0,0,0,46,7,6,4,75,259,200,0,0,0,990.0,964.6,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,44.7,0.0,0.0,0.0,44.7,7501
2019,53,2020-09-29,329,46,7,6,4,75,138,0.42,191,0,0,0,0,0,0,46,7,6,4,75,250,191,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.5,0.0,0.0,0.0,42.5,2037
2020,1,2020-10-01,319,41,6,4,3,56,110,0.34,209,0,0,0,0,0,0,41,6,4,3,56,260,209,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.0,0.0,0.0,0.0,47.0,7901
2020,2,2020-10-08,295,41,6,4,3,56,110,0.37,185,0,0,0,0,0,0,41,6,4,3,56,236,185,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.5,0.0,0.0,0.0,41.5,6967
2020,3,2020-10-15,284,41,6,4,3,56,110,0.39,174,0,0,0,0,0,0,41,6,4,3,56,225,174,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6563
2020,4,2020-10-22,281,41,6,4,3,56,110,0.39,171,0,0,0,0,0,0,41,6,4,3,56,222,171,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.3,0.0,0.0,0.0,38.3,6440
2020,5,2020-10-29,266,40,6,4,3,54,107,0.4,158,0,0,0,0,0,0,40,6,4,3,54,209,158,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.4,0.0,0.0,0.0,35.4,5941
2020,6,2020-11-05,281,40,6,4,3,53,106,0.38,175,0,0,0,0,0,0,40,6,4,3,53,225,175,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.4,0.0,0.0,0.0,39.4,6617
