WaterYear,WaterWeek,StartDate,Flow,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelHeadpond,LevelTailwater,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy
2020,7,2020-11-12,297,40,6,4,3,53,106,0.36,191,0,0,0,0,0,0,40,6,4,3,53,241,191,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.9,0.0,0.0,0.0,42.9,7206
2020,8,2020-11-19,310,40,6,4,3,53,106,0.34,204,0,0,0,0,0,0,40,6,4,3,53,254,204,0,0,0,990.0,964.5,0.13,0.01,989.9,25.1,0.0,0.0,0.0,0.94,0.0,0.0,0.0,45.9,0.0,0.0,0.0,45.9,7711
2020,9,2020-11-26,336,40,6,4,3,55,109,0.33,227,0,0,0,0,0,0,40,6,4,3,55,278,227,0,0,0,990.0,964.6,0.13,0.02,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,51.1,0.0,0.0,0.0,51.1,8587
2020,10,2020-12-03,396,42,7,5,3,61,118,0.3,278,0,0,0,0,0,0,42,7,5,3,61,332,192,149,0,0,990.0,964.9,0.15,0.03,989.8,24.7,24.7,0.0,0.0,0.93,0.92,0.0,0.0,42.4,32.3,0.0,0.0,60.9,10223
2020,11,2020-12-10,462,42,7,5,3,61,118,0.26,344,0,0,0,0,0,0,42,7,5,3,61,398,172,172,0,0,990.0,965.2,0.17,0.04,989.8,24.4,24.4,0.0,0.0,0.92,0.92,0.0,0.0,37.0,37.0,0.0,0.0,74.0,12433
2020,12,2020-12-17,510,42,7,5,3,61,118,0.23,392,0,0,0,0,0,0,42,7,5,3,61,446,196,196,0,0,990.0,965.4,0.19,0.05,989.8,24.1,24.1,0.0,0.0,0.93,0.93,0.0,0.0,42.0,42.0,0.0,0.0,84.0,14118
2020,13,2020-12-24,556,42,7,5,3,61,118,0.21,438,0,0,0,0,0,0,42,7,5,3,61,492,219,219,0,0,990.0,965.6,0.21,0.06,989.7,23.8,23.8,0.0,0.0,0.94,0.94,0.0,0.0,47.0,47.0,0.0,0.0,94.0,15783
2020,14,2020-12-31,630,45,7,5,3,73,136,0.22,494,0,0,0,0,0,0,45,7,5,3,73,552,247,247,0,0,990.0,965.9,0.24,0.07,989.7,23.3,23.3,0.0,0.0,0.94,0.94,0.0,0.0,52.2,52.2,0.0,0.0,104.5,17554
2020,15,2021-01-07,738,46,7,6,4,76,139,0.19,599,0,0,0,0,0,0,46,7,6,4,76,658,199,199,199,0,990.0,966.4,0.3,0.11,989.6,23.0,23.0,23.0,0.0,0.93,0.93,0.93,0.0,40.9,40.9,40.9,0.0,122.6,20592
2020,16,2021-01-14,881,46,7,6,4,76,139,0.16,742,0,0,0,0,0,0,46,7,6,4,76,801,247,247,247,0,990.0,966.9,0.39,0.16,989.4,22.1,22.1,22.1,0.0,0.94,0.94,0.94,0.0,49.3,49.3,49.3,0.0,147.9,24854
2020,17,2021-01-21,1055,46,7,6,4,76,139,0.13,916,0,0,0,0,0,0,46,7,6,4,76,975,229,229,229,229,990.0,967.6,0.55,0.28,989.2,21.2,21.2,21.2,21.2,0.94,0.94,0.94,0.94,43.8,43.8,43.8,43.8,175.2,29430
2020,18,2021-01-28,1218,47,7,6,4,83,148,0.12,1061,8,2,0,0,0,4,49,7,6,4,88,1125,265,265,265,265,990.0,968.1,0.73,0.43,988.8,20.3,20.3,20.3,20.3,0.94,0.94,0.94,0.94,48.3,48.3,48.3,48.3,193.2,32453
2020,19,2021-02-04,1553,49,8,7,5,93,162,0.11,1100,291,45,8,11,8,217,94,16,18,13,310,1229,275,275,275,275,990.0,969.2,0.89,0.48,988.6,18.9,18.9,18.9,18.9,0.93,0.93,0.93,0.93,46.6,46.6,46.6,46.6,186.5,31335
2020,20,2021-02-11,2371,49,8,7,5,93,162,0.07,1100,1109,50,10,18,34,996,100,18,25,39,1089,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.6,16.6,16.6,16.6,0.92,0.92,0.92,0.92,40.5,40.5,40.5,40.5,161.9,27197
2020,21,2021-02-18,3300,52,9,8,6,105,182,0.06,1100,2018,47,8,16,64,1881,100,18,25,71,1986,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.2,23048
2020,22,2021-02-25,3705,60,11,13,13,148,247,0.07,1100,2358,39,6,12,66,2234,100,18,25,80,2382,1243,275,275,275,275,990.0,974.6,0.92,0.48,988.6,13.5,13.5,13.5,13.5,0.89,0.89,0.89,0.89,31.8,31.8,31.8,31.8,127.0,21344
2020,23,2021-03-04,3596,68,14,17,21,195,315,0.09,1100,2181,32,4,8,59,2078,100,18,25,80,2273,1243,275,275,275,275,990.0,974.3,0.92,0.48,988.6,13.7,13.7,13.7,13.7,0.89,0.89,0.89,0.89,32.4,32.4,32.4,32.4,129.8,21798
2020,24,2021-03-11,3480,59,11,12,13,144,239,0.07,1100,2141,41,7,13,67,2013,100,18,25,80,2157,1243,275,275,275,275,990.0,974.1,0.92,0.48,988.6,14.0,14.0,14.0,14.0,0.9,0.9,0.9,0.9,33.2,33.2,33.2,33.2,132.6,22280
2020,25,2021-03-18,3410,59,11,12,13,144,239,0.07,1100,2071,40,7,13,67,1943,100,18,25,80,2087,1243,275,275,275,275,990.0,973.9,0.92,0.48,988.6,14.1,14.1,14.1,14.1,0.9,0.9,0.9,0.9,33.6,33.6,33.6,33.6,134.3,22570
2020,26,2021-03-25,3294,59,11,12,13,144,239,0.07,1100,1955,41,7,13,67,1827,100,18,25,80,1971,1243,275,275,275,275,990.0,973.7,0.92,0.48,988.6,14.4,14.4,14.4,14.4,0.9,0.9,0.9,0.9,34.3,34.3,34.3,34.3,137.2,23048
2020,27,2021-04-01,3066,70,14,18,25,168,295,0.1,1100,1671,30,4,7,55,1575,100,18,25,80,1743,1243,275,275,275,275,990.0,973.2,0.92,0.48,988.6,14.9,14.9,14.9,14.9,0.91,0.91,0.91,0.91,35.8,35.8,35.8,35.8,143.1,24035
2020,28,2021-04-08,2884,60,13,15,21,138,250,0.09,1100,1534,39,4,9,58,1422,100,18,25,80,1561,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.3,15.3,15.3,15.3,0.91,0.91,0.91,0.91,37.0,37.0,37.0,37.0,148.1,24879
2020,29,2021-04-15,2808,54,13,14,19,117,217,0.08,1100,1491,46,5,11,61,1368,100,18,25,80,1485,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.5,15.5,15.5,15.5,0.92,0.92,0.92,0.92,37.5,37.5,37.5,37.5,150.2,25227
2020,30,2021-04-22,2863,54,13,14,19,117,217,0.08,1100,1546,46,5,11,61,1423,100,18,25,80,1540,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.7,24976
2020,31,2021-04-29,2934,54,13,13,17,160,259,0.09,1100,1575,45,5,11,62,1450,100,18,25,80,1611,1243,275,275,275,275,990.0,972.9,0.92,0.48,988.6,15.2,15.2,15.2,15.2,0.91,0.91,0.91,0.91,36.7,36.7,36.7,36.7,146.7,24650
2020,32,2021-05-06,2836,57,13,14,18,184,288,0.1,1100,1447,42,4,10,61,1328,100,18,25,80,1513,1243,275,275,275,275,990.0,972.6,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.4,37.4,37.4,37.4,149.4,25099
2020,33,2021-05-13,2557,65,14,17,23,202,321,0.13,1100,1136,35,3,7,57,1032,100,18,25,80,1234,1243,275,275,275,275,990.0,971.9,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,157.0,26372
2020,34,2021-05-20,2261,65,14,17,23,202,321,0.14,1100,840,35,3,8,55,737,100,18,25,78,939,1243,275,275,275,275,990.0,971.2,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.2,41.2,41.2,41.2,164.8,27691
2020,35,2021-05-27,2010,64,13,16,21,188,302,0.15,1100,608,35,4,8,42,516,100,18,25,63,704,1243,275,275,275,275,990.0,970.6,0.92,0.48,988.6,17.5,17.5,17.5,17.5,0.93,0.93,0.93,0.93,42.9,42.9,42.9,42.9,171.6,28821
2020,36,2021-06-03,1757,62,12,14,16,153,257,0.15,1100,400,38,5,11,24,320,100,18,25,40,473,1243,275,275,275,275,990.0,969.8,0.92,0.48,988.6,18.2,18.2,18.2,18.2,0.93,0.93,0.93,0.93,44.9,44.9,44.9,44.9,179.7,30196
2020,37,2021-06-10,1513,62,12,14,16,153,257,0.17,1100,156,31,5,8,9,101,93,17,22,25,254,1232,275,275,275,275,990.0,969.0,0.9,0.48,988.6,19.1,19.1,19.1,19.1,0.93,0.93,0.93,0.93,47.0,47.0,47.0,47.0,187.8,31553
2020,38,2021-06-17,1292,62,12,14,16,153,257,0.2,1031,4,1,0,0,0,2,63,12,14,16,155,1120,257,257,257,257,990.0,968.3,0.73,0.39,988.9,20.1,20.1,20.1,20.1,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.8,31374
2020,39,2021-06-24,1132,62,12,14,16,153,257,0.23,875,0,0,0,0,0,0,62,12,14,16,153,963,228,228,228,221,990.0,967.8,0.54,0.25,989.2,21.0,21.0,21.0,21.0,0.94,0.94,0.94,0.94,43.3,43.3,43.3,41.9,165.8,27853
2020,40,2021-07-01,968,58,11,11,11,136,227,0.23,741,0,0,0,0,0,0,58,11,11,11,136,821,247,247,247,0,990.0,967.3,0.41,0.16,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,48.5,48.5,48.5,0.0,145.5,24445
2020,41,2021-07-08,830,58,11,11,11,136,227,0.27,603,0,0,0,0,0,0,58,11,11,11,136,683,214,214,204,0,990.0,966.7,0.31,0.11,989.6,22.5,22.5,22.5,0.0,0.94,0.94,0.93,0.0,43.2,43.2,41.0,0.0,121.5,20417
2020,42,2021-07-15,704,58,11,11,11,136,227,0.32,477,0,0,0,0,0,0,58,11,11,11,136,557,238,238,0,0,990.0,966.2,0.24,0.07,989.7,23.1,23.1,0.0,0.0,0.94,0.94,0.0,0.0,49.8,49.8,0.0,0.0,99.6,16740
2020,43,2021-07-22,599,58,11,11,11,136,227,0.38,372,0,0,0,0,0,0,58,11,11,11,136,452,186,186,0,0,990.0,965.8,0.19,0.04,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.1,39.1,0.0,0.0,78.3,13152
2020,44,2021-07-29,544,55,9,9,8,119,202,0.37,341,0,0,0,0,0,0,55,9,9,8,119,416,170,170,0,0,990.0,965.5,0.18,0.04,989.8,24.0,24.0,0.0,0.0,0.92,0.92,0.0,0.0,36.1,36.1,0.0,0.0,72.1,12120
2020,45,2021-08-05,495,54,9,8,6,107,184,0.37,311,0,0,0,0,0,0,54,9,8,6,107,382,155,155,0,0,990.0,965.3,0.17,0.03,989.8,24.3,24.3,0.0,0.0,0.92,0.92,0.0,0.0,33.0,33.0,0.0,0.0,66.1,11099
2020,46,2021-08-12,461,54,9,8,6,107,184,0.4,277,0,0,0,0,0,0,54,9,8,6,107,348,196,142,0,0,990.0,965.2,0.16,0.03,989.8,24.3,24.5,0.0,0.0,0.93,0.91,0.0,0.0,42.6,30.1,0.0,0.0,59.8,10040
2020,47,2021-08-19,427,54,9,8,6,107,184,0.43,243,0,0,0,0,0,0,54,9,8,6,107,314,243,0,0,0,990.0,965.0,0.15,0.02,989.8,24.4,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.9,0.0,0.0,0.0,53.9,9053
2020,48,2021-08-26,398,52,8,7,5,102,177,0.44,221,0,0,0,0,0,0,52,8,7,5,102,290,221,0,0,0,990.0,964.9,0.14,0.01,989.8,24.6,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.2,0.0,0.0,0.0,49.2,8261
2020,49,2021-09-02,371,46,7,6,4,75,138,0.37,233,0,0,0,0,0,0,46,7,6,4,75,292,233,0,0,0,990.0,964.8,0.14,0.02,989.8,24.7,0.0,0.0,0.0,0.94,0.0,0.0,0.0,52.1,0.0,0.0,0.0,52.1,8755
2020,50,2021-09-09,344,46,7,6,4,75,138,0.4,206,0,0,0,0,0,0,46,7,6,4,75,265,206,0,0,0,990.0,964.6,0.13,0.01,989.9,24.9,0.0,0.0,0.0,0.94,0.0,0.0,0.0,46.3,0.0,0.0,0.0,46.3,7774
2020,51,2021-09-16,322,46,7,6,4,75,138,0.43,184,0,0,0,0,0,0,46,7,6,4,75,243,184,0,0,0,990.0,964.5,0.12,0.01,989.9,25.1,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.1,0.0,0.0,0.0,41.1,6903
2020,52,2021-09-23,303,46,7,6,4,75,138,0.45,165,0,0,0,0,0,0,46,7,6,4,75,224,165,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6165
2020,53,2021-09-30,294,46,7,6,4,75,138,0.47,156,0,0,0,0,0,0,46,7,6,4,75,215,156,0,0,0,990.0,964.4,0.11,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.6,0.0,0.0,0.0,34.6,831
2021,1,2021-10-01,280,41,6,4,3,56,110,0.39,170,0,0,0,0,0,0,41,6,4,3,56,221,170,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6412
2021,2,2021-10-08,271,41,6,4,3,56,110,0.41,161,0,0,0,0,0,0,41,6,4,3,56,212,161,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.9,0.0,0.0,0.0,35.9,6027
2021,3,2021-10-15,275,41,6,4,3,56,110,0.4,165,0,0,0,0,0,0,41,6,4,3,56,216,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6163
2021,4,2021-10-22,270,41,6,4,3,56,110,0.41,160,0,0,0,0,0,0,41,6,4,3,56,211,160,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,35.7,0.0,0.0,0.0,35.7,5992
2021,5,2021-10-29,272,40,6,4,3,54,107,0.39,165,0,0,0,0,0,0,40,6,4,3,54,215,165,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,36.7,0.0,0.0,0.0,36.7,6170
2021,6,2021-11-05,277,40,6,4,3,53,106,0.38,171,0,0,0,0,0,0,40,6,4,3,53,221,171,0,0,0,990.0,964.3,0.12,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,38.2,0.0,0.0,0.0,38.2,6409
2021,7,2021-11-12,292,40,6,4,3,53,106,0.36,186,0,0,0,0,0,0,40,6,4,3,53,236,186,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,41.6,0.0,0.0,0.0,41.6,6993
2021,8,2021-11-19,287,40,6,4,3,53,106,0.37,181,0,0,0,0,0,0,40,6,4,3,53,231,181,0,0,0,990.0,964.3,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.93,0.0,0.0,0.0,40.6,0.0,0.0,0.0,40.6,6815
2021,9,2021-11-26,301,39,5,4,3,53,105,0.35,196,0,0,0,0,0,0,39,5,4,3,53,245,196,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.8,0.0,0.0,0.0,43.8,7359
2021,10,2021-12-03,321,38,5,4,3,54,104,0.32,217,0,0,0,0,0,0,38,5,4,3,54,264,217,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,49.1,0.0,0.0,0.0,49.1,8243
2021,11,2021-12-10,342,38,5,4,3,54,104,0.3,238,0,0,0,0,0,0,38,5,4,3,54,285,238,0,0,0,990.0,964.6,0.14,0.02,989.8,24.8,0.0,0.0,0.0,0.94,0.0,0.0,0.0,53.7,0.0,0.0,0.0,53.7,9018
2021,12,2021-12-17,364,35,5,3,2,46,92,0.25,272,0,0,0,0,0,0,35,5,3,2,46,315,209,146,0,0,990.0,964.7,0.15,0.02,989.8,24.8,24.9,0.0,0.0,0.93,0.91,0.0,0.0,46.6,31.7,0.0,0.0,60.2,10115
2021,13,2021-12-24,400,31,5,3,2,36,77,0.19,323,0,0,0,0,0,0,31,5,3,2,36,362,161,161,0,0,990.0,964.9,0.16,0.03,989.8,24.7,24.7,0.0,0.0,0.92,0.92,0.0,0.0,34.9,34.9,0.0,0.0,69.9,11741
2021,14,2021-12-31,560,33,5,3,2,43,89,0.16,471,0,0,0,0,0,0,33,5,3,2,43,514,208,208,191,0,990.0,965.6,0.22,0.07,989.7,23.8,23.8,23.3,0.0,0.93,0.93,0.93,0.0,44.3,44.3,39.4,0.0,99.9,16783
2021,15,2022-01-07,732,39,5,4,3,58,111,0.15,620,0,0,0,0,0,0,39,5,4,3,58,670,206,206,206,0,990.0,966.3,0.31,0.12,989.6,22.9,22.9,22.9,0.0,0.94,0.94,0.94,0.0,42.5,42.5,42.5,0.0,127.4,21399
2021,16,2022-01-14,718,46,7,6,4,76,139,0.19,579,0,0,0,0,0,0,46,7,6,4,76,638,218,218,198,0,990.0,966.3,0.29,0.1,989.6,23.0,23.0,23.0,0.0,0.94,0.94,0.93,0.0,45.1,45.1,40.5,0.0,119.2,20031
2021,17,2022-01-21,855,46,7,6,4,76,139,0.16,716,0,0,0,0,0,0,46,7,6,4,76,775,238,238,238,0,990.0,966.8,0.37,0.15,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,48.0,48.0,48.0,0.0,144.1,24200
2021,18,2022-01-28,909,47,7,6,4,83,148,0.16,761,0,0,0,0,0,0,47,7,6,4,83,822,253,253,253,0,990.0,967.0,0.41,0.17,989.4,21.9,21.9,21.9,0.0,0.94,0.94,0.94,0.0,50.3,50.3,50.3,0.0,150.8,25338
2021,19,2022-02-04,941,49,8,7,5,93,162,0.17,779,0,0,0,0,0,0,49,8,7,5,93,843,259,259,259,0,990.0,967.2,0.43,0.18,989.4,21.7,21.7,21.7,0.0,0.94,0.94,0.94,0.0,51.1,51.1,51.1,0.0,153.3,25750
2021,20,2022-02-11,991,43,7,5,4,78,137,0.14,854,0,0,0,0,0,0,43,7,5,4,78,909,213,213,213,213,990.0,967.4,0.49,0.23,989.3,21.6,21.6,21.6,21.6,0.94,0.94,0.94,0.94,41.5,41.5,41.5,41.5,166.0,27894
2021,21,2022-02-18,1042,43,7,5,4,78,137,0.13,905,0,0,0,0,0,0,43,7,5,4,78,960,226,226,226,226,990.0,967.5,0.53,0.27,989.2,21.3,21.3,21.3,21.3,0.94,0.94,0.94,0.94,43.6,43.6,43.6,43.6,174.2,29265
2021,22,2022-02-25,1183,45,7,6,6,90,156,0.13,1024,2,0,0,0,0,1,46,7,6,6,91,1085,256,256,256,256,990.0,968.0,0.68,0.39,988.9,20.5,20.5,20.5,20.5,0.94,0.94,0.94,0.94,47.3,47.3,47.3,47.3,189.2,31793
2021,23,2022-03-04,1387,49,9,9,9,107,183,0.13,1088,116,27,4,5,5,71,76,13,14,14,178,1193,272,272,272,272,990.0,968.6,0.84,0.47,988.7,19.5,19.5,19.5,19.5,0.93,0.93,0.93,0.93,47.8,47.8,47.8,47.8,191.1,32096
2021,24,2022-03-11,1921,49,9,9,9,107,183,0.1,1100,638,51,9,16,31,530,100,18,25,40,637,1243,275,275,275,275,990.0,970.3,0.92,0.48,988.6,17.8,17.8,17.8,17.8,0.93,0.93,0.93,0.93,43.7,43.7,43.7,43.7,174.6,29334
2021,25,2022-03-18,2277,49,9,9,9,107,183,0.08,1100,994,51,9,16,48,869,100,18,25,57,976,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.4,27623
2021,26,2022-03-25,2392,49,9,9,9,107,183,0.08,1100,1109,51,9,16,54,978,100,18,25,63,1085,1243,275,275,275,275,990.0,971.5,0.92,0.48,988.6,16.5,16.5,16.5,16.5,0.92,0.92,0.92,0.92,40.3,40.3,40.3,40.3,161.4,27113
2021,27,2022-04-01,2497,54,13,14,19,117,217,0.09,1100,1180,46,5,11,61,1057,100,18,25,80,1174,1243,275,275,275,275,990.0,971.8,0.92,0.48,988.6,16.3,16.3,16.3,16.3,0.92,0.92,0.92,0.92,39.6,39.6,39.6,39.6,158.6,26640
2021,28,2022-04-08,2562,54,13,14,19,117,217,0.08,1100,1245,46,5,11,61,1122,100,18,25,80,1239,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.2,39.2,39.2,39.2,156.9,26351
2021,29,2022-04-15,2746,54,13,14,19,117,217,0.08,1100,1429,46,5,11,61,1306,100,18,25,80,1423,1243,275,275,275,275,990.0,972.4,0.92,0.48,988.6,15.7,15.7,15.7,15.7,0.92,0.92,0.92,0.92,38.0,38.0,38.0,38.0,151.9,25513
2021,30,2022-04-22,2975,54,13,14,19,117,217,0.07,1100,1658,46,5,11,61,1535,100,18,25,80,1652,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.1,15.1,15.1,15.1,0.91,0.91,0.91,0.91,36.4,36.4,36.4,36.4,145.6,24459
2021,31,2022-04-29,3106,54,13,13,17,160,259,0.08,1100,1747,45,5,11,62,1622,100,18,25,80,1783,1243,275,275,275,275,990.0,973.3,0.92,0.48,988.6,14.8,14.8,14.8,14.8,0.91,0.91,0.91,0.91,35.5,35.5,35.5,35.5,142.0,23850
2021,32,2022-05-06,3014,57,13,14,18,184,288,0.1,1100,1626,42,4,10,61,1507,100,18,25,80,1691,1243,275,275,275,275,990.0,973.0,0.92,0.48,988.6,15.0,15.0,15.0,15.0,0.91,0.91,0.91,0.91,36.1,36.1,36.1,36.1,144.5,24276
2021,33,2022-05-13,2864,65,14,17,23,202,321,0.11,1100,1443,35,4,8,57,1339,100,18,25,80,1541,1243,275,275,275,275,990.0,972.7,0.92,0.48,988.6,15.4,15.4,15.4,15.4,0.91,0.91,0.91,0.91,37.2,37.2,37.2,37.2,148.6,24969
2021,34,2022-05-20,2585,65,14,17,23,202,321,0.12,1100,1164,34,4,8,57,1060,100,18,25,80,1262,1243,275,275,275,275,990.0,972.0,0.92,0.48,988.6,16.1,16.1,16.1,16.1,0.92,0.92,0.92,0.92,39.1,39.1,39.1,39.1,156.2,26245
2021,35,2022-05-27,2271,64,13,16,21,188,302,0.13,1100,868,35,4,8,55,763,100,18,25,76,951,1243,275,275,275,275,990.0,971.3,0.92,0.48,988.6,16.8,16.8,16.8,16.8,0.93,0.93,0.93,0.93,41.1,41.1,41.1,41.1,164.6,27648
2021,36,2022-06-03,1962,62,12,14,16,153,257,0.13,1100,605,38,6,11,37,512,100,18,25,53,665,1243,275,275,275,275,990.0,970.5,0.92,0.48,988.6,17.6,17.6,17.6,17.6,0.93,0.93,0.93,0.93,43.3,43.3,43.3,43.3,173.1,29082
2021,37,2022-06-10,1597,62,12,14,16,153,257,0.16,1100,240,35,5,9,14,174,97,17,23,30,327,1239,275,275,275,275,990.0,969.3,0.91,0.48,988.6,18.8,18.8,18.8,18.8,0.93,0.93,0.93,0.93,46.2,46.2,46.2,46.2,185.0,31078
2021,38,2022-06-17,1307,62,12,14,16,153,257,0.2,1036,13,3,0,0,0,8,65,12,14,16,161,1129,259,259,259,259,990.0,968.4,0.74,0.4,988.9,20.0,20.0,20.0,20.0,0.94,0.94,0.94,0.94,46.7,46.7,46.7,46.7,186.8,31381
2021,39,2022-06-24,1089,62,12,14,16,153,257,0.24,832,0,0,0,0,0,0,62,12,14,16,153,920,235,235,235,220,990.0,967.7,0.5,0.22,989.3,21.2,21.2,21.2,21.0,0.94,0.94,0.94,0.94,45.0,45.0,45.0,41.7,158.9,26700
2021,40,2022-07-01,888,58,11,11,11,136,227,0.26,661,0,0,0,0,0,0,58,11,11,11,136,741,220,220,220,0,990.0,967.0,0.35,0.13,989.5,22.2,22.2,22.2,0.0,0.94,0.94,0.94,0.0,44.0,44.0,44.0,0.0,132.0,22172
2021,41,2022-07-08,721,58,11,11,11,136,227,0.32,494,0,0,0,0,0,0,58,11,11,11,136,574,233,233,186,0,990.0,966.3,0.25,0.07,989.7,23.0,23.0,22.8,0.0,0.94,0.94,0.93,0.0,48.6,48.6,37.7,0.0,102.5,17222
2021,42,2022-07-15,604,58,11,11,11,136,227,0.38,377,0,0,0,0,0,0,58,11,11,11,136,457,188,188,0,0,990.0,965.8,0.19,0.05,989.8,23.7,23.7,0.0,0.0,0.93,0.93,0.0,0.0,39.6,39.6,0.0,0.0,79.2,13303
2021,43,2022-07-22,534,58,11,11,11,136,227,0.43,307,0,0,0,0,0,0,58,11,11,11,136,387,153,153,0,0,990.0,965.5,0.17,0.03,989.8,24.1,24.1,0.0,0.0,0.92,0.92,0.0,0.0,32.4,32.4,0.0,0.0,64.8,10881
2021,44,2022-07-29,483,55,9,9,8,119,202,0.42,280,0,0,0,0,0,0,55,9,9,8,119,355,178,143,0,0,990.0,965.3,0.16,0.03,989.8,24.3,24.4,0.0,0.0,0.92,0.91,0.0,0.0,38.3,30.4,0.0,0.0,60.0,10081
2021,45,2022-08-05,442,54,9,8,6,107,184,0.42,258,0,0,0,0,0,0,54,9,8,6,107,329,238,137,0,0,990.0,965.1,0.15,0.02,989.8,24.3,24.5,0.0,0.0,0.94,0.91,0.0,0.0,52.7,29.2,0.0,0.0,56.9,9561
2021,46,2022-08-12,410,54,9,8,6,107,184,0.45,226,0,0,0,0,0,0,54,9,8,6,107,297,226,0,0,0,990.0,964.9,0.14,0.02,989.8,24.5,0.0,0.0,0.0,0.94,0.0,0.0,0.0,50.2,0.0,0.0,0.0,50.2,8425
2021,47,2022-08-19,380,54,9,8,6,107,184,0.48,196,0,0,0,0,0,0,54,9,8,6,107,267,196,0,0,0,990.0,964.8,0.13,0.01,989.9,24.8,0.0,0.0,0.0,0.93,0.0,0.0,0.0,43.4,0.0,0.0,0.0,43.4,7290
2021,48,2022-08-26,352,52,8,7,5,101,174,0.5,177,0,0,0,0,0,0,52,8,7,5,101,245,177,0,0,0,990.0,964.7,0.12,0.01,989.9,25.0,0.0,0.0,0.0,0.93,0.0,0.0,0.0,39.1,0.0,0.0,0.0,39.1,6576
2021,49,2022-09-02,329,40,6,4,3,65,118,0.36,211,0,0,0,0,0,0,40,6,4,3,65,261,211,0,0,0,990.0,964.5,0.13,0.01,989.9,25.0,0.0,0.0,0.0,0.94,0.0,0.0,0.0,47.5,0.0,0.0,0.0,47.5,7979
2021,50,2022-09-09,309,40,6,4,3,65,118,0.38,191,0,0,0,0,0,0,40,6,4,3,65,241,191,0,0,0,990.0,964.4,0.12,0.01,989.9,25.2,0.0,0.0,0.0,0.93,0.0,0.0,0.0,42.6,0.0,0.0,0.0,42.6,7161
2021,51,2022-09-16,288,40,6,4,3,65,118,0.41,170,0,0,0,0,0,0,40,6,4,3,65,220,170,0,0,0,990.0,964.4,0.12,0.01,989.9,25.3,0.0,0.0,0.0,0.92,0.0,0.0,0.0,37.9,0.0,0.0,0.0,37.9,6373
2021,52,2022-09-23,271,40,6,4,3,65,118,0.43,153,0,0,0,0,0,0,40,6,4,3,65,203,153,0,0,0,990.0,964.3,0.11,0.01,989.9,25.4,0.0,0.0,0.0,0.92,0.0,0.0,0.0,34.2,0.0,0.0,0.0,34.2,5747
2021,53,2022-09-30,266,40,6,4,3,65,118,0.44,148,0,0,0,0,0,0,40,6,4,3,65,198,148,0,0,0,990.0,964.3,0.11,0.0,989.9,25.5,0.0,0.0,0.0,0.92,0.0,0.0,0.0,33.2,0.0,0.0,0.0,33.2,796
