Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.0,9912.101075056224,981.943744688036,990.7789042580134,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.5874097930688,990.3954259971438,990.0678684014397,989.4578733301784,8.108730325032823,7.916746529107812,7.589188933403719,6.979193862142395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.001,8829.69741814583,981.2561495822388,990.519127380355,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.3276329154104,990.1356491194854,989.8080915237813,989.19809645252,8.536548553171613,8.344564757246602,8.017007161542509,7.407012090281185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.002,7890.806380622311,980.627357997785,990.2937935313494,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,990.1022990664047,989.9103152704797,989.5827576747756,988.9727626035143,8.940006288619728,8.748022492694716,8.420464896990623,7.8104698257292995,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.003,7005.060692322745,979.7947570507833,990.1695604697107,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9780660047661,989.7860822088411,989.458524613137,988.8485295418757,9.64837417398276,9.456390378057748,9.128832782353655,8.518837711092331,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
0.004,6479.994665675702,979.1451933854378,990.1268689262821,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9353744613375,989.7433906654124,989.4158330697084,988.805837998447,10.255246295899681,10.06326249997467,9.735704904270577,9.125709833009253,0.8216663008339858,0.8166704530334742,0.0,0.0,22.277648511709696,43.45536650661258,0.0,0.0
0.005,6170.049530809099,978.7608614182033,990.1016682172016,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.9101737522569,989.7181899563319,989.3906323606278,988.7806372893665,10.614377554053661,10.42239375812865,10.094836162424556,9.484841091163233,0.8307148155140346,0.8259258098600502,0.8174996674576956,0.0,23.311717116880335,45.51623040951595,65.45395462957848,0.0
0.006,5965.180906116669,978.4963785954196,990.0850109639337,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.893516498989,989.701532703064,989.3739751073599,988.7639800360986,10.862203123569387,10.670219327644375,10.342661731940282,9.732666660678959,0.8367332914351495,0.8320870212618539,0.823904410302613,0.0,24.028836676266486,46.946137569601035,67.5862234886364,0.0
0.006999999999999999,5828.6919547143225,978.28618561026,990.0739134567619,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8824189918173,989.6904351958923,989.3628776001882,988.7528825289269,11.06129860155734,10.869314805632328,10.541757209928235,9.931762138666912,0.8414348808587682,0.8369032800023194,0.8289163147513345,0.0,24.606758363871137,48.09890725043723,69.30630233686858,0.0
0.008,5687.283313593033,978.0684163029332,990.0624159443784,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8709214794337,989.6789376835087,989.3513800878046,988.7413850165433,11.267570396500517,11.075586600575505,10.748029004871412,10.138033933610089,0.846180513442137,0.8417677151122446,0.8339834475408991,0.8186293191904256,25.206995091180687,49.296578185441135,71.09438348457827,87.76650483730903
0.009000000000000001,5577.5826571811795,977.899477292059,990.0534965131075,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8620020481628,989.6700182522378,989.3424606565337,988.7324655852724,11.42758997610379,11.235606180178777,10.908048584474685,10.298053513213361,0.8497741146569424,0.8454534798259936,0.8378264591409295,0.8227651642550459,25.67354996039696,50.22778156495245,72.485337739459,89.60222784333278
0.01,5513.419393582916,977.8006658661177,990.048279590634,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8567851256894,989.6648013297644,989.3372437340603,988.727248662799,11.521184479571687,11.329200683646675,11.001643087942583,10.391648016681259,0.8518403853773151,0.8475736564305267,0.8400386085170437,0.8251485901885978,25.9467599273069,50.77319491301616,73.30031316125888,90.67850642832761
0.011000000000000001,5396.855655881256,977.6211577100571,990.0388021428128,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8473076778681,989.6553238819431,989.327766286239,988.7177712149777,11.69121518781101,11.499231391886,11.171673796181906,10.561678724920583,0.8555268892597678,0.8513580897353543,0.8439901263718316,0.8294112617253528,26.443631413125612,51.76531400831083,74.78330312925881,92.63831535166703
0.012,5359.201802557596,977.5631707759387,990.0357406209606,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.844246156016,989.652262360091,989.3247047643869,988.7147096931255,11.746140600077254,11.554156804152242,11.22659920844815,10.616604137186826,0.8566992154091901,0.8525620502521953,0.8452480605966275,0.830769708642457,26.60426965280493,52.08612236561367,75.26298400650204,93.27259189714093
0.013,5307.780230671744,977.4839815552344,990.0315596872152,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8400652222706,989.6480814263456,989.3205238306415,988.7105287593802,11.82114888703616,11.629165091111147,11.301607495407055,10.691612424145731,0.8582855706033288,0.8541916065733026,0.8469513255201372,0.8326102376220128,26.823736578879043,52.52446145311229,75.91851488589107,94.1396808881699
0.013999999999999999,5241.107544094253,977.3813056179051,990.0261387310877,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8346442661431,989.6426604702181,989.315102874514,988.7051078032526,11.918403868237945,11.726420072312933,11.39886247660884,10.788867405347517,0.8603172924058,0.8562793425171653,0.8491346312874379,0.8349715185668797,27.108440062653198,53.093173786225364,76.76921491624702,95.26541979766681
0.015,5168.2234116951895,977.2690640540105,990.0202127409348,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8287182759901,989.6367344800651,989.309176884361,988.6991818130997,12.024719441979599,11.832735646054587,11.505178050350494,10.89518297908917,0.8625058319843641,0.8585291146979679,0.8514888768894028,0.8375203200967867,27.41983073474774,53.71529464750236,77.70006010811309,96.49785270357467
0.016,5110.454411539905,977.1800997937714,990.0155157168391,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8240212518945,989.6320374559695,989.3044798602654,988.694484789004,12.108986678123031,11.91700288219802,11.589445286493927,10.979450215232603,0.8642164097575098,0.8602882263027143,0.8533307956139525,0.8395164466174853,27.666746239957725,54.20867551281336,78.43846753502785,97.47597113482284
0.017,5008.694156859004,977.0233890015628,990.0072418958117,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8157474308671,989.6237636349421,989.296206039238,988.6862109679766,12.257423649304272,12.06543985337926,11.737882257675167,11.127887186413844,0.8671777844079059,0.8633350934326595,0.8565235277160788,0.8429808161820521,28.1018633164743,55.07827452460242,79.74033896639322,99.20148510312686
0.018000000000000002,4949.60378083177,976.9177749189221,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.355795836133282,12.16381204020827,11.836254444504178,11.226259373242854,0.8691039286252177,0.8653178952474938,0.8586029972019187,0.8452403053152366,28.390315150848686,55.65486818181218,80.6038385469531,100.34668696912829
0.019,4838.446655269836,976.7143573791437,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.559213375911625,12.367229579986613,12.03967198428252,11.429676913021197,0.8729947948064906,0.8693259200430999,0.8628109148782863,0.8498204740816231,28.986906532047954,56.847690323310744,82.3909132939281,102.71855763482958
0.02,4760.069740871789,976.5709276257953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.70264312926004,12.510659333335028,12.183101737630935,11.573106666369611,0.8756636230991863,0.8720773569012849,0.865703296251949,0.85297532978313,29.407572919838497,57.68899607947703,83.65193159701677,104.39367696035828
0.021,4685.510192210626,976.4344836517454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,12.839087103309978,12.647103307384967,12.319545711680874,11.70955064041955,0.8781451848674429,0.874637503765749,0.8683975228966775,0.8559192468828798,29.807684887819804,58.48936875413032,84.85204251956819,105.98899880736002
0.022000000000000002,4594.912800663202,976.2686904252137,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.004880329841697,12.812896533916685,12.485338938212593,11.875343866951269,0.8810853700458008,0.8776731777830115,0.8715961174059401,0.859421240545241,30.293686531427333,59.461781675882726,86.31070324785948,107.92947023233327
0.023,4525.309127544389,976.1413157034062,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.132255051649125,12.940271255724113,12.61271366002002,12.002718588758697,0.8832882263058296,0.8799493956908329,0.8739975029866478,0.862055719983466,30.6668753119948,60.20864453136848,87.4314658609516,109.42151663361675
0.024,4506.921879704104,976.1076670398585,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.165903715196876,12.973919919271864,12.646362323567772,12.036367252306448,0.8838620289518712,0.8805425783313414,0.8746237512531474,0.8627435448067218,30.765425675441872,60.405898209724946,87.72753344156673,109.81582210833503
0.025,4491.97649314222,976.0803169824502,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.19325377260516,13.001269976680149,12.673712380976056,12.063717309714733,0.8843259204896512,0.8810222221726415,0.8751302712515885,0.8633001150058162,30.8455165791294,60.56621195900723,87.96817561691947,110.13635994928397
0.026,4462.335028912899,976.0260731029106,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.247497652144787,13.055513856219775,12.727956260515683,12.117961189254359,0.885239326280808,0.8819668698014975,0.8761282228647356,0.8643973321164589,31.00432831311405,60.884117328071525,88.44542565541316,110.77219033936298
0.027000000000000003,4415.415344009801,975.9402100795379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.333360675517454,13.141376879592443,12.81381928388835,12.203824212627026,0.8866671178115832,0.8834441142597429,0.8776898425794684,0.8661160798943746,31.25561199774992,61.387185874754415,89.20078959309025,111.77889527710266
0.027999999999999997,4385.141126032038,975.8848082606386,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.388762494416781,13.19677869849177,12.869221102787677,12.259226031526353,0.8875766392366959,0.8843855444393358,0.8786857146188503,0.8672133364431589,31.417677523344082,61.71167605449056,89.68810745946413,112.42859121336478
0.028999999999999998,4336.075193196632,975.7950176035498,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.478553151505551,13.28656935558054,12.959011759876446,12.349016688615123,0.8890311604731234,0.8858917807293227,0.8802801857440952,0.8689721231432123,31.680208829403995,62.237380266159406,90.47776041519002,113.48174104670976
0.03,4305.170852711009,975.7384626604611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.535108094594264,13.343124298669252,13.01556670296516,12.405571631703836,0.8899348806460492,0.8868280738002061,0.8812720538185285,0.8700674859272642,31.845475249113885,62.56835502730407,90.9750100389298,114.14515667371036
0.031,4253.107973715088,975.6431875918986,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.630383163156765,13.438399367231753,13.11084177152766,12.500846700266337,0.8914356309566562,0.8883836979187718,0.882921302154261,0.8718910862297085,32.12371989017804,63.12565487143785,91.81245555026017,115.26287163545295
0.032,4193.756222184489,975.5345738865976,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.738996868457733,13.547013072532721,13.219455476828628,12.609460405567305,0.8931132706406248,0.8901238938170402,0.8847682297850359,0.8739367753351983,32.44063480449151,63.76050990276071,92.76670214577523,116.53712115258936
0.033,4140.75694918423,975.437585217007,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.83598553804832,13.644001742123308,13.316444146419215,12.706449075157892,0.8945814391861067,0.8916479231213712,0.8863875672156318,0.8757336005970496,32.72335015085995,64.3269471624898,93.61834499988075,117.67493896715247
0.034,4082.818022555863,975.3315569812772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.942013773778129,13.750029977853117,13.422472382149024,12.8124773108877,0.8961541561161357,0.893281707160912,0.88812554231709,0.877665605802137,33.03208653698561,64.94561864666191,94.54877603378449,118.91864635159253
0.035,4051.5459612403133,975.2743291090698,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,13.999241645985606,13.807257850060594,13.479700254356501,12.869705183095178,0.8969890030041401,0.8941495145213337,0.8890495859501943,0.8786943755951973,33.19857217431218,65.27927959503108,95.0506849127291,119.58982023327532
0.036000000000000004,4027.022077294781,975.2294504014494,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.044120353605948,13.852136557680936,13.524578961976843,12.91458389071552,0.8976368252188828,0.8948231846900119,0.8897673572035718,0.8794942742199336,33.32905350492456,65.54080403861559,95.44413673519227,120.1160943394833
0.037000000000000005,3988.051260004569,975.154680050962,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.118890704093317,13.926906908168306,13.599349312464213,12.98935424120289,0.8987027127100735,0.8959321362683302,0.8909497835705968,0.8808135292227801,33.54628295423864,65.97623976406874,96.09933612746003,120.99273832812264
0.038,3969.2766487977974,975.1148957557857,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.15867499926965,13.966691203344638,13.639133607640545,13.029138536379222,0.8992630208563201,0.8965153582345953,0.8915721004810861,0.8815086508051829,33.661783682048636,66.20778179503908,96.44779099983265,121.45909721838001
0.039,3936.514205791712,975.0454705789396,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.228100176115802,14.03611638019079,13.708558784486698,13.098563713225374,0.9002294080181631,0.8975217309233894,0.8926466954019073,0.8827102927730969,33.86319154793146,66.61157548704199,97.05556270880139,122.2727375856139
0.04,3915.5599520939836,975.0010675175324,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.27250323752294,14.080519441597929,13.752961845893836,13.142966774632512,0.9008399099223919,0.8981578068324572,0.8933264049910845,0.8834712593080958,33.99190822927764,66.86965742365744,97.44407578200092,122.79299834157553
0.040999999999999995,3886.053218431513,974.9385413438191,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.335029411236249,14.143045615311237,13.815488019607145,13.205492948345821,0.9016895594033357,0.8990434683499233,0.8942735092779409,0.8845327855683222,34.17302358158075,67.23283195937185,97.99087331525459,123.52541473937669
0.042,3857.302531342109,974.8776172687964,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.395953486258989,14.203969690333977,13.876412094629885,13.266417023368561,0.9025061568058343,0.8998951550579803,0.8951850644166026,0.885555830863439,34.34933906482296,67.58641693036542,98.52332226882834,124.2388321107144
0.043,3830.753970392088,974.821359603926,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.452211151129362,14.26022735520435,13.932669759500257,13.322674688238934,0.9032503193035671,0.9006717192358681,0.8960169114708252,0.8864906286125362,34.51200564407498,67.91266113704833,99.01467848295269,124.89738356752615
0.044000000000000004,3811.676948218156,974.7809344855099,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.492636269545486,14.300652473620474,13.973094877916381,13.363099806655057,0.903779190167302,0.9012238730026557,0.8966087899013961,0.8871564844120742,34.628805160603534,68.14693267676616,99.3675613726216,125.3704577531727
0.045,3803.114617748527,974.7627904995147,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.510780255540638,14.318796459615626,13.991238863911533,13.38124379265021,0.9040149690011641,0.9014701018904314,0.8968728483904589,0.8874537461272272,34.68120383396971,68.25203671873848,99.52589214315343,125.58274694426578
0.046,3773.148259641381,974.6992903597162,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.574280395339159,14.382296599414147,14.054739003710054,13.44474393244873,0.9048323687737114,0.9023240746566198,0.897789221016005,0.8884863230696778,34.86446665475689,68.61965941210917,100.07974812862889,126.3255070795095
0.047,3734.2590342319786,974.6168822392058,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.65668851584958,14.464704719924569,14.137147124220476,13.527152052959153,0.9058751237695458,0.9034142927238261,0.898960419300674,0.8898083269963767,35.10200864817697,69.09622203883956,100.79787575153465,127.28892116467837
0.048,3692.324235098728,974.5280204029473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.745550352108083,14.553566556183071,14.226008960478978,13.616013889217655,0.9069767121142746,0.9045670611664681,0.90020050985162,0.8912110333937454,35.357772690007515,69.60941408415914,101.57138258947809,128.3270788827833
0.049,3670.338943913297,974.4814325240067,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.792138231048696,14.600154435123684,14.272596839419592,13.662601768158268,0.9075447798845727,0.9051619612902956,0.9008411906162918,0.8919369692880201,35.491699567320374,69.87816903538278,101.97653844120697,128.87104292699888
0.05,3639.447141738064,974.4159713241592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.857599430896201,14.66561563497119,14.338058039267096,13.728062968005773,0.9083319765721848,0.9059868604468051,0.9017304167125032,0.892945988412029,35.67968614354281,70.25544197656508,102.54537674355434,129.6349848595313
0.051,3600.306705040052,974.3330308749657,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.940539880089617,14.748556084164605,14.420998488460512,13.811003417199188,0.909310905362241,0.9070135589036771,0.9028386184917484,0.8942059699869227,35.917530366939125,70.73283350406815,103.26531888664307,130.60222203202267
0.052000000000000005,3573.2680912123824,974.275734764712,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,14.997835990343404,14.805852194418392,14.4782945987143,13.868299527452976,0.9099751068645425,0.9077107601801934,0.9035921230966184,0.8950643256263645,36.08160841711455,71.062202814649,103.76212976033857,131.26992257924218
0.053,3553.830100561378,974.2345447369038,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.039026018151574,14.847042222226563,14.51948462652247,13.909489555261146,0.910446514663604,0.9082058914329334,0.904127730668786,0.8956753103403763,36.19944609888609,71.29876888307453,104.11900822298453,131.74967841549358
0.054000000000000006,3530.1446963297662,974.1843542374606,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.089216517594721,14.89723272166971,14.569675125965617,13.959680054704293,0.9110140505718217,0.9088023346289585,0.9047734947027856,0.8964129222462294,36.34289692841927,71.58677682703791,104.55354655599936,132.33396998445468
0.055,3512.0650056347804,974.1460425119403,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.127528243115037,14.935544447190026,14.607986851485933,13.99799178022461,0.911442179616635,0.9092525293652532,0.9052613373291764,0.8969708747638369,36.45229466572589,71.80643224685512,104.88499780631733,132.77974914874434
0.055999999999999994,3496.366435549196,974.1127764943781,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.160794260677292,14.96881046475228,14.641252869048188,14.031257797786864,0.9118103518063888,0.9096398611639879,0.9056813587381051,0.8974517724930259,36.547211755938584,71.99702399360949,105.17262218015921,133.16665531623167
0.057,3488.168641405712,974.0954049782168,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.178165776838526,14.986181980913514,14.658624385209421,14.048629313948098,0.9120012918675883,0.9098408063740283,0.905899374464348,0.8977015778369849,36.59675025646819,72.09650061417216,105.32275432782316,133.36863618499498
0.057999999999999996,3478.2046460397005,974.0742907975603,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.199279957495108,15.007296161570096,14.679738565866003,14.06974349460468,0.9122321507590049,0.9100838260070957,0.9061631424281688,0.8980039844392084,36.656936379075056,72.21736228825607,105.50517116860209,133.6140757133164
0.059,3467.070774707111,974.0506975940222,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.222873161033206,15.030889365108195,14.703331769404102,14.093336698142778,0.9124885326830185,0.910353796469429,0.9064562972895799,0.89834031451424,36.724155787828536,72.35235281701733,105.70892563079612,133.8882563300303
0.06,3452.248381930785,974.0192882379009,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.254282517154437,15.062298721229425,14.734741125525332,14.124746054264008,0.9128272595494804,0.9107106135981382,0.9068439795378099,0.8987854754197465,36.81358932525323,72.53196227042464,105.98004897238785,134.25314314023603
0.061,3441.0052160059477,973.9954634339173,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.27810732113808,15.086123525213068,14.758565929508976,14.148570858247652,0.913082218669982,0.9109792946475576,0.9071360725737625,0.8991211674947104,36.88138475089077,72.66812224626754,106.18560076367235,134.52982105516972
0.062,3441.0052160059477,973.9954634339173,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.27810732113808,15.086123525213068,14.758565929508976,14.148570858247652,0.913082218669982,0.9109792946475576,0.9071360725737625,0.8991211674947104,36.88138475089077,72.66812224626754,106.18560076367235,134.52982105516972
0.063,3417.233058807453,973.9450891008063,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.328481654249074,15.136497858324063,14.80894026261997,14.198945191358646,0.9136156887280972,0.911541777872736,0.907748057285258,0.8998253364909532,37.02460756989876,72.95578829568935,106.61991721765854,135.11453424393596
0.064,3405.1015131654217,973.9193817778981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.354188977157222,15.16220518123221,14.834647585528117,14.224652514266793,0.9138849984899986,0.9118258938029425,0.9080574351021159,0.900181758328619,37.097633540811756,73.10247197949727,106.84140339083805,135.4127762874972
0.065,3381.83958649344,973.8700886475694,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.403482107485914,15.211498311560902,14.88394071585681,14.273945644595486,0.9143958475194961,0.9123651332792607,0.9086451135961996,0.9008596425223453,37.23753552165461,73.38350417845045,107.26579566467765,135.98435269881435
0.066,3355.9174512398436,973.8151584085797,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.458412346475669,15.266428550550657,14.938870954846564,14.32887588358524,0.9149565291653682,0.9129574520725098,0.9092914108404935,0.90160646129178,37.39324243760735,73.69631285989314,107.7382448269492,136.62082528897935
0.067,3332.217132164571,973.7649363038726,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.5086344511828,15.316650655257789,14.989093059553696,14.379097988292372,0.9154612326812072,0.9134910810792519,0.9098743917428428,0.9022813479031485,37.53542125132569,73.98196990666784,108.16975090340613,137.20229981446556
0.068,3313.0406406455268,973.7243004051774,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.549270349878,15.357286553952989,15.029728958248896,14.419733886987572,0.9158640621477144,0.9139173148480061,0.9103405573034246,0.9028218765574912,37.65033193498436,74.21285953089647,108.51857246724853,137.6724648385181
0.069,3281.694708655936,973.657876882628,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.615693872427372,15.42371007650236,15.096152480798267,14.486157409536943,0.9165118611160978,0.9146033705363827,0.9110918855798346,0.9036947588980142,37.83791116664396,74.58979665404185,109.08812675294811,138.4403637706695
0.07,3262.21536713692,973.6165992303615,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.656971524693816,15.464987728768804,15.137430133064711,14.527435061803388,0.9169077551575912,0.9150230384989829,0.9115521159680329,0.9042305267795198,37.954317353778976,74.82373465124734,109.44166379284759,138.9171534926906
0.07100000000000001,3243.0678941622673,973.5760248233438,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.69754593171156,15.505562135786548,15.178004540082455,14.568009468821131,0.917291922724412,0.9154305749518338,0.9119995237865134,0.9047521851629008,38.06861780273241,75.05345716599471,109.7888716278809,139.38550856303368
0.07200000000000001,3210.822806441037,973.5076959469822,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.765874808073207,15.573891012148195,15.246333416444102,14.636338345182779,0.9179277139603802,0.9161057202989675,0.9127418140610216,0.9056195162708254,38.2608252191962,75.43979483748433,110.37288415395172,140.1735207630438
0.073,3190.3897132884526,973.4643972495874,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.809173505467996,15.617189709542984,15.289632113838891,14.679637042577568,0.9183233526699549,0.9165262969533957,0.9132049391670972,0.9061618773529095,38.38243924807007,75.68426344021086,110.74249894181266,140.67239228683985
0.07400000000000001,3171.125614747709,973.4235757074415,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.84999504761386,15.658011251688848,15.330453655984755,14.720458584723431,0.9186912056761073,0.9169176611833981,0.9136364176156943,0.9066680586200372,38.49696274684081,75.9144956965529,111.09063276446203,141.1423759766373
0.075,3153.332596641121,973.3839062677544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.889664487301005,15.697680691375993,15.3701230956719,14.760128024410577,0.9190438872540146,0.9172931904301457,0.9140509289413022,0.907155164433712,38.608128926159615,76.1379944486112,111.4286250470622,141.5987664611158
0.076,3139.3228726318957,973.3500896925598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.923481062495583,15.731497266570571,15.403939670866478,14.793944599605155,0.9193408063095173,0.9176095861890613,0.914400555328415,0.9075666746534116,38.70279503378096,76.32833231846583,111.71650018385586,141.9875602066339
0.077,3122.545576863084,973.3095927717385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.963977983316866,15.771994187391854,15.444436591687762,14.834441520426438,0.9196918664796646,0.9179839706169561,0.9148147349783627,0.908054963069666,38.816041433887314,76.55604318435226,112.0609378538557,142.45283789980317
0.078,3112.6233083653137,973.2856424684679,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,15.987928286587433,15.795944490662421,15.468386894958329,14.858391823697005,0.9198971718465961,0.918203070194294,0.9150573698669677,0.9083414266591218,38.88295405213255,76.69059584863406,112.26448305458698,142.7278410142039
0.079,3096.2208421802447,973.2460503087109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.027520446344468,15.835536650419456,15.507979054715364,14.89798398345404,0.9202327877314775,0.9185614892385324,0.9154546950491823,0.9088112049082736,38.993464170883655,76.9128300867188,112.6007008747104,143.18217134438626
0.08,3080.145690401829,973.2072482182112,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.066322536844112,15.8743387409191,15.546781145215007,14.936786073953684,0.9205571435448349,0.9189081931697617,0.9158395287388287,0.9092670458497981,39.101643400409145,77.13039221623485,112.92988889334825,143.62709637953904
0.081,3070.286485120632,973.1834501364981,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.090120618557265,15.898136822632253,15.57057922692816,14.960584155666837,0.920753842668903,0.9191185988320191,0.916073320128371,0.909544387376992,39.16792970402737,77.2637098635106,113.13162756746912,143.8998091500764
0.08199999999999999,3056.4607789066054,973.1500777421884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.123493012866973,15.931509216941961,15.603951621237869,14.993956549976545,0.9210268148230288,0.9194107918629608,0.9163983073030418,0.9099304455397981,39.260803644464374,77.45051124034596,113.41432310109296,144.2820195608634
0.083,3047.063815717961,973.1273954172502,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.146175337805133,15.954191541880121,15.626633946176028,15.016638874914705,0.92121043952727,0.9196074804837281,0.9166172852272741,0.9101909317832815,39.3238736641431,77.5773731208734,113.60632553018222,144.5416504442937
0.084,3032.4707999570037,973.0921708964479,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.181399858607463,15.989416062682452,15.661858466978359,15.051863395717035,0.9214925399351093,0.9199098685032071,0.9169542874247848,0.910592394333023,39.421731028266755,77.77421815022666,113.9042718572187,144.94460497600554
0.085,3020.841272673107,973.0640996236937,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.209471131361695,16.017487335436684,15.689929739732591,15.079934668471267,0.9217146873842635,0.9201481836408608,0.9172201874382736,0.9109096643605842,39.49963933398389,77.93094364251219,114.14151565500404,145.26551831762401
0.08600000000000001,3004.2640135053875,973.0240855498406,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.249485205214754,16.057501409289742,15.729943813585649,15.119948742324326,0.9220272599428939,0.9204838023608574,0.917595126899747,0.911357828985552,39.61057483008297,78.15412264015593,114.47938863465019,145.72263504943612
0.08700000000000001,2995.115358010183,973.0020025883005,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.271568166754903,16.079584370829892,15.752026775125799,15.142031703864475,0.9221977055136248,0.9206669666439334,0.9177999915081876,0.9116031050870875,39.67173772994748,78.27717656591217,114.66569885665234,145.97474161303887
0.08800000000000001,2975.5243947206427,972.9547140562222,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.31885669883316,16.126872902908147,15.799315307204054,15.18932023594273,0.9225577775484958,0.9210542745744806,0.9182337685923506,0.9121234194857353,39.802566823667206,78.5404089505232,115.0642889859999,146.51419840909932
0.08900000000000001,2963.5533446484865,972.925818418117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.347752336938314,16.155768541013302,15.828210945309209,15.218215874047885,0.9227744973322066,0.921287636841059,0.918495525816161,0.912438055300021,39.882411486953444,78.7010702457843,115.3075929392762,146.8435579907151
0.09,2959.582772597583,972.9162342786838,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.3573364763716,16.16535268044659,15.837795084742496,15.227800013481172,0.9228458260131401,0.9213644855203996,0.9185817925685107,0.9125418608858205,39.90887784897853,78.75432703825112,115.3882492898808,146.95275374874743
0.091,2942.868341840209,972.8758891009936,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.397681654061742,16.20569785813673,15.878140262432638,15.268145191171314,0.9231430680125589,0.9216849643808992,0.9189419175372174,0.9129758169331478,40.020198693459704,78.97834212032564,115.72754172909369,147.41216460430866
0.092,2931.535401286021,972.848533727242,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.425037027813303,16.23305323188829,15.905495636184199,15.295500564922875,0.9233418300238946,0.9218994817577101,0.9191833162953954,0.9132672756208086,40.09559337394606,79.1300711475424,115.95737396540785,147.72342177511553
0.09300000000000001,2914.698847593973,972.8078937700544,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.46567698500094,16.273693189075928,15.946135593371835,15.336140522110512,0.9236329717909687,0.9222140301645257,0.9195378004822086,0.9136961303283638,40.20747459780611,79.35524221452798,116.29848874439402,148.18547379855275
0.094,2910.2733186044848,972.7972114587004,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.476359296354943,16.28437550042993,15.956817904725838,15.346822833464515,0.9237086767501813,0.9222958876157873,0.9196301551501412,0.9138080334681234,40.236857410487275,79.41438060329497,116.3880854423565,148.3068530095412
0.095,2895.457390346268,972.7614488732496,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.512121881805754,16.320138085880743,15.99258049017665,15.382585418915326,0.9239596327626126,0.9225674411389393,0.9199368515928126,0.9141801749133764,40.335148491713944,79.61221830261466,116.68783801701433,148.71298894228116
0.096,2873.0524012848505,972.7073678651703,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.56620288988502,16.374219093960008,16.046661498255915,15.436666426994591,0.9243318459952515,0.9229708024032336,0.920393356792046,0.9147356475577414,40.48355747008493,79.91095710681043,117.14053368685431,149.32650199636038
0.09699999999999999,2853.5817182583637,972.6603696647616,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.6132010902938,16.421217294368788,16.093659698664695,15.483664627403371,0.9246481859017911,0.9233142109885217,0.920782949229919,0.915211246007437,40.61230328534657,80.17013971876808,117.5333498019327,149.85901451032464
0.098,2840.311133494523,972.6283372187798,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.645233536275512,16.4532497403505,16.125692144646408,15.515697073385084,0.92485999558384,0.9235444698022875,0.9210446854566557,0.9155316011366816,40.699930190992,80.34655761237916,117.80076126867722,150.221605579457
0.099,2831.488197054909,972.6070404756498,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.666530279405563,16.47454648348055,16.14698888777646,15.536993816515135,0.9249991134549006,0.923695853562109,0.9212169969464054,0.9157428853514609,40.75813364979928,80.46374365724172,117.97840497013945,150.4625141323657
0.1,2816.695633695474,972.5713342882304,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.702236466824914,16.510252670899902,16.18269507519581,15.572700003934486,0.9252293058850036,0.9239466110204085,0.9215028419034133,0.9160940721034868,40.855618091616755,80.66002812580425,118.27598171980252,150.86613293511607
0.10099999999999999,2801.959149720212,972.5357634648419,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.73780729021344,16.545823494288427,16.218265898584335,15.608270827323011,0.9254548225705762,0.9241926147710758,0.9217838001342397,0.9164401244151564,40.9526078871867,80.85532989627875,118.57210212132468,151.2678575710582
0.102,2782.206511497961,972.4880846829261,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.785486072129245,16.593502276204234,16.26594468050014,15.655949609238817,0.925751149058835,0.9245164019199467,0.9221544399246218,0.9168980156714556,41.08241436914795,81.11673322823412,118.96849953871626,151.8057479351211
0.103,2769.1490746977324,972.456566732029,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.817004023026314,16.625020227101302,16.29746263139721,15.687467560135886,0.925943290835262,0.9247266965039326,0.9223957063412597,0.9171969594722039,41.16809719608561,81.28929380334682,119.23020707751557,152.1609514993992
0.104,2750.609585858673,972.4118162417278,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.86175451332754,16.66977071740253,16.342213121698435,15.732218050437112,0.9262109821014235,0.9250201618770867,0.9227331468034429,0.9176162926699479,41.28958000111781,81.53397160313509,119.60133390428152,152.66477480597936
0.105,2742.499149867776,972.392239327267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.88133142778834,16.689347631863328,16.361790036159235,15.751794964897911,0.9263261995077897,0.925146654634505,0.9228788772619575,0.9177978485924573,41.34266046843709,81.6408873189995,119.76352025056218,152.88499158585884
0.106,2742.499149867776,972.392239327267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.88133142778834,16.689347631863328,16.361790036159235,15.751794964897911,0.9263261995077897,0.925146654634505,0.9228788772619575,0.9177978485924573,41.34266046843709,81.6408873189995,119.76352025056218,152.88499158585884
