Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.107,2716.0232486595064,972.3283319795229,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.945238775532474,16.753254979607462,16.42569738390337,15.815702312642046,0.9266943150778709,0.9255515777302082,0.9233466003691854,0.9183825212011091,41.51566210323015,81.98937888641935,120.29223763368897,153.60305724468472
0.10800000000000001,2708.993474101382,972.3113635581758,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.96220719687956,16.77022340095455,16.442665805250456,15.832670733989133,0.9267899971388861,0.9256570327770468,0.9234687298219219,0.9185357026140121,41.56152538601431,82.08177240374634,120.43243174753654,153.79350325492885
0.109,2697.0639055583683,972.2825680478995,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,16.99100270715583,16.799018911230817,16.471461315526724,15.8614662442654,0.9269503934624393,0.9258340139147053,0.9236740075239199,0.918793675674039,41.6392864962261,82.23843246501811,120.67015896793224,154.1164854876453
0.11,2680.6729909616597,972.2430037712868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.030566983768566,16.838583187843554,16.51102559213946,15.901030520878138,0.9271667168999821,0.9260731244522694,0.9239519967994532,0.9191440669907677,41.74598538969416,82.45340597035292,120.99641158812366,154.55982865468272
0.111,2671.4046921253907,972.2206320154751,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.052938739580284,16.860954943655273,16.53339734795118,15.923402276689856,0.927286959302469,0.9262062518985631,0.9241071083613831,0.9193401185350394,41.806244969494465,82.5748224549525,121.18069691838727,154.81029834789481
0.11199999999999999,2671.4046921253907,972.2206320154751,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.052938739580284,16.860954943655273,16.53339734795118,15.923402276689856,0.927286959302469,0.9262062518985631,0.9241071083613831,0.9193401185350394,41.806244969494465,82.5748224549525,121.18069691838727,154.81029834789481
0.113,2645.619049709331,972.1583908096433,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.115179945412095,16.923196149487083,16.59563855378299,15.985643482521667,0.9276135900700287,0.9265687305749986,0.9245307497770264,0.919877660437043,41.97361253457094,82.91207812028516,121.69265307214398,155.50629103155345
0.114,2632.6923900235674,972.127188527643,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.146382227412303,16.95439843148729,16.6268408357832,16.016845764521875,0.9277729606160144,0.9267460721186039,0.9247387529540492,0.9201427633287625,42.05735814936984,83.08084624412744,121.94888364160076,155.85472623193456
0.115,2616.8987263392482,972.0890658911637,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.184504863891632,16.99252106796662,16.664963472262528,16.054968401001204,0.9279637136842044,0.92695878197218,0.9249889248850663,0.9204626991208473,42.1595332869181,83.28676868863379,122.26155934417811,156.28000526726774
0.11599999999999999,2606.73306050942,972.0645280770917,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.209042677963637,17.017058882038626,16.689501286334533,16.07950621507321,0.9280841864669848,0.9270933873430278,0.9251476428980582,0.9206663209707694,42.225214202663274,83.4191494780232,122.46258926533329,156.55348239763356
0.11699999999999999,2591.896796157977,972.0287164045193,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.244854350536073,17.05287055461106,16.72531295890697,16.115317887645645,0.9282567684484838,0.9272865951070436,0.9253760418181717,0.9209602547221715,42.3209523598035,83.61212278137548,122.75566288678934,156.9522453278296
0.118,2575.550311723379,971.9892593731254,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.28431138192998,17.09232758600497,16.764769990300877,16.154774919039554,0.9284424631577725,0.9274950151483211,0.9256232352104603,0.9212796538984908,42.426270211605825,83.82442142295999,123.07812708031442,157.39109604556504
0.119,2567.771472034419,971.9704828635314,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.30308789152396,17.111104095598947,16.783546499894854,16.17355142863353,0.9285291899983992,0.9275925563457059,0.9257392275728601,0.921430006995814,42.476326638973674,83.92533061872767,123.23141487038578,157.59974603700755
0.12,2554.4498794101723,971.938327295128,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.335243459927327,17.143259664002315,16.815702068298222,16.2057069970369,0.9286752567634643,0.9277571431550177,0.9259354127841958,0.9216850364218687,42.561957802273895,84.09796419448595,123.49367930625523,157.95678566362525
0.121,2542.9744128795624,971.9106278931575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.36294286189782,17.17095906597281,16.843401470268716,16.233406399007393,0.9287985944589341,0.927896434359493,0.9261019234372069,0.9219022365709165,42.635627823049326,84.24649302910376,123.71934674430952,158.2640583327409
0.122,2542.9744128795624,971.9106278931575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.36294286189782,17.17095906597281,16.843401470268716,16.233406399007393,0.9287985944589341,0.927896434359493,0.9261019234372069,0.9219022365709165,42.635627823049326,84.24649302910376,123.71934674430952,158.2640583327409
0.12300000000000001,2517.067713758129,971.8480944814852,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.42547627357017,17.233492477645157,16.905934881941064,16.29593981067974,0.9290685744155792,0.9282024305213731,0.9264693694810227,0.9223841178334601,42.801619745803606,84.58118643705961,124.22794150703452,158.95675800456303
0.124,2496.800686844093,971.7991740716926,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.47439668336274,17.28241288743773,16.954855291733637,16.344860220472313,0.9292716034387167,0.9284336353224213,0.9267486470375085,0.9227529190165185,42.93116100826405,84.84241358220778,124.62497372602917,159.49769340235505
0.125,2496.800686844093,971.7991740716926,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.47439668336274,17.28241288743773,16.954855291733637,16.344860220472313,0.9292716034387167,0.9284336353224213,0.9267486470375085,0.9227529190165185,42.93116100826405,84.84241358220778,124.62497372602917,159.49769340235505
0.126,2479.231876484325,971.7567665984104,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.516804156644938,17.324820360719926,16.997262765015833,16.38726769375451,0.929441793057059,0.9286282495838524,0.9269849339689041,0.9230668109969745,43.043229466144744,85.06842728993958,124.96853990591602,159.96591427334573
0.127,2467.4434971899177,971.7283118897687,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.545258865286613,17.3532750693616,17.025717473657508,16.415722402396185,0.929552962913816,0.9287558079695403,0.9271404540224394,0.9232744027465866,43.118306632900854,85.21985013055304,125.19874777420446,160.2797154568119
0.128,2450.1297002835204,971.6865199662016,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.5870507888538,17.39506699292879,17.067509397224697,16.457514325963373,0.9297118363956552,0.9289387515677557,0.9273644654066654,0.9235748927329962,43.22839933905795,85.44191203196365,125.53638920827878,160.7400607782445
0.129,2433.721748017991,971.6469145641813,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.626656190874044,17.434672394949033,17.10711479924494,16.497119727983616,0.9298575620774662,0.9291072880358237,0.9275719210255214,0.9238548256519351,43.33253913141535,85.65198465579341,125.85584643657278,161.1757226806965
0.13,2423.365591149523,971.621916944154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.65165381090135,17.45967001497634,17.132112419272246,16.522117348010923,0.929947116926064,0.9292112402983673,0.9277004377690085,0.9240290876704519,43.39817138776592,85.78438825260078,126.05721521019007,161.45039552592362
0.131,2411.0479762115906,971.5921847701659,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.681385984889474,17.489402188964462,17.16184459326037,16.551849521999046,0.9300511926262865,0.9293324402854598,0.9278508547543806,0.9242339140945961,43.476135718179926,85.94167917364314,126.29645737845892,161.77678417754254
0.132,2395.739198274402,971.555232547559,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.718338207496416,17.526354411571404,17.19879681586731,16.588801744605988,0.9301768454707066,0.9294793758137717,0.9280341022262718,0.9244847835874744,43.57288227203222,86.13687660408097,126.59339088361479,162.1819629101698
0.133,2395.739198274402,971.555232547559,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.718338207496416,17.526354411571404,17.19879681586731,16.588801744605988,0.9301768454707066,0.9294793758137717,0.9280341022262718,0.9244847835874744,43.57288227203222,86.13687660408097,126.59339088361479,162.1819629101698
0.134,2384.832211470341,971.5289053380319,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.744665417023455,17.552681621098444,17.22512402539435,16.615128954133027,0.9302638699186628,0.9295815634545914,0.9281621608994542,0.9246610206648115,43.6417086642607,86.2757512711834,126.80467008981404,162.47031958313204
0.135,2369.508593652625,971.4919172950235,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.78165346003182,17.589669664106808,17.262112068402715,16.65211699714139,0.9303826208328055,0.9297216176834358,0.9283385622716115,0.9249051096087609,43.738260659475756,86.47058262651161,127.10111323561922,162.87498941311097
0.136,2363.8308777702473,971.4782124635834,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.795358291471942,17.60337449554693,17.275816899842837,16.665821828581514,0.930425578385376,0.9297724685526934,0.9284028805057774,0.9249945074818194,43.77399203015777,86.54268856575722,127.210835012802,163.02479273505526
0.13699999999999998,2353.225621696834,971.452613569613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.82095718544231,17.6289733895173,17.301415793813206,16.691420722551882,0.9305043084694388,0.9298659423552639,0.9285215096448326,0.9251599822183297,43.84067094904595,86.67725241203252,127.41561178543051,163.30440942781038
0.138,2345.660513136817,971.434352962744,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.839217792311345,17.647233996386333,17.31967640068224,16.709681329420917,0.9305592681033145,0.9299314192110076,0.9286049307020227,0.9252768199160849,43.88818525987269,86.77314498128327,127.56155079203916,163.50371247884328
0.139,2335.160165612593,971.4090072963063,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.86456345874906,17.67257966282405,17.345022067119956,16.735026995858632,0.9306338940618136,0.9300206430412655,0.9287190610289603,0.925437332437837,43.95406547188782,86.90610961072683,127.76392566294045,163.78012588885997
0.14,2327.3604518173347,971.3901804009384,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.883390354116912,17.6914065581919,17.363848962487808,16.753853891226484,0.9306880791710229,0.9300856715269893,0.9288025901924278,0.9255553145414491,44.00294913676641,87.00477522962011,127.91410869333592,163.98528191423105
0.141,2320.512862782941,971.373651737752,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.89991901730339,17.707935221378378,17.380377625674285,16.77038255441296,0.9307347732386123,0.9301418853010791,0.9288750462340383,0.9256580177922945,44.045828450828196,87.09132516064962,128.0458583456758,164.16527745133533
0.14200000000000002,2310.3827547648234,971.3491997528806,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.924371002174738,17.732387206249726,17.404829610545633,16.79483453928431,0.9308023478874689,0.930223543104556,0.9289807323376392,0.9258084506666577,44.10919901582523,87.21924149678864,128.24059198811548,164.43135607694083
0.14300000000000002,2301.531632213161,971.3278349743076,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.94573578074774,17.753751984822728,17.426194389118635,16.81619931785731,0.9308599225436328,0.9302934228345887,0.9290716066541782,0.9259384222120811,44.164506164578654,87.3308870953274,128.41056998505442,164.66364328930715
0.14400000000000002,2293.9632006513275,971.3095663463997,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.96400440865564,17.77202061273063,17.444463017026536,16.834467945765212,0.9309080674977448,0.9303520896302971,0.9291482255333895,0.9260484724102399,44.211751864463515,87.42626364909643,128.5557891924115,164.8621210280324
0.145,2292.6650307927434,971.306432832948,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,17.967137922107398,17.775154126182386,17.447596530478293,16.83760145921697,0.9309162249310234,0.9303620518149968,0.9291612669364864,0.9260672480966207,44.21985133846155,87.44261472885884,128.58068612403164,164.89615114160537
0.146,2276.101843596241,971.266452725922,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.007118029133338,17.815134233208326,17.487576637504233,16.87758156624291,0.9310177190733252,0.9304865725554238,0.9293250750401135,0.9263042192049508,44.32308028995676,87.65102153602982,128.89804125058978,165.32998486086998
0.147,2266.0164419409257,971.2421086529608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.031462102094522,17.83947830616951,17.511920710465418,16.901925639204094,0.931077170459434,0.9305600449441386,0.9294224696868548,0.9264461631452543,44.38583541391561,87.77772563399263,129.09100490579652,165.59382654338785
0.14800000000000002,2261.108087620956,971.230260901154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.043309853901363,17.85132605797635,17.52376846227226,16.913773391010935,0.9311054610195861,0.9305951592333856,0.9294692264393909,0.9265146011084135,44.41634910853691,87.8393360038751,129.1848404971353,165.72214417434824
0.149,2261.108087620956,971.230260901154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.043309853901363,17.85132605797635,17.52376846227226,16.913773391010935,0.9311054610195861,0.9305951592333856,0.9294692264393909,0.9265146011084135,44.41634910853691,87.8393360038751,129.1848404971353,165.72214417434824
0.15,2261.108087620956,971.230260901154,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.043309853901363,17.85132605797635,17.52376846227226,16.913773391010935,0.9311054610195861,0.9305951592333856,0.9294692264393909,0.9265146011084135,44.41634910853691,87.8393360038751,129.1848404971353,165.72214417434824
0.151,2231.78898915399,971.1594906634751,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.11408009158022,17.92209629565521,17.594538699951116,16.984543628689792,0.9312656788280081,0.930796137258412,0.929739748451122,0.9269146316086728,44.59823362011945,88.20661405749227,129.74430824474746,166.48740643660577
0.152,2222.2539557675814,971.1364750656459,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.13709568940949,17.94511189348448,17.617554297780387,17.007559226519064,0.9313145463814417,0.930858260677356,0.9298244886717316,0.9270414900329965,44.65724299716478,88.32578386404401,129.92586900176227,166.73582848224177
0.153,2217.372657831301,971.1246926223514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.148878132703956,17.956894336778944,17.62933674107485,17.019341669813528,0.9313389482841639,0.9308894486946447,0.9298672549754117,0.9271058180336876,44.68742463488662,88.38673827413471,130.01874191831433,166.8629171250783
0.154,2217.372657831301,971.1246926223514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.148878132703956,17.956894336778944,17.62933674107485,17.019341669813528,0.9313389482841639,0.9308894486946447,0.9298672549754117,0.9271058180336876,44.68742463488662,88.38673827413471,130.01874191831433,166.8629171250783
0.155,2195.2181702718217,971.0712162730699,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.202354481985438,18.010370686060426,17.682813090356333,17.07281801909501,0.9314444652003943,0.9310257653884572,0.9300561214224169,0.9273925454091652,44.82417562713744,88.66293915178424,130.43962559198275,167.43898396912934
0.156,2187.823512835168,971.053367099947,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.220203655108392,18.02821985918338,17.700662263479288,17.090667192217964,0.9314777746631865,0.93106935510728,0.9301172510379402,0.9274863387475817,44.86973460955952,88.75496376061542,130.5798744281294,167.63098884949449
0.157,2187.823512835168,971.053367099947,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.220203655108392,18.02821985918338,17.700662263479288,17.090667192217964,0.9314777746631865,0.93106935510728,0.9301172510379402,0.9274863387475817,44.86973460955952,88.75496376061542,130.5798744281294,167.63098884949449
0.158,2169.2291530915895,971.0084841626349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.265086592420474,18.073102796495462,17.74554520079137,17.135550129530046,0.9315573101288296,0.9311747409629555,0.9302667421347179,0.927717964955992,44.98410565908566,88.9859985384215,130.9320215396345,168.11318907245223
0.159,2161.5709846171685,970.9899989283863,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.283571826669075,18.091588030744063,17.76403043503997,17.154035363778647,0.931588310095352,0.9312163875257967,0.9303265536342188,0.927811604160841,45.031130431513034,89.0809976840106,131.0768382550034,168.31153052984706
0.16,2155.2089572641244,970.9746423106376,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.29892844441777,18.106944648492757,17.779387052788664,17.16939198152734,0.9316132837887214,0.9312502058844702,0.9303754625232558,0.9278886154332918,45.070160875989835,89.15984982827797,131.1970482243145,168.47618909501554
0.161,2155.2089572641244,970.9746423106376,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.29892844441777,18.106944648492757,17.779387052788664,17.16939198152734,0.9316132837887214,0.9312502058844702,0.9303754625232558,0.9278886154332918,45.070160875989835,89.15984982827797,131.1970482243145,168.47618909501554
0.162,2139.216866369918,970.9360407119274,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.337530043127984,18.145546247202972,17.81798865149888,17.207993580237556,0.9316729353127989,0.9313320900528953,0.9304952794322726,0.9280790726971765,45.16812834877882,89.35778325002433,131.4988285132822,168.88962968426125
0.163,2130.077665449665,970.913980571775,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.359590183280332,18.16760638735532,17.840048791651228,17.230053720389904,0.9317050178083335,0.931376878116765,0.9305617453955498,0.9281859083907467,45.22402308460408,89.47072092898668,131.67103960081485,169.12560783741307
0.16399999999999998,2116.656964633069,970.8815857767005,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.39198497835487,18.200001182429858,17.872443586725765,17.262448515464442,0.9317494841110036,0.9314400022466146,0.9306567030089633,0.9283401480001502,45.30598130249481,89.6363315384742,131.92359458201867,169.47174347880653
0.165,2109.512418989248,970.8643403216983,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.40923043335711,18.217246637432098,17.889689041728005,17.27969397046668,0.9317718717620143,0.9314723224413669,0.9307059698430477,0.9284209737618937,45.34955258602985,89.72437991400696,132.05788059683184,169.65581815699812
0.166,2102.0563354773317,970.8463428787384,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.42722787631699,18.23524408039198,17.907686484687886,17.297691413426563,0.9317942842033391,0.9315051005349408,0.9307564335340558,0.9285043725074043,45.394979620788206,89.81618218721754,132.1979013910509,169.8477768074825
0.16699999999999998,2094.7380107984795,970.8286779570998,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.444892797955575,18.252909002030563,17.92535140632647,17.315356335065147,0.9318153375923798,0.9315363280601144,0.9308050198970101,0.9285852854157598,45.439523337834686,89.90620318373733,132.33521481913834,170.0360466611108
0.168,2083.1179006773305,970.800629415428,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.472941339627326,18.280957543702314,17.95339994799822,17.343404876736898,0.9318468430829756,0.9315839881472111,0.9308802425227257,0.928711836458003,45.51016041234706,90.04896550983764,132.55299657519893,170.3346928009286
0.16899999999999998,2076.7821263719575,970.7853361671048,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.488234587950572,18.29625079202556,17.968693196321468,17.358698125060144,0.9318630269505696,0.9316089801824002,0.9309202628168688,0.9287798431704484,45.548628095727516,90.12671532142767,132.67161277838747,170.49737638625717
0.17,2067.468969295266,970.7628561327817,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.510714622273625,18.318730826348613,17.99117323064452,17.381178159383197,0.931885542417578,0.9316444430563743,0.9309778162088255,0.9288785346928214,45.605113014411465,90.24088621624227,132.8458063965139,170.7363159972769
0.171,2062.6493389438738,970.7512225422784,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.522348212777004,18.330364416851992,18.0028068211479,17.392811749886576,0.9318965990488557,0.9316622000702471,0.9310070052355024,0.9289290130181028,45.63431629353365,90.2999161438556,132.9358759904953,170.8598780132077
0.172,2041.65817572948,970.7005542172781,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.573016537777292,18.38103274185228,18.053475146148187,17.443480074886864,0.9319400194155939,0.9317348029290855,0.9311293984784871,0.9291441285466452,45.76128213445668,90.55657723594355,133.32754514271747,171.39730485976784
0.173,2029.000290301854,970.6700007007287,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.60357005432668,18.41158625840167,18.084028662697577,17.474033591436253,0.931962479920097,0.9317748607738465,0.9311994804325118,0.9292701229841845,45.83766636977126,90.71100290501197,133.56323926776827,171.72080227607205
0.17400000000000002,2019.8353690960687,970.6478784771284,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.625692277926944,18.433708482001933,18.10615088629784,17.496155815036516,0.9319769944548313,0.9318021166339644,0.931248475199752,0.9293596010935091,45.89288844120248,90.82265226290768,133.7336633941753,171.95475745262817
0.17500000000000002,2011.441429347925,970.6276172432537,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.645953511801693,18.45396971587668,18.12641212017259,17.516417048911265,0.9319889998703909,0.931825791535292,0.9312920602642417,0.9294402639164027,45.943403052277326,90.92478923649107,133.88958081296113,172.16882972025553
0.17600000000000002,2004.1930578689712,970.6101211741665,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.663449580888894,18.471465784963883,18.14390818925979,17.533913117998466,0.9319983759326499,0.9318452444828224,0.9313287061227454,0.9295089273226353,45.986975790871405,91.01289430173273,134.02408797606674,172.3535304130652
0.177,1994.6621942305887,970.5827547813603,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.690815973695024,18.498832177770012,18.17127458206592,17.561279510804596,0.9320111998699694,0.9318738301320569,0.931384183981472,0.9296144852755518,46.05504061966286,91.15053050273666,134.2342316920511,172.64213806433307
0.17800000000000002,1983.4436828176406,970.5465103598724,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.72706039518296,18.53507659925795,18.207519003553855,17.597523932292532,0.9320247257605921,0.9319082310475347,0.9314542013036308,0.9297508293531155,46.14501823511727,91.33249155207449,134.5120865304738,173.02382441294841
0.179,1971.8467458433613,970.5090433327247,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.764527422330687,18.572543626405675,18.244986030701583,17.63499095944026,0.9320345652865835,0.9319396497598077,0.9315224378438957,0.9298876299990652,46.23782820850656,91.52019759396158,134.79875688057749,173.4177231943682
0.18,1961.009052762252,970.4740292473857,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.799541507669645,18.607557711744633,18.28000011604054,17.670005044779217,0.9320399538354441,0.931965204719711,0.9315824001926273,0.9300116676062414,46.32437453000782,91.6952513499655,135.06614383916815,173.7852203225385
0.18100000000000002,1952.5344676593647,970.4466498185918,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.826920936463537,18.634937140538526,18.307379544834433,17.69738447357311,0.9320416049884162,0.9319826250926936,0.9316267255852123,0.9301060969486808,46.391922983791424,91.83188956273874,135.27487945806268,174.07217085866478
0.182,1952.5344676593647,970.4466498185918,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.826920936463537,18.634937140538526,18.307379544834433,17.69738447357311,0.9320416049884162,0.9319826250926936,0.9316267255852123,0.9301060969486808,46.391922983791424,91.83188956273874,135.27487945806268,174.07217085866478
0.183,1931.263794526025,970.3779291823149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.895641572740445,18.703657776815433,18.37610018111134,17.766105109850017,0.9320358431916196,0.9320164430417295,0.9317280734334306,0.9303332025451677,46.56097151714708,92.17388537607236,135.79743367926525,174.79077828912224
0.184,1921.651232388288,970.3468732123314,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.92669754272397,18.73471374679896,18.407156151094867,17.797161079833543,0.9320285913532741,0.9320270779323945,0.9317692261806756,0.9304311872582826,46.63713402647895,92.32798645652237,136.0329420716994,175.1147621446011
0.185,1916.5413979392097,970.330364516419,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.943206238636392,18.75122244271138,18.423664847007288,17.813669775745964,0.932023558583687,0.9320315533691287,0.9317899242636338,0.9304820960106592,46.677560929816806,92.40978796703455,136.1579694851427,175.28678941450292
0.18600000000000003,1902.1320729105275,970.2838113124802,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,18.989759442575135,18.797775646650123,18.47021805094603,17.860222979684707,0.932004962975188,0.9320397701430433,0.9318438876042119,0.9306212510260995,46.79133811935359,92.64002820593574,136.50992089569792,175.77115658359384
0.187,1890.32961771208,970.2456803033775,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.027890451677834,18.835906655752822,18.50834906004873,17.898353988787406,0.931984887958219,0.9320416567336843,0.9318832444998433,0.9307303871045755,46.88428418141778,92.82813502709637,136.79751750745748,176.16707951623516
0.188,1881.0436962338129,970.2156796339862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.057891121069204,18.865907325144192,18.5383497294401,17.928354658178776,0.9319660273666176,0.9320400750692529,0.9319111436768179,0.9308131870629399,46.95725484651473,92.97582817111434,137.02335834822682,176.4780638519999
0.18899999999999997,1871.7016074586716,970.1854975010203,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.088073254035024,18.896089458110012,18.56853186240592,17.958536791144596,0.931944328025868,0.9320357591698711,0.9319364869381587,0.9308937631813285,47.030526366365905,93.12414191844086,137.25017734590398,176.7904647850453
0.19,1860.314920798596,970.1487097441186,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.124861010936755,18.932877215011743,18.60531961930765,17.995324548046327,0.9319141840864533,0.9320268031900973,0.9319636812859912,0.9309882785803395,47.11964246368714,93.30454360984815,137.52610874262263,177.17060368182308
0.191,1850.5299978167786,970.1170969160235,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.156473839031904,18.964490043106892,18.6369324474028,18.026937376141476,0.9318850369870321,0.9320158635428887,0.9319838067046753,0.9310662550070036,47.19605365745727,93.45924018908552,137.7627581408507,177.49670890607987
0.192,1835.7736825262566,970.0694226666233,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.204148088432092,19.01216429250708,18.684606696802987,18.074611625541664,0.9318354112927684,0.9319936958987283,0.9320084872480463,0.9311781787218553,47.31098973818734,93.69195602356862,138.11882002058562,177.98751213125746
0.193,1832.2961330880007,970.0581875068997,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.215383248155675,19.023399452230663,18.69584185652657,18.085846785265247,0.9318227234605431,0.9319874789723376,0.9320133108073748,0.9312035624573526,47.33802391187379,93.7466975490281,138.202586904819,178.10300390384643
0.19399999999999998,1820.7199323683387,970.0207874738054,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.25278328124996,19.06079948532495,18.733241889620857,18.123246818359533,0.9317777592784559,0.931964055391214,0.93202663922101,0.9312853323785452,47.42787200282001,93.92864294127077,138.48103414163867,178.4869779084356
0.195,1807.794012387604,969.9790268092522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.29454394580314,19.10256014987813,18.775002554174037,18.165007482912713,0.9317225938230845,0.9319329420485464,0.9320365629469706,0.931371677503156,47.527932415805644,94.13129032395993,138.79121767936692,178.9148449768566
0.196,1801.689870916998,969.9593057368088,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.31426501824656,19.122281222321547,18.794723626617454,18.18472855535613,0.9316947237383365,0.9319164303428406,0.9320394306024876,0.9314106344296443,47.57508787989982,94.2267999330206,138.93743004431695,179.11657784506036
0.19699999999999998,1801.689870916998,969.9593057368088,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.31426501824656,19.122281222321547,18.794723626617454,18.18472855535613,0.9316947237383365,0.9319164303428406,0.9320394306024876,0.9314106344296443,47.57508787989982,94.2267999330206,138.93743004431695,179.11657784506036
0.198,1783.4177282502415,969.9002726605008,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.373298094554528,19.181314298629516,18.853756702925423,18.2437616316641,0.9316043237516257,0.9318600305383541,0.9320410409956286,0.9315202744795531,47.715868535556055,94.5119706142698,139.37406481880663,179.71919688429816
0.19899999999999998,1767.625484109115,969.8492515640448,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.424319191010525,19.232335395085514,18.90477779938142,18.294782728120097,0.9315177702407051,0.931802862698743,0.9320340101990734,0.9316066115351034,47.83708714712246,94.75755299321908,139.75017775951147,180.23850911246333
0.2,1756.4342238183276,969.8130951846439,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.460475570411475,19.268491774486463,18.94093417878237,18.330939107521047,0.9314517055883758,0.9317576223633065,0.9320242997537547,0.9316630667294725,47.922731988226964,94.93108590604729,140.0159985273833,180.60566242939584
0.201,1751.5174261192885,969.7972101459238,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.476360609131532,19.28437681320652,18.956819217502428,18.346824146241104,0.931421440550536,0.9317365063355625,0.9320187935212831,0.9316866298829789,47.96029157378162,95.00719440034068,140.13259671926454,180.76674159278033
0.20199999999999999,1745.9668486656192,969.7792775110736,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.494293243981772,19.30230944805676,18.974751852352668,18.364756781091344,0.9313863646614401,0.9317117587723952,0.9320116678703844,0.9317123206887002,48.00264268693933,95.09301624478417,140.2640859580274,180.94841685622194
0.203,1745.9668486656192,969.7792775110736,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.494293243981772,19.30230944805676,18.974751852352668,18.364756781091344,0.9313863646614401,0.9317117587723952,0.9320116678703844,0.9317123206887002,48.00264268693933,95.09301624478417,140.2640859580274,180.94841685622194
0.204,1726.1698191997614,969.7153178774146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.558252877640783,19.36626908171577,19.038711486011678,18.428716414750355,0.9312534041480882,0.9316156358988108,0.9319783963882704,0.9317960943904614,48.153261420663014,95.39827093756394,140.73186063415767,181.59493916245296
0.205,1716.4923972873114,969.6840523604667,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.589518394588666,19.397534598663654,19.06997700295956,18.459981931698238,0.9311839428963681,0.9315641820649663,0.9319576663271053,0.9318325797630125,48.22664102591291,95.54700749685396,140.95983611779823,181.91014938502605
0.206,1707.8301963432584,969.656066788186,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.617503966869393,19.42552017094438,19.097962575240288,18.487967503978965,0.9311192812929162,0.931515638790707,0.9319366237131583,0.9318627503325382,48.29218391955355,95.67987077159759,141.16351009971123,182.1918262894806
0.207,1707.8301963432584,969.656066788186,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.617503966869393,19.42552017094438,19.097962575240288,18.487967503978965,0.9311192812929162,0.931515638790707,0.9319366237131583,0.9318627503325382,48.29218391955355,95.67987077159759,141.16351009971123,182.1918262894806
0.208,1693.8193070891668,969.6108008382881,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.662769916767232,19.47078612084222,19.143228525138127,18.533233453876804,0.931009719097759,0.9314321475822124,0.931897614121811,0.9319065767601918,48.39791907025709,95.89423126055124,141.492172631727,182.64649449955635
0.209,1677.712303316742,969.5587628261003,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.714807928955068,19.522824133030056,19.195266537325963,18.58527146606464,0.9308761704725769,0.9313285703223672,0.9318451732004382,0.9319493646316775,48.51904456360155,96.1398279550345,141.86881413365995,183.1677429010361
0.21,1677.712303316742,969.5587628261003,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.714807928955068,19.522824133030056,19.195266537325963,18.58527146606464,0.9308761704725769,0.9313285703223672,0.9318451732004382,0.9319493646316775,48.51904456360155,96.1398279550345,141.86881413365995,183.1677429010361
0.21100000000000002,1659.7232892169968,969.5006444728549,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.77292628220046,19.580942486275447,19.253384890571354,18.64338981931003,0.9307174143023256,0.9312032874983225,0.9317770017005597,0.9319875488588875,48.65377742245029,96.41305955256416,142.28794638799843,183.74805850305603
0.212,1659.7232892169968,969.5006444728549,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.77292628220046,19.580942486275447,19.253384890571354,18.64338981931003,0.9307174143023256,0.9312032874983225,0.9317770017005597,0.9319875488588875,48.65377742245029,96.41305955256416,142.28794638799843,183.74805850305603
