Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.213,1645.7136786211431,969.4553826540068,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.818188101048534,19.626204305123522,19.29864670941943,18.688651638158106,0.9305867582964297,0.9310987000998054,0.9317168918597197,0.9320102674772885,48.7583040817759,96.62506706443024,142.61324328660262,184.19864611037426
0.214,1638.344661979303,969.4315750617793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.841995693276047,19.650011897351035,19.322454301646943,18.71245923038562,0.9305155670321188,0.9310412208512778,0.9316828076842005,0.9320197508435217,48.81314287613514,96.73630606231761,142.78395322949513,184.43517457842657
0.215,1631.4057003589478,969.4091568780827,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.86441387697262,19.672430081047608,19.344872485343515,18.73487741408219,0.9304469760354594,0.9309855416386296,0.9316491582106078,0.9320271263146133,48.86469145612798,96.84087824170483,142.9444502899492,184.6575956614578
0.21600000000000003,1617.3520421001313,969.3637527514004,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.909818003654962,19.71783420772995,19.390276612025858,18.780281540764534,0.9303034377985105,0.9308681539714541,0.9315763879431455,0.9320374449276245,48.96882607897258,97.05214894934109,143.26876209080328,185.10716416217653
0.217,1609.5195834351925,969.3384478849445,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.935122870110902,19.74313907418589,19.415581478481798,18.805586407220474,0.9302207563916379,0.9308000469375342,0.9315331473128734,0.9320405118288035,49.02670652494588,97.1695908054345,143.44907319891263,185.35719058320436
0.218,1609.5195834351925,969.3384478849445,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,19.935122870110902,19.74313907418589,19.415581478481798,18.805586407220474,0.9302207563916379,0.9308000469375342,0.9315331473128734,0.9320405118288035,49.02670652494588,97.1695908054345,143.44907319891263,185.35719058320436
0.21899999999999997,1589.152359062425,969.2726460831248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.000924671930605,19.808940876005593,19.4813832803015,18.871388209040177,0.9299967623657156,0.930613951550688,0.9314117135660185,0.9320394944063191,49.176689317273386,97.47395489026246,143.91647655526256,186.0055627461663
0.22,1589.152359062425,969.2726460831248,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.000924671930605,19.808940876005593,19.4813832803015,18.871388209040177,0.9299967623657156,0.930613951550688,0.9314117135660185,0.9320394944063191,49.176689317273386,97.47395489026246,143.91647655526256,186.0055627461663
0.221,1570.314592802547,969.2117856075159,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.061785147539425,19.869801351614413,19.54224375591032,18.932248684648997,0.9297780258769274,0.9304302677372873,0.9312878356858092,0.9320269902965778,49.31472661524938,97.75413289920722,144.34687560629817,186.60292966464687
0.222,1559.6365373841434,969.1772872746257,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.096283480429705,19.904299684504693,19.5767420888006,18.966747017539276,0.9296491020555906,0.9303212132786548,0.9312126818001086,0.9320149678499666,49.392678652234274,97.91237799173837,144.59002497931354,186.94054599455126
0.223,1551.1556592265113,969.1498875144241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.12368324063125,19.93169944470624,19.604141849002147,18.994146777740823,0.9295441623417711,0.9302320544947481,0.9311504480149255,0.9320028752208135,49.45443873162635,98.03776521527577,144.78271769414667,187.20817522040147
0.22399999999999998,1551.1556592265113,969.1498875144241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.12368324063125,19.93169944470624,19.604141849002147,18.994146777740823,0.9295441623417711,0.9302320544947481,0.9311504480149255,0.9320028752208135,49.45443873162635,98.03776521527577,144.78271769414667,187.20817522040147
0.225,1536.2017331629595,969.1015748302189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.17199592483651,19.980012128911497,19.652454533207404,19.04245946194608,0.9293536403658318,0.9300693582763238,0.9310352273565419,0.9319760660601638,49.563007667171945,98.25821190167306,145.12156239385226,187.67895101854532
0.226,1528.8393753592509,969.0777887511607,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.19578200389465,20.003798207969638,19.676240612265545,19.06624554100422,0.9292572670967952,0.9299866846325306,0.9309759276453513,0.9319602945219435,49.61630484435247,98.36644313932976,145.28795398495987,187.9102022059533
0.22699999999999998,1528.006983766956,969.0750994860164,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.19847126903899,20.006487473113978,19.678929877409885,19.06893480614856,0.9292462642914127,0.9299772307131399,0.9309691163936352,0.9319584045856776,49.62232418216156,98.37866720697811,145.30674821839258,187.9363255365705
0.228,1518.5529604884168,969.0445557185011,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.22901503655426,20.037031240629247,19.709473644925154,19.09947857366383,0.9291197755416083,0.9298683336886239,0.9308902338982724,0.9319354167332409,49.69059738307371,98.51732386592063,145.51994838229206,188.232710447107
0.22899999999999998,1511.0711996298642,969.0203838757272,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.253186879328112,20.0612030834031,19.733645487699008,19.123650416437684,0.9290176905285559,0.9297801704819622,0.9308258237037189,0.9319152406535534,49.74450698123567,98.62681912719401,145.68833394175314,188.46685292792506
0.23,1506.046912474644,969.0041515633797,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.26941919167571,20.077435395750697,19.749877800046605,19.13988272878528,0.9289481527778704,0.9297199817541001,0.9307815860274727,0.9319007078688888,49.780649286170075,98.70023227445995,145.80124328910577,188.62388360097512
0.231,1492.9232463956196,968.9617520268166,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.311818728238748,20.119834932313736,19.792277336609644,19.18228226534832,0.9287627880722439,0.929559037120398,0.9306623062645373,0.9318590186309351,49.87482622612848,98.89154530138642,146.09552852363373,189.03327486974283
0.23199999999999998,1484.8531389610919,968.9356793720282,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.337891383027184,20.145907587102172,19.81834999139808,19.208354920136756,0.9286461242793188,0.9294573899091814,0.9305862799416691,0.9318307048808138,49.93257362510918,99.00886791637642,146.2760319412632,189.28445842688
0.233,1478.5411553411084,968.9152868095636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.358283945491806,20.166300149566794,19.8387425538627,19.228747482601378,0.9285534551123829,0.9293764658668975,0.9305253951155786,0.9318071381425048,49.97765267988472,99.10045996995795,146.41696599393626,189.4806201584769
0.23399999999999999,1466.3705361774826,968.8759663476503,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.39760440740504,20.20562061148003,19.878063015775936,19.268067944514613,0.9283712506769004,0.9292169081060219,0.9304044765026019,0.9317581753934283,50.06435492372791,99.27664008060367,146.6881008704019,189.85810828876413
0.235,1460.2532901744794,968.8562029374867,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.417367817568632,20.22538402164362,19.897826425939527,19.287831354678204,0.9282779187957967,0.929134958988429,0.9303419483503573,0.9317318139895572,50.107824704669945,99.36498007152125,146.82407487692123,190.04747026089802
0.236,1454.6784350498776,968.8381918670842,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.43537888797114,20.24339509204613,19.915837496342036,19.305842425080712,0.9281918417279647,0.9290592554215904,0.93028394377227,0.9317067694039908,50.147376569100224,99.44536316711238,146.94781435415578,190.21982433806266
0.237,1446.688358904274,968.8123777749215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.461192980133845,20.269209184208833,19.94165158850474,19.331656517243417,0.9280667761221445,0.9289490574779755,0.9301991126345475,0.9316691776732333,50.20395758454148,99.5603639987774,147.12486477756656,190.46648463737816
0.238,1446.688358904274,968.8123777749215,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.461192980133845,20.269209184208833,19.94165158850474,19.331656517243417,0.9280667761221445,0.9289490574779755,0.9301991126345475,0.9316691776732333,50.20395758454148,99.5603639987774,147.12486477756656,190.46648463737816
0.239,1436.9972565708524,968.7810680596905,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.492502695364877,20.300518899439865,19.972961303735772,19.36296623247445,0.9279124022088103,0.9288127164385798,0.9300935388002814,0.9316209001548879,50.272416008677695,99.6995192846459,147.33913627667877,190.76508013951178
0.24,1431.7953534582748,968.7642619111729,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.509308843882494,20.317325047957482,19.98976745225339,19.379772380992065,0.9278283257987259,0.9287383195530571,0.9300356568595631,0.9315937732174575,50.30908619770404,99.77406488513572,147.45393707536286,190.92509578257818
0.24100000000000002,1431.7953534582748,968.7642619111729,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.509308843882494,20.317325047957482,19.98976745225339,19.379772380992065,0.9278283257987259,0.9287383195530571,0.9300356568595631,0.9315937732174575,50.30908619770404,99.77406488513572,147.45393707536286,190.92509578257818
0.242,1414.1459885179058,968.7072408859809,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.566329869074437,20.374346073149425,20.046788477445332,19.43679340618401,0.9275367511773307,0.9284795862702534,0.9298329565865089,0.9314954205773792,50.43310424833245,100.0262093760217,147.84232190634657,191.46663776474597
0.243,1406.2236807196314,968.6816457377096,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.591925017345787,20.399941221420775,20.072383625716682,19.46238855445536,0.9274026996000501,0.92836027625414,0.9297387982260837,0.9314481009598353,50.48857122776722,100.13899713600547,148.01609244182868,191.70902946280765
0.244,1399.6225280663384,968.6603189368298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.613251818225606,20.421268022300595,20.093710426596502,19.48371535533518,0.9272895019473749,0.9282593618020283,0.929658841040833,0.9314071715048519,50.53469265716666,100.23278922003558,148.16061590021363,191.91067012465467
0.245,1392.1184694738974,968.6360750552234,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.637495699831973,20.44551190390696,20.11795430820287,19.507959236941545,0.9271591638996317,0.9281429870515416,0.9295662900930547,0.931358986501938,50.587016654385785,100.3392033896728,148.32461000019265,192.13952689834827
0.24600000000000002,1392.1184694738974,968.6360750552234,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.637495699831973,20.44551190390696,20.11795430820287,19.507959236941545,0.9271591638996317,0.9281429870515416,0.9295662900930547,0.931358986501938,50.587016654385785,100.3392033896728,148.32461000019265,192.13952689834827
0.247,1383.5781363808978,968.608483209846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.665087545209374,20.473103749284363,20.14554615358027,19.535551082318946,0.9270086814275782,0.9280083961411244,0.9294588129382361,0.9313020020161812,50.64642880567515,100.46004430125802,148.51086480296863,192.3995144183756
0.248,1383.5781363808978,968.608483209846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.665087545209374,20.473103749284363,20.14554615358027,19.535551082318946,0.9270086814275782,0.9280083961411244,0.9294588129382361,0.9313020020161812,50.64642880567515,100.46004430125802,148.51086480296863,192.3995144183756
0.249,1383.5781363808978,968.608483209846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.665087545209374,20.473103749284363,20.14554615358027,19.535551082318946,0.9270086814275782,0.9280083961411244,0.9294588129382361,0.9313020020161812,50.64642880567515,100.46004430125802,148.51086480296863,192.3995144183756
0.25,1365.945584949549,968.5515165052216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.72205424983379,20.530070453908777,20.202512858204685,19.59251778694336,0.9266907666160271,0.9277232913821588,0.9292296878096764,0.9311771251147621,50.7686270774078,100.7086263827171,148.894103792452,192.9346878271455
0.251,1359.127799899888,968.5294898150612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.744080939994163,20.55209714406915,20.22453954836506,19.614544477103735,0.9265652320421265,0.9276104431110241,0.9291384845675524,0.9311262303899402,50.815707332043026,100.80441321631635,149.04181244072987,193.1410357432233
0.252,1355.589210120566,968.5180574480818,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.755513306973583,20.56352951104857,20.23597191534448,19.625976844083155,0.9264995028900713,0.9275512984465961,0.9290905741790474,0.931099241063966,50.84010583603624,100.85405607200758,149.1183720288857,193.24800670161628
0.253,1346.5041416432566,968.489013016593,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.78455773846231,20.5925739425373,20.265016346833207,19.655021275571883,0.9263307516479103,0.9273992753850583,0.9289670922899506,0.9310289100550364,50.901976538400135,100.97995176042429,149.3125525192785,193.51937523908873
0.254,1341.3621257487196,968.4728523952102,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.800718359845135,20.608734563920123,20.28117696821603,19.671181896954707,0.9262357609028524,0.927313592372313,0.9288972898800611,0.930988681343323,50.9363305521267,101.04986179073349,149.42039564383063,193.67012082814873
0.255,1327.7083044595875,968.4299403854444,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.84363036961095,20.651646573685937,20.324088977981845,19.71409390672052,0.9259797254055668,0.9270822721066043,0.9287081380785895,0.9308780578852167,51.02730334970733,101.23501069679435,149.70605646314243,194.0695427767801
0.256,1327.7083044595875,968.4299403854444,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.84363036961095,20.651646573685937,20.324088977981845,19.71409390672052,0.9259797254055668,0.9270822721066043,0.9287081380785895,0.9308780578852167,51.02730334970733,101.23501069679435,149.70605646314243,194.0695427767801
0.257,1316.2409288912215,968.3939000622296,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.87967069282577,20.687686896900757,20.360129301196665,19.75013422993534,0.9257604217833849,0.9268837259585939,0.9285450077754412,0.9307808808406514,51.10342778141778,101.38996290938235,149.94518444843106,194.40403451889821
0.258,1311.0784203230735,968.3776750353011,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.89589571975428,20.703911923829267,20.376354328125174,19.76635925686385,0.9256604212698489,0.9267930702718341,0.9284702959811142,0.9307358606056968,51.13761439705656,101.45955703773116,150.05260168405167,194.5543295980142
0.259,1309.6914449174558,968.3733159697406,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.90025478531477,20.70827098938976,20.380713393685667,19.770718322424344,0.9256334202336751,0.9267685798455191,0.9284500890899027,0.930723630740007,51.14679017915844,101.4782370217744,150.08143569514505,194.594677562447
0.26,1297.4934435018629,968.334979393863,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.938591361192337,20.746607565267325,20.419049969563233,19.80905489830191,0.9253934996208696,0.9265507392367928,0.9282699207910423,0.9306136178081497,51.227325505222225,101.6422034975553,150.3345637201557,194.94896200686853
0.261,1291.2130338573666,968.3152409635517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.958329791503687,20.766345995578675,20.438788399874582,19.82879332861326,0.9252682517458118,0.9264368597380656,0.9281754377106424,0.9305552557633627,51.268676650283325,101.72640200270251,150.46457079097382,195.13097780792555
0.262,1291.2130338573666,968.3152409635517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,20.958329791503687,20.766345995578675,20.438788399874582,19.82879332861326,0.9252682517458118,0.9264368597380656,0.9281754377106424,0.9305552557633627,51.268676650283325,101.72640200270251,150.46457079097382,195.13097780792555
0.263,1269.7472452468235,968.24777705649,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.02579369856535,20.83380990264034,20.506252306936247,19.896257235674923,0.9248313429869967,0.9260388069101472,0.9278436798283056,0.930346955833413,51.40942134525957,102.01303217452102,150.90726287393736,195.7510482451311
0.264,1256.1554605165875,968.2050600187664,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.068510736288957,20.876526940363945,20.548969344659852,19.93897427339853,0.9245476396326416,0.9257797064929505,0.9276265562816262,0.9302080038341444,51.49806474648436,102.19359553579969,151.1862340207962,196.1420243423875
0.265,1246.0803627849048,968.1733954258954,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.100175329159995,20.908191533234984,20.58063393753089,19.970638866269567,0.9243338077156017,0.925584111842118,0.927462077564523,0.9301014708537957,51.56353445295259,102.32697450218394,151.3923535928782,196.43101361923723
0.266,1246.0803627849048,968.1733954258954,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.100175329159995,20.908191533234984,20.58063393753089,19.970638866269567,0.9243338077156017,0.925584111842118,0.927462077564523,0.9301014708537957,51.56353445295259,102.32697450218394,151.3923535928782,196.43101361923723
0.267,1231.9889272331854,968.1291080570186,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.144462698036776,20.952478902111764,20.62492130640767,20.014926235146348,0.9240296882560748,0.9253054997541569,0.9272269854687698,0.9299474239882444,51.65476089884151,102.51285481695331,151.67967673247267,196.83401797499886
0.268,1222.3332346395625,968.0987615945814,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.174809160473913,20.9828253645489,20.65526776884481,20.045272697583485,0.9238179030930411,0.9251111926782777,0.9270624990357128,0.929838471132738,51.71703951343394,102.63977092112603,151.87590354033014,197.1093599695997
0.26899999999999996,1216.5619918456675,968.0806234029435,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.192947352111858,21.000963556186846,20.673405960482754,20.06341088922143,0.9236899991902424,0.9249937354921246,0.9269628657568898,0.9297720304764172,51.754173532247115,102.71545288425357,151.99293491758456,197.27361961066478
0.27,1213.1188910874237,968.0698022291319,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.203768525923422,21.01178472999841,20.684227134294318,20.074232063032994,0.9236132221632621,0.9249231909352188,0.9269029548730131,0.9297319221806114,51.77629534869477,102.76054149106615,152.06266460851404,197.37150433871992
0.271,1208.1375552305462,968.0541466021531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.219424152902278,21.027440356977266,20.699882761273173,20.08988769001185,0.9235015225678199,0.9248205082198612,0.9268156565162529,0.929673273389735,51.80825762199219,102.82569040452164,152.16342636037922,197.51297157296486
0.272,1208.137555230546,968.0541466021531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.219424152902278,21.027440356977266,20.699882761273173,20.08988769001185,0.9235015225678199,0.9248205082198612,0.9268156565162529,0.929673273389735,51.80825762199219,102.82569040452164,152.16342636037922,197.51297157296486
0.273,1199.561484005937,968.0271932354473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.24637751960809,21.054393723683077,20.726836127978984,20.11684105671766,0.9233074932992952,0.9246420027802958,0.9266636374166703,0.9295705785526859,51.86316674866995,102.93762182411372,152.33656791826516,197.7561153600526
0.27399999999999997,1199.561484005937,968.0271932354473,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.24637751960809,21.054393723683077,20.726836127978984,20.11684105671766,0.9233074932992952,0.9246420027802958,0.9266636374166703,0.9295705785526859,51.86316674866995,102.93762182411372,152.33656791826516,197.7561153600526
0.275,1195.2983332432605,968.0137947616216,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.259775993433735,21.067792197508723,20.74023460180463,20.130239530543307,0.923210230692534,0.9245524570431287,0.9265872579951205,0.9295187181401242,51.89040611237974,102.9931534727131,152.4224787086002,197.87678730650615
0.276,1191.3815919532594,968.0014850032817,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.272085751773673,21.08010195584866,20.75254436014457,20.142549288883245,0.9231203966289938,0.9244697128019876,0.9265166102185161,0.929470597039267,51.915399326057425,103.04410870999824,152.50131623220605,197.9875397828511
0.27699999999999997,1186.6620966242278,967.9866523036761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.286918451379236,21.094934655454225,20.76737705975013,20.157381988488808,0.9230115467694222,0.9243694058563384,0.9264308789631284,0.929412009404838,51.945473259452214,103.10542578783844,152.59619407100436,198.1208461114452
0.278,1186.6620966242278,967.9866523036761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.286918451379236,21.094934655454225,20.76737705975013,20.157381988488808,0.9230115467694222,0.9243694058563384,0.9264308789631284,0.929412009404838,51.945473259452214,103.10542578783844,152.59619407100436,198.1208461114452
0.27899999999999997,1182.7486219934508,967.9743528119794,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.29921794307593,21.10723414715092,20.779676551446826,20.169681480185503,0.9229207863038187,0.9242857293000463,0.9263592887826221,0.9293629271122739,51.97037634347283,103.15620300723057,152.6747703665085,198.23126496135845
0.28,1182.7486219934508,967.9743528119794,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.29921794307593,21.10723414715092,20.779676551446826,20.169681480185503,0.9229207863038187,0.9242857293000463,0.9263592887826221,0.9293629271122739,51.97037634347283,103.15620300723057,152.6747703665085,198.23126496135845
0.281,1172.2200796855432,967.9412631075832,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.332307647472206,21.140323851547194,20.8127662558431,20.202771184581778,0.922674357732578,0.9240583587899738,0.9261644346245934,0.9292286266240188,52.03721752453741,103.29250467984572,152.88572538686262,198.52778351734295
0.28200000000000003,1172.2200796855432,967.9412631075832,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.332307647472206,21.140323851547194,20.8127662558431,20.202771184581778,0.922674357732578,0.9240583587899738,0.9261644346245934,0.9292286266240188,52.03721752453741,103.29250467984572,152.88572538686262,198.52778351734295
0.28300000000000003,1166.683447695578,967.9238622641861,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.34970849086922,21.157724694944207,20.830167099240114,20.22017202797879,0.922543450766471,0.92393747386377,0.9260606490336685,0.9291566843192177,52.07227553228382,103.36400212244659,152.99640129009623,198.6833938650308
0.28400000000000003,1166.683447695578,967.9238622641861,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.34970849086922,21.157724694944207,20.830167099240114,20.22017202797879,0.922543450766471,0.92393747386377,0.9260606490336685,0.9291566843192177,52.07227553228382,103.36400212244659,152.99640129009623,198.6833938650308
0.28500000000000003,1151.4124173518942,967.8758675973917,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.397703157663685,21.205719361738673,20.87816176603458,20.268166694773257,0.9221776777727625,0.9235993434650075,0.9257696816878916,0.9289535465040154,52.168643085645606,103.56056179204735,153.30073732819898,199.1114489618421
0.28600000000000003,1150.772319356631,967.8738558608351,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.39971489422028,21.20773109829527,20.880173502591177,20.270178431329853,0.9221621951925758,0.9235850195472824,0.9257573346489356,0.9289448809132118,52.17267184784293,103.56878008573902,153.31346399998523,199.1293543991049
0.28700000000000003,1141.726989184771,967.845427680295,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.4281430747604,21.236159278835387,20.908601683131295,20.29860661186997,0.9219421102753597,0.9233813078801,0.9255815585811571,0.9288211279954764,52.22951180721127,103.68473581489016,153.49304931299346,199.382061025914
0.28800000000000003,1141.726989184771,967.845427680295,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.4281430747604,21.236159278835387,20.908601683131295,20.29860661186997,0.9219421102753597,0.9233813078801,0.9255815585811571,0.9288211279954764,52.22951180721127,103.68473581489016,153.49304931299346,199.382061025914
0.289,1134.0903969179167,967.821426961742,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.452143793313397,21.260159997388385,20.932602401684292,20.32260733042297,0.9217544143287152,0.9232074351806138,0.9254312707346639,0.9287147611090556,52.27736659237892,103.78237250452408,153.6442905676711,199.59494703473572
0.29,1132.2744617454025,967.8157197369142,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.4578510181412,21.265867222216187,20.938309626512094,20.32831455525077,0.9217095270498628,0.9231658349858215,0.9253952788743999,0.9286892133858381,52.28872823565707,103.80555482284274,153.68020416139186,199.6455074122399
0.29100000000000004,1131.387161518256,967.8129310790573,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.460639675998053,21.26865588007304,20.941098284368948,20.331103213107625,0.9216875587393573,0.9231454728066787,0.9253776570334455,0.9286766947475281,52.29427724018935,103.81687723172494,153.69774513403036,199.67020340530703
0.292,1127.726717014242,967.8014268249019,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.47214393015345,21.28016013422844,20.952602538524346,20.342607467263022,0.9215966846178316,0.9230612245762989,0.9253047137205603,0.9286248040496429,52.317151528254925,103.86355229195944,153.77005896184957,199.7720227254953
0.293,1127.726717014242,967.8014268249019,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.47214393015345,21.28016013422844,20.952602538524346,20.342607467263022,0.9215966846178316,0.9230612245762989,0.9253047137205603,0.9286248040496429,52.317151528254925,103.86355229195944,153.77005896184957,199.7720227254953
0.294,1125.7884692412713,967.795335189044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.478235566011406,21.286251770086395,20.958694174382302,20.34869910312098,0.9215484049360285,0.923016453380622,0.92526592860967,0.9285971665423005,52.32925236047577,103.88824503011121,153.80831785410234,199.82589752351782
0.295,1125.7884692412713,967.795335189044,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.478235566011406,21.286251770086395,20.958694174382302,20.34869910312098,0.9215484049360285,0.923016453380622,0.92526592860967,0.9285971665423005,52.32925236047577,103.88824503011121,153.80831785410234,199.82589752351782
0.29600000000000004,1117.0362502238706,967.7678282149893,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.505742540066038,21.313758744141026,20.986201148436933,20.37620607717561,0.9213290102143221,0.9228129013387959,0.9250894069227033,0.9284709822111297,52.38379586501188,103.99955371983944,153.98079967120475,200.06882781138063
0.297,1117.0362502238706,967.7678282149893,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.505742540066038,21.313758744141026,20.986201148436933,20.37620607717561,0.9213290102143221,0.9228129013387959,0.9250894069227033,0.9284709822111297,52.38379586501188,103.99955371983944,153.98079967120475,200.06882781138063
0.298,1107.711819429938,967.7385228610655,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.535047893989898,21.343064098064886,21.015506502360793,20.40551143109947,0.9210927743157712,0.9225935438995067,0.9248988470572317,0.9283340507100233,52.441728079354945,104.11779268599655,154.1640571800151,200.32702097311187
0.299,1107.711819429938,967.7385228610655,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.535047893989898,21.343064098064886,21.015506502360793,20.40551143109947,0.9210927743157712,0.9225935438995067,0.9248988470572317,0.9283340507100233,52.441728079354945,104.11779268599655,154.1640571800151,200.32702097311187
0.3,1099.019084262322,967.711202836253,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.56236791880231,21.370384122877297,21.042826527173204,20.43283145591188,0.9208702220136379,0.9223867266035782,0.9247188764062297,0.9282040753004683,52.49557034678282,104.22769795908006,154.33443259574733,200.5671446444874
0.301,1096.4988223473633,967.7032820130917,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.570288741963694,21.378304946038682,21.05074735033459,20.440752279073266,0.9208052793034203,0.9223263459024525,0.9246662792824762,0.9281659731659812,52.51115080487626,104.25950400319996,154.38374460137274,200.63665851796623
0.302,1093.4562507101136,967.6937196450889,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.57985110996647,21.387867314041458,21.060309718337365,20.45031464707604,0.920726626820624,0.9222532008787779,0.9246025309376183,0.9281197238131771,52.529942291852244,104.29786656781904,154.4432255421855,200.7205160023653
0.303,1089.4560494851628,967.6811475840963,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.592423170959094,21.400439375034082,21.07288177932999,20.462886708068666,0.9206228015685322,0.922156616522662,0.9245183008037177,0.9280585003649998,52.55461839711755,104.34824501128455,154.52134324223888,200.83066252243393
0.304,1089.4560494851628,967.6811475840963,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.592423170959094,21.400439375034082,21.07288177932999,20.462886708068666,0.9206228015685322,0.922156616522662,0.9245183008037177,0.9280585003649998,52.55461839711755,104.34824501128455,154.52134324223888,200.83066252243393
0.305,1086.9790649487443,967.6733627755532,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.600207979502173,21.40822418357716,21.08066658787307,20.470671516611745,0.9205582737052488,0.9220965723306626,0.9244659065312265,0.9280203521770345,52.56988117630446,104.37940675239388,154.56966672640726,200.8988072767606
0.306,1086.4244972913411,967.6716198486299,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.601950906425444,21.409967110500432,21.08240951479634,20.472414443535015,0.9205438017676151,0.9220831042342091,0.9244541511616303,0.9280117863379367,52.57329654625472,104.38638000197268,154.580480733647,200.91405783107416
0.307,1082.8793953113418,967.6604780995499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.61309265550547,21.421108859580457,21.093551263876364,20.48355619261504,0.9204510738328624,0.9219967934053014,0.9243787890263444,0.9279568134387229,52.59511401666218,104.43092659894577,154.6495661198399,201.011493669042
0.308,1082.8793953113418,967.6604780995499,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.61309265550547,21.421108859580457,21.093551263876364,20.48355619261504,0.9204510738328624,0.9219967934053014,0.9243787890263444,0.9279568134387229,52.59511401666218,104.43092659894577,154.6495661198399,201.011493669042
0.309,1080.0406798008228,967.6515564222311,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.622014332824236,21.430030536899224,21.10247294119513,20.492477869933808,0.9203765540912844,0.9219274121161564,0.9243181748267159,0.9279125257766699,52.61256491576741,104.46655921710747,154.70483121554523,201.08944720530474
0.31,1080.0406798008228,967.6515564222311,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.622014332824236,21.430030536899224,21.10247294119513,20.492477869933808,0.9203765540912844,0.9219274121161564,0.9243181748267159,0.9279125257766699,52.61256491576741,104.46655921710747,154.70483121554523,201.08944720530474
0.311,1080.0406798008228,967.6515564222311,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.622014332824236,21.430030536899224,21.10247294119513,20.492477869933808,0.9203765540912844,0.9219274121161564,0.9243181748267159,0.9279125257766699,52.61256491576741,104.46655921710747,154.70483121554523,201.08944720530474
0.312,1073.2959927204865,967.6303588342644,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.64321192079099,21.451228124865978,21.123670529161885,20.51367545790056,0.9201985401522871,0.9217616069573662,0.9241731999607731,0.9278063421832742,52.653958733608754,104.55108617152408,154.83594426298146,201.27442076258416
0.313,1073.2959927204865,967.6303588342644,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.64321192079099,21.451228124865978,21.123670529161885,20.51367545790056,0.9201985401522871,0.9217616069573662,0.9241731999607731,0.9278063421832742,52.653958733608754,104.55108617152408,154.83594426298146,201.27442076258416
0.314,1066.3481241083625,967.6085226757691,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.66504807928625,21.47306428336124,21.145506687657146,20.535511616395823,0.920013754062996,0.9215893974338639,0.9240224482359992,0.9276955503056724,52.6964979283091,104.63796056867515,154.97071967780613,201.46461070542745
0.315,1062.2782119849837,967.5957315233813,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.677839231674014,21.485855435749002,21.15829784004491,20.548302768783586,0.9199048459581244,0.9214878564109613,0.9239334767304639,0.9276299864198739,52.72136848788955,104.68875577389413,155.04953247312105,201.575851749065
0.316,1059.9978690640885,967.5885647313443,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.685006023711097,21.493022227786085,21.165464632081992,20.55546956082067,0.9198436109670973,0.9214307491437538,0.923883412074762,0.9275930368876303,52.73528776604991,104.71718558055775,155.0936468157446,201.63812492548652
0.317,1059.9978690640885,967.5885647313443,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.685006023711097,21.493022227786085,21.165464632081992,20.55546956082067,0.9198436109670973,0.9214307491437538,0.923883412074762,0.9275930368876303,52.73528776604991,104.71718558055775,155.0936468157446,201.63812492548652
0.318,1052.2792397383791,967.5643061820349,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.709264573020462,21.51728077709545,21.189723181391358,20.579728110130034,0.9196351959235541,0.921236305845351,0.9237128069926204,0.9274668245920326,52.78231964781126,104.8132541229579,155.24273303455814,201.84862014714162
