Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.319,1050.5490333418047,967.5588683905028,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.714702364552593,21.52271856862758,21.19516097292349,20.585165901662165,0.9195882354255625,0.9211924772509388,0.9236743219679687,0.9274382906454804,52.7928447311856,104.83475441820333,155.2761024444176,201.89574309868811
0.32,1045.0134842074872,967.5414709503664,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.732099804688986,21.540116008763974,21.21255841305988,20.602563341798557,0.9194373960834833,0.9210516579886495,0.923550598696667,0.9273464044323859,52.82647492888894,104.90345675046295,155.3827405629628,202.04635439575716
0.321,1042.8375986738163,967.5346324529748,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.738938302080513,21.5469545061555,21.219396910451408,20.609401839190085,0.9193778563150542,0.9209960568622835,0.9235017175755923,0.9273100376604223,52.83967602888001,104.93042649676208,155.42460614431775,202.10549247901997
0.322,1042.8375986738163,967.5346324529748,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.738938302080513,21.5469545061555,21.219396910451408,20.609401839190085,0.9193778563150542,0.9209960568622835,0.9235017175755923,0.9273100376604223,52.83967602888001,104.93042649676208,155.42460614431775,202.10549247901997
0.32299999999999995,1036.4396243152978,967.5145245335624,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.759046221492966,21.567062425567954,21.23950482986386,20.629509758602538,0.9192019728107516,0.9208317545420719,0.9233571747605928,0.9272022920406275,52.87843331946978,105.00961236643026,155.54754007612993,202.2791743304936
0.324,1027.8009259147987,967.4873743385893,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.786196416466012,21.594212620541,21.266655024836908,20.656659953575584,0.9189625660850751,0.9206079850088683,0.923160084985154,0.9270548867205407,52.930623817816745,105.11625583808696,155.71313063639985,202.51319060036693
0.325,1025.216220670923,967.4792509792514,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.794319775803913,21.6023359798789,21.27477838417481,20.664783312913485,0.918890505597925,0.9205406031818022,0.9231006857622492,0.9270103531251105,52.9462078097921,105.14810206523666,155.7625864369466,202.58309806962268
0.326,1025.1570830002852,967.4790651180009,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.794505637054456,21.602521841129445,21.274964245425352,20.66496917416403,0.918888854548179,0.9205390591791016,0.9230993244003418,0.9270093318865434,52.946564199506206,105.14883036982299,155.7637174978304,202.584696946315
0.327,1025.1570830002852,967.4790651180009,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.794505637054456,21.602521841129445,21.274964245425352,20.66496917416403,0.918888854548179,0.9205390591791016,0.9230993244003418,0.9270093318865434,52.946564199506206,105.14883036982299,155.7637174978304,202.584696946315
0.32799999999999996,1022.7291742398579,967.471434547611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.80213620744435,21.610152411519337,21.282594815815244,20.67259974455392,0.9188209809086719,0.9204755803771999,0.9230433439523124,0.9269673152695003,52.96118929208324,105.1787182158695,155.81013485922315,202.65031612066116
0.32899999999999996,1022.7291742398579,967.471434547611,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.80213620744435,21.610152411519337,21.282594815815244,20.67259974455392,0.9188209809086719,0.9204755803771999,0.9230433439523124,0.9269673152695003,52.96118929208324,105.1787182158695,155.81013485922315,202.65031612066116
0.33,1006.7542326617861,967.4212275883656,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.852343166689778,21.660359370764766,21.332801775060673,20.72280670379935,0.9183700361058122,0.9200535523421939,0.9226706529298805,0.9266865022401164,53.0570982617017,105.374745045479,156.11464179391578,203.08094777260706
0.331,997.6786758623872,967.3907147034495,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.882856051605884,21.690872255680873,21.36331465997678,20.753319588715456,0.918092283452776,0.9197933736275701,0.92244045839692,0.9265121458353824,53.115113958003285,105.49334560931906,156.29893248315355,203.34170426253735
0.332,995.2160579407314,967.3808642317629,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.89270652329249,21.700722727367477,21.373165131663384,20.76317006040206,0.9180020201935054,0.9197087837611374,0.922365548320954,0.9264552619769516,53.13379907169543,105.53154705827004,156.35830213742523,203.42572927521084
0.33299999999999996,989.4775076349575,967.3579100305398,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.915660724515604,21.723676928590592,21.3961193328865,20.786124261625176,0.917790553447018,0.9195105375186996,0.9221898585474081,0.9263215780522382,53.17725663608007,105.62040259266963,156.49641201889204,203.62123548144308
0.33399999999999996,989.4775076349575,967.3579100305398,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.915660724515604,21.723676928590592,21.3961193328865,20.786124261625176,0.917790553447018,0.9195105375186996,0.9221898585474081,0.9263215780522382,53.17725663608007,105.62040259266963,156.49641201889204,203.62123548144308
0.335,976.7769450097452,967.3071077800389,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.966462975016455,21.774479179091443,21.44692158338735,20.836926512126027,0.9173169146392767,0.9190661583376365,0.9217954013554361,0.9260200882275098,53.273019269817766,105.81623948354326,156.80089335022006,204.05246064885645
0.336,972.817995721604,967.2912719828864,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.98229877216893,21.79031497624392,21.462757380539827,20.852762309278503,0.9171676916641951,0.9189260560119015,0.921670860436625,0.9259245265833362,53.302751865758914,105.87705349143087,156.89547014707506,204.1864644866426
0.337,971.4321659369264,967.2857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.987842091307655,21.795858295382644,21.46830069967855,20.858305628417227,0.9171152784104616,0.9188768354405188,0.9216270871341103,0.9258908974728808,53.31314647157831,105.8983153973418,156.92853908364575,204.23332574122978
0.33799999999999997,971.4321659369264,967.2857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.987842091307655,21.795858295382644,21.46830069967855,20.858305628417227,0.9171152784104616,0.9188768354405188,0.9216270871341103,0.9258908974728808,53.31314647157831,105.8983153973418,156.92853908364575,204.23332574122978
0.33899999999999997,971.4321659369264,967.2857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.987842091307655,21.795858295382644,21.46830069967855,20.858305628417227,0.9171152784104616,0.9188768354405188,0.9216270871341103,0.9258908974728808,53.31314647157831,105.8983153973418,156.92853908364575,204.23332574122978
0.34,971.4321659369264,967.2857286637477,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,21.987842091307655,21.795858295382644,21.46830069967855,20.858305628417227,0.9171152784104616,0.9188768354405188,0.9216270871341103,0.9258908974728808,53.31314647157831,105.8983153973418,156.92853908364575,204.23332574122978
0.341,958.3904946021601,967.2335619784086,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.040008776646758,21.848024980721746,21.520467385017653,20.91047231375633,0.9166175155685427,0.9184091180734166,0.9212106325490848,0.9255699071506778,53.4106289216551,106.09774244856486,157.2387826074281,204.67313267071205
0.342,957.9333972550563,967.2317335890202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.041837166035137,21.849853370110125,21.522295774406032,20.91230070314471,0.9165999213999735,0.918392576968253,0.9211958881524174,0.9255585086795561,53.41403446257463,106.10471037525164,157.24962479865889,204.68850828384393
0.34299999999999997,952.4350838829193,967.2097403355317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.063830419523654,21.871846623598643,21.54428902789455,20.934293956633226,0.9163874995308405,0.9181928221439882,0.9210177454998558,0.9254206133556816,53.454939719683516,106.18840993148088,157.37987509675372,204.8732492933157
0.34400000000000003,952.4350838829193,967.2097403355317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.063830419523654,21.871846623598643,21.54428902789455,20.934293956633226,0.9163874995308405,0.9181928221439882,0.9210177454998558,0.9254206133556816,53.454939719683516,106.18840993148088,157.37987509675372,204.8732492933157
0.34500000000000003,947.0029281802472,967.1880117127209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.085559042334424,21.893575246409412,21.56601765070532,20.956022579443996,0.9161762085732352,0.9179940458168454,0.9208403212990505,0.9252829522133359,53.495245324655635,106.27089179357016,157.50825339654102,205.0553886370521
0.34600000000000003,947.0029281802471,967.1880117127209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.085559042334424,21.893575246409412,21.56601765070532,20.956022579443996,0.9161762085732352,0.9179940458168454,0.9208403212990505,0.9252829522133359,53.495245324655635,106.27089179357016,157.50825339654102,205.0553886370521
0.34700000000000003,947.0029281802472,967.1880117127209,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.085559042334424,21.893575246409412,21.56601765070532,20.956022579443996,0.9161762085732352,0.9179940458168454,0.9208403212990505,0.9252829522133359,53.495245324655635,106.27089179357016,157.50825339654102,205.0553886370521
0.34800000000000003,941.1240560143013,967.1644962240572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.10907453099817,21.91709073507316,21.589533139369067,20.979538068107743,0.9159459460755487,0.9177773270974889,0.9206467106104796,0.9251323745213146,53.53874484844487,106.35992018761789,157.64684678096796,205.25208096091734
0.34900000000000003,941.1240560143013,967.1644962240572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.10907453099817,21.91709073507316,21.589533139369067,20.979538068107743,0.9159459460755487,0.9177773270974889,0.9206467106104796,0.9251323745213146,53.53874484844487,106.35992018761789,157.64684678096796,205.25208096091734
0.35000000000000003,941.1240560143016,967.1644962240572,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.10907453099817,21.91709073507316,21.589533139369067,20.979538068107743,0.9159459460755487,0.9177773270974889,0.9206467106104796,0.9251323745213146,53.53874484844487,106.35992018761789,157.64684678096796,205.25208096091734
0.35100000000000003,929.9006238828883,967.1196024955316,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.15396825952378,21.961984463598768,21.634426867894675,21.02443179663335,0.915501742197113,0.9173589798242999,0.9202724791826247,0.9248402979528532,53.62144103764058,106.52920084730275,157.91044621103651,205.62635665047185
0.35200000000000004,924.6839937244496,967.0987359748977,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.17483478015761,21.9828509842326,21.655293388528506,21.045298317267182,0.9152932187879735,0.9171624745166778,0.9200964788369911,0.9247024830314425,53.65972150738616,106.60757532090996,158.03252248457378,205.79976679208963
0.353,924.6839937244496,967.0987359748977,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.17483478015761,21.9828509842326,21.655293388528506,21.045298317267182,0.9152932187879735,0.9171624745166778,0.9200964788369911,0.9247024830314425,53.65972150738616,106.60757532090996,158.03252248457378,205.79976679208963
0.354,922.0745465428577,967.0882981861714,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.185272568883946,21.993288772958934,21.66573117725484,21.055736105993518,0.9151884217084312,0.9170636890960376,0.92000795034729,0.9246330555407752,53.67883266987851,106.646706299136,158.09348103320397,205.8863775398787
0.355,914.0536783798912,967.0562147135196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.21735604153578,22.025372245610768,21.697814649906675,21.08781957864535,0.9148642521322219,0.9167579980404266,0.91973378684717,0.924417604321215,53.73741977992784,106.76667975188106,158.28041030306412,206.15204766555982
0.35600000000000004,909.5649291828073,967.0382597167312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.235311038324156,22.043327242399144,21.71576964669505,21.105774575433728,0.9146814882087848,0.9165855753223073,0.9195790080157873,0.9242956828684685,53.7701038860337,106.83361861354851,158.38472923814228,206.30036105853247
0.35700000000000004,906.4211780013768,967.0256847120055,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.24788604304986,22.05590224712485,21.728344651420755,21.118349580159432,0.9145529113555181,0.9164642410604635,0.9194700308688853,0.924209717794278,53.79295040142092,106.88041342191131,158.45766480604934,206.4040780045156
0.358,906.4211780013768,967.0256847120055,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.24788604304986,22.05590224712485,21.728344651420755,21.118349580159432,0.9145529113555181,0.9164642410604635,0.9194700308688853,0.924209717794278,53.79295040142092,106.88041342191131,158.45766480604934,206.4040780045156
0.359,905.4211927358452,967.0216847709434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.251885984112008,22.059902188186996,21.732344592482903,21.12234952122158,0.914511913327448,0.9164255468039992,0.9194352672456528,0.9241822740040451,53.800209930159134,106.89528324298327,158.48084293745532,206.43704197286812
0.36,905.4211927358452,967.0216847709434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.251885984112008,22.059902188186996,21.732344592482903,21.12234952122158,0.914511913327448,0.9164255468039992,0.9194352672456528,0.9241822740040451,53.800209930159134,106.89528324298327,158.48084293745532,206.43704197286812
0.361,905.4211927358452,967.0216847709434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.251885984112008,22.059902188186996,21.732344592482903,21.12234952122158,0.914511913327448,0.9164255468039992,0.9194352672456528,0.9241822740040451,53.800209930159134,106.89528324298327,158.48084293745532,206.43704197286812
0.36200000000000004,896.9411272386238,966.9877645089545,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.285806246100904,22.093822450175892,21.7662648544718,21.156269783210476,0.9141623128465761,0.9160954827450936,0.9191385357051354,0.9239476160414151,53.86162358305688,107.02109096664,158.6769761571837,206.71605770912157
0.363,891.8619896951615,966.9674479587807,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.306122796274693,22.11413900034968,21.786581404645588,21.176586333384265,0.913951266685792,0.9158961379295768,0.9189591554106024,0.9238054147332951,53.89827980844595,107.09619357311259,158.7940881390457,206.88272349579628
0.364,891.8619896951615,966.9674479587807,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.306122796274693,22.11413900034968,21.786581404645588,21.176586333384265,0.913951266685792,0.9158961379295768,0.9189591554106024,0.9238054147332951,53.89827980844595,107.09619357311259,158.7940881390457,206.88272349579628
0.365,891.8619896951615,966.9674479587807,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.306122796274693,22.11413900034968,21.786581404645588,21.176586333384265,0.913951266685792,0.9158961379295768,0.9189591554106024,0.9238054147332951,53.89827980844595,107.09619357311259,158.7940881390457,206.88272349579628
0.366,885.1094475277025,966.9404377901108,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.333132964944596,22.141149169019585,21.81359157331549,21.203596502054168,0.9136687704745272,0.9156291982624415,0.9187187579011944,0.9236144454331748,53.94686470337179,107.1957491540258,158.94936331163245,207.10377546902933
0.36700000000000005,885.1094475277025,966.9404377901108,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.333132964944596,22.141149169019585,21.81359157331549,21.203596502054168,0.9136687704745272,0.9156291982624415,0.9187187579011944,0.9236144454331748,53.94686470337179,107.1957491540258,158.94936331163245,207.10377546902933
0.368,885.1094475277025,966.9404377901108,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.333132964944596,22.141149169019585,21.81359157331549,21.203596502054168,0.9136687704745272,0.9156291982624415,0.9187187579011944,0.9236144454331748,53.94686470337179,107.1957491540258,158.94936331163245,207.10377546902933
0.369,879.84708449476,966.9193883379791,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.354182417076302,22.16219862115129,21.834641025447198,21.224645954185874,0.9134470992609263,0.9154196505100077,0.918529894872554,0.9234641025906938,53.98461002791023,107.27310370906739,159.070037510852,207.27562853623806
0.37,876.9389119074413,966.9077556476298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.365815107425604,22.173831311500592,21.8462737157965,21.236278644535176,0.9133240254402256,0.9153032765534573,0.9184249520442507,0.9233804474137263,54.00542515718362,107.31576576632504,159.1366005815258,207.37044398535147
0.371,876.9389119074414,966.9077556476298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.365815107425604,22.173831311500592,21.8462737157965,21.236278644535176,0.9133240254402256,0.9153032765534573,0.9184249520442507,0.9233804474137263,54.00542515718362,107.31576576632504,159.1366005815258,207.37044398535147
0.37200000000000005,876.9389119074414,966.9077556476298,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.365815107425604,22.173831311500592,21.8462737157965,21.236278644535176,0.9133240254402256,0.9153032765534573,0.9184249520442507,0.9233804474137263,54.00542515718362,107.31576576632504,159.1366005815258,207.37044398535147
0.373,864.1346896506183,966.8565387586025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.417031996452877,22.225048200527866,21.897490604823773,21.28749553356245,0.9127773225045994,0.9147860720561443,0.917958076990025,0.9230072985091164,54.09669466604242,107.5028623344839,159.4285983014712,207.78656958012118
0.374,858.5276662376175,966.8341106649505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.4394600901049,22.24747629417989,21.919918698475797,21.309923627214474,0.9125354413878111,0.9145571084310194,0.9177511528421992,0.9228414174410472,54.1364683770007,107.5844130723263,159.55591518742443,207.96810715169028
0.375,858.5276662376176,966.8341106649505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.4394600901049,22.24747629417989,21.919918698475797,21.309923627214474,0.9125354413878111,0.9145571084310194,0.9177511528421992,0.9228414174410472,54.1364683770007,107.5844130723263,159.55591518742443,207.96810715169028
0.376,853.8829560570023,966.815531824228,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.458038930827414,22.266055134902402,21.93849753919831,21.328502467936985,0.9123339306639094,0.9143662982162154,0.9175785995485892,0.9227028631512486,54.16932629388912,107.6517918803851,159.6611265361166,208.1181707345812
0.377,847.0875422650073,966.78835016906,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.48522058599538,22.293236790070367,21.965679194366274,21.35568412310495,0.9120372459074334,0.9140852687717553,0.9173242807769714,0.9224982864066744,54.21725228024584,107.75008253908527,159.81463865563856,208.33720084577573
0.37799999999999995,847.0875422650073,966.78835016906,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.48522058599538,22.293236790070367,21.965679194366274,21.35568412310495,0.9120372459074334,0.9140852687717553,0.9173242807769714,0.9224982864066744,54.21725228024584,107.75008253908527,159.81463865563856,208.33720084577573
0.379,847.0875422650073,966.78835016906,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.48522058599538,22.293236790070367,21.965679194366274,21.35568412310495,0.9120372459074334,0.9140852687717553,0.9173242807769714,0.9224982864066744,54.21725228024584,107.75008253908527,159.81463865563856,208.33720084577573
0.38,843.5265543863715,966.7741062175454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.49946453750995,22.30748074158494,21.979923145880846,21.369928074619523,0.9118808896573104,0.9139371163452746,0.917190125494025,0.9223901973443854,54.24229716814364,107.80145295036934,159.8948852346884,208.45173179406817
0.381,843.5265543863715,966.7741062175454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.49946453750995,22.30748074158494,21.979923145880846,21.369928074619523,0.9118808896573104,0.9139371163452746,0.917190125494025,0.9223901973443854,54.24229716814364,107.80145295036934,159.8948852346884,208.45173179406817
0.382,843.5265543863715,966.7741062175454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.49946453750995,22.30748074158494,21.979923145880846,21.369928074619523,0.9118808896573104,0.9139371163452746,0.917190125494025,0.9223901973443854,54.24229716814364,107.80145295036934,159.8948852346884,208.45173179406817
0.38299999999999995,834.6935677067363,966.7387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.534796484228494,22.342812688303482,22.01525509259939,21.405260021338066,0.9114904224805146,0.9135669986522241,0.9168547275435305,0.9221194563339602,54.304213336495934,107.92846988919774,160.09334626326444,208.73508908464404
0.384,834.6935677067364,966.7387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.534796484228494,22.342812688303482,22.01525509259939,21.405260021338066,0.9114904224805146,0.9135669986522241,0.9168547275435305,0.9221194563339602,54.304213336495934,107.92846988919774,160.09334626326444,208.73508908464404
0.385,834.6935677067364,966.7387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.534796484228494,22.342812688303482,22.01525509259939,21.405260021338066,0.9114904224805146,0.9135669986522241,0.9168547275435305,0.9221194563339602,54.304213336495934,107.92846988919774,160.09334626326444,208.73508908464404
0.386,834.6935677067364,966.7387742708269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.534796484228494,22.342812688303482,22.01525509259939,21.405260021338066,0.9114904224805146,0.9135669986522241,0.9168547275435305,0.9221194563339602,54.304213336495934,107.92846988919774,160.09334626326444,208.73508908464404
0.387,824.6780740444765,966.6987122961779,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.5748584588775,22.38287466295249,22.055317067248396,21.445321995987072,0.9110431512690493,0.9131428011906548,0.9164698978942468,0.9218079395059192,54.37405981451768,108.07178758028998,160.31735610486595,209.05510828254074
0.38799999999999996,820.0614122679062,966.6802456490716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.593325105983766,22.401341310058754,22.07378371435466,21.463788643093338,0.9108353594710682,0.9129456452837024,0.9162908886588749,0.9216627239616998,54.40612694532868,108.1375976080805,160.4202477023709,209.20216489733502
0.389,819.2739407352476,966.677095762941,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.596474992114352,22.40449119618934,22.076933600485248,21.466938529223924,0.9107998139505871,0.9129119139445093,0.9162602526270648,0.9216378521749339,54.41158856102325,108.14880698867913,160.43777497124145,209.2272197355501
0.39,819.2739407352476,966.677095762941,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.596474992114352,22.40449119618934,22.076933600485248,21.466938529223924,0.9107998139505871,0.9129119139445093,0.9162602526270648,0.9216378521749339,54.41158856102325,108.14880698867913,160.43777497124145,209.2272197355501
0.391,817.7246825595828,966.6708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.602672024817096,22.410688228892084,22.08313063318799,21.473135561926668,0.9107297954099919,0.9128454645934996,0.9161998929314529,0.9215888329575374,54.422326731312765,108.17084655897196,160.47223813748633,209.27648763381117
0.392,817.7246825595828,966.6708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.602672024817096,22.410688228892084,22.08313063318799,21.473135561926668,0.9107297954099919,0.9128454645934996,0.9161998929314529,0.9215888329575374,54.422326731312765,108.17084655897196,160.47223813748633,209.27648763381117
0.39299999999999996,817.7246825595828,966.6708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.602672024817096,22.410688228892084,22.08313063318799,21.473135561926668,0.9107297954099919,0.9128454645934996,0.9161998929314529,0.9215888329575374,54.422326731312765,108.17084655897196,160.47223813748633,209.27648763381117
0.39399999999999996,817.7246825595828,966.6708987302383,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.602672024817096,22.410688228892084,22.08313063318799,21.473135561926668,0.9107297954099919,0.9128454645934996,0.9161998929314529,0.9215888329575374,54.422326731312765,108.17084655897196,160.47223813748633,209.27648763381117
0.395,808.9992088717349,966.6359968354869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.637573919568425,22.445590123643413,22.11803252793932,21.508037456677997,0.9103332970097293,0.9124690679879548,0.9158577934680989,0.9213106034455113,54.48263284166877,108.29463746081694,160.6658475693372,209.5533566930218
0.396,803.6892968412517,966.614757187365,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.658813567690416,22.466829771765404,22.13927217606131,21.529277104799988,0.9100902181314817,0.9122382221145189,0.9156478192188804,0.9211394974383019,54.51918933517895,108.36969029046948,160.78326236689057,209.72133839760477
0.397,803.6892968412517,966.614757187365,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.658813567690416,22.466829771765404,22.13927217606131,21.529277104799988,0.9100902181314817,0.9122382221145189,0.9156478192188804,0.9211394974383019,54.51918933517895,108.36969029046948,160.78326236689057,209.72133839760477
0.39799999999999996,798.2270082331329,966.5929080329325,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.68066272212282,22.488678926197807,22.161121330493714,21.55112625923239,0.9098387515279017,0.911999339561756,0.9154304072355997,0.9209620690845662,54.55668171251257,108.44667485536225,160.9037245378544,209.89373855933655
0.39899999999999997,794.2548359930772,966.5770193439723,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.696551411083036,22.504567615158024,22.17701001945393,21.567014948192607,0.9096549857922885,0.9118247249385993,0.915271405994707,0.9208321439095372,54.58387392786979,108.50251628564534,160.9911190168766,210.0188512050147
0.4,794.2548359930772,966.5770193439723,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.696551411083036,22.504567615158024,22.17701001945393,21.567014948192607,0.9096549857922885,0.9118247249385993,0.915271405994707,0.9208321439095372,54.58387392786979,108.50251628564534,160.9911190168766,210.0188512050147
0.401,794.2548359930772,966.5770193439723,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.696551411083036,22.504567615158024,22.17701001945393,21.567014948192607,0.9096549857922885,0.9118247249385993,0.915271405994707,0.9208321439095372,54.58387392786979,108.50251628564534,160.9911190168766,210.0188512050147
0.402,785.9428565199106,966.5437714260796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.729799328975744,22.537815533050733,22.21025793734664,21.600262866085316,0.9092679957838703,0.9114568841146322,0.9149362369948811,0.9205578181078442,54.64057785543839,108.61898045190986,161.17343521486185,210.27995495931935
0.40299999999999997,779.3663976124346,966.5174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.7561051646057,22.564121368680688,22.236563772976595,21.62656870171527,0.9089594584063307,0.9111634976196302,0.914668700528695,0.920338420931897,54.685252559076936,108.71075517660466,161.31714453939733,210.48586676953352
0.40399999999999997,779.3663976124346,966.5174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.7561051646057,22.564121368680688,22.236563772976595,21.62656870171527,0.9089594584063307,0.9111634976196302,0.914668700528695,0.920338420931897,54.685252559076936,108.71075517660466,161.31714453939733,210.48586676953352
0.405,779.3663976124346,966.5174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.7561051646057,22.564121368680688,22.236563772976595,21.62656870171527,0.9089594584063307,0.9111634976196302,0.914668700528695,0.920338420931897,54.685252559076936,108.71075517660466,161.31714453939733,210.48586676953352
0.406,779.3663976124346,966.5174655904497,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.7561051646057,22.564121368680688,22.236563772976595,21.62656870171527,0.9089594584063307,0.9111634976196302,0.914668700528695,0.920338420931897,54.685252559076936,108.71075517660466,161.31714453939733,210.48586676953352
0.407,768.4460718744957,966.4737842874979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.799786467557468,22.607802671632456,22.280245075928363,21.67025000466704,0.908442540967672,0.9106717384880263,0.9142198658248074,0.91996952236653,54.75906447670402,108.86242025935681,161.55471944849177,210.8264664272418
0.408,768.4460718744957,966.4737842874979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.799786467557468,22.607802671632456,22.280245075928363,21.67025000466704,0.908442540967672,0.9106717384880263,0.9142198658248074,0.91996952236653,54.75906447670402,108.86242025935681,161.55471944849177,210.8264664272418
0.409,760.52821131929,966.4421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.831457909778194,22.639474113853183,22.31191651814909,21.701921446887766,0.9080641664735082,0.9103116052049623,0.9138908552061423,0.919698470018828,54.81229158929643,108.971815521935,161.72614685091875,211.07238594394948
0.41,760.52821131929,966.4421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.831457909778194,22.639474113853183,22.31191651814909,21.701921446887766,0.9080641664735082,0.9103116052049623,0.9138908552061423,0.919698470018828,54.81229158929643,108.971815521935,161.72614685091875,211.07238594394948
0.411,760.52821131929,966.4421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.831457909778194,22.639474113853183,22.31191651814909,21.701921446887766,0.9080641664735082,0.9103116052049623,0.9138908552061423,0.919698470018828,54.81229158929643,108.971815521935,161.72614685091875,211.07238594394948
0.412,760.52821131929,966.4421128452772,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.831457909778194,22.639474113853183,22.31191651814909,21.701921446887766,0.9080641664735082,0.9103116052049623,0.9138908552061423,0.919698470018828,54.81229158929643,108.971815521935,161.72614685091875,211.07238594394948
0.413,756.3618280307572,966.425447312123,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.84812344293239,22.65613964700738,22.328582051303286,21.718586980041962,0.9078638572304651,0.9101208944988675,0.9137165212659608,0.9195546337578986,54.84020129545326,109.02918618988525,161.81607169370562,211.20143851392749
0.414,751.6655881559767,966.4066623526239,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.866908402431434,22.674924606506423,22.34736701080233,21.737371939541006,0.907637074909592,0.9099049314014873,0.9135190176370874,0.9193915063271498,54.871578846544516,109.0936928695027,161.91720035626543,211.34661283918052
0.415,749.7799552877552,966.399119821151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.874450933904384,22.682467137979373,22.35490954227528,21.744914471013956,0.907545719474199,0.9098179200975633,0.913439418173588,0.9193257095847205,54.884153200288374,109.11954577696564,161.95773613531804,211.4048164602526
0.416,748.233943314839,966.3929357732593,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.880634981796064,22.688651185871052,22.36109359016696,21.751098518905636,0.907470690716193,0.9097464530505226,0.9133740280221244,0.9192716361494601,54.89445236959215,109.14072187002172,161.99094133714485,211.45249992147643
0.41700000000000004,748.233943314839,966.3929357732593,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.880634981796064,22.688651185871052,22.36109359016696,21.751098518905636,0.907470690716193,0.9097464530505226,0.9133740280221244,0.9192716361494601,54.89445236959215,109.14072187002172,161.99094133714485,211.45249992147643
0.418,739.6475434553279,966.3585901738213,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.914980581234047,22.722996785309036,22.395439189604943,21.78544411834362,0.9070519002822235,0.9093474440122135,0.9130087694697401,0.9189692295362057,54.95148180421081,109.25799589002463,162.17487216038944,211.71671945089594
0.419,739.6475434553279,966.3585901738213,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.914980581234047,22.722996785309036,22.395439189604943,21.78544411834362,0.9070519002822235,0.9093474440122135,0.9130087694697401,0.9189692295362057,54.95148180421081,109.25799589002463,162.17487216038944,211.71671945089594
0.42,739.6475434553279,966.3585901738213,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.914980581234047,22.722996785309036,22.395439189604943,21.78544411834362,0.9070519002822235,0.9093474440122135,0.9130087694697401,0.9189692295362057,54.95148180421081,109.25799589002463,162.17487216038944,211.71671945089594
0.42100000000000004,736.5363360830615,966.3461453443322,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.92742541072319,22.735441614798177,22.407884019094084,21.79788894783276,0.906899281759447,0.9092019931062519,0.9128755477590578,0.9188587816794767,54.97207420830093,109.30034834013989,162.24131354556826,211.81220153763343
0.42200000000000004,733.8512888156049,966.3354051552624,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.93816559979298,22.74618180386797,22.418624208163877,21.808629136902553,0.9067671947630144,0.9090760919366188,0.912760200680952,0.9187630889885617,54.9898152263857,109.33683921706886,162.29856651137445,211.8944953743357
0.423,733.8512888156049,966.3354051552624,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.93816559979298,22.74618180386797,22.418624208163877,21.808629136902553,0.9067671947630144,0.9090760919366188,0.912760200680952,0.9187630889885617,54.9898152263857,109.33683921706886,162.29856651137445,211.8944953743357
0.424,728.4970702319307,966.3139882809277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.959582474127686,22.767598678202674,22.44004108249858,21.830046011237258,0.9065027687088074,0.908824000960907,0.9125291554848338,0.9185712363558016,55.02510726503783,109.40943815695458,162.41249139335244,212.0582930875778
