Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.425,728.4970702319307,966.3139882809277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.959582474127686,22.767598678202674,22.44004108249858,21.830046011237258,0.9065027687088074,0.908824000960907,0.9125291554848338,0.9185712363558016,55.02510726503783,109.40943815695458,162.41249139335244,212.0582930875778
0.426,728.4970702319307,966.3139882809277,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.959582474127686,22.767598678202674,22.44004108249858,21.830046011237258,0.9065027687088074,0.908824000960907,0.9125291554848338,0.9185712363558016,55.02510726503783,109.40943815695458,162.41249139335244,212.0582930875778
0.42700000000000005,721.4230392580745,966.2856921570323,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.9878785980231,22.79589480209809,22.468337206393997,21.858342135132673,0.9061512971321324,0.9084888265760581,0.9122217869309176,0.9183156492902215,55.071561198532216,109.50501450032048,162.56251336396178,212.27408276558222
0.428,720.3337222668207,966.2813348890672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.99223586598812,22.80025207006311,22.472694474359017,21.862699403097693,0.9060969612524831,0.9084370002709401,0.9121742423944552,0.9182760784897075,55.0786969087275,109.51969748441621,162.5855646727978,212.30724888667396
0.429,720.3337222668207,966.2813348890672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.99223586598812,22.80025207006311,22.472694474359017,21.862699403097693,0.9060969612524831,0.9084370002709401,0.9121742423944552,0.9182760784897075,55.0786969087275,109.51969748441621,162.5855646727978,212.30724888667396
0.43,720.3337222668207,966.2813348890672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.99223586598812,22.80025207006311,22.472694474359017,21.862699403097693,0.9060969612524831,0.9084370002709401,0.9121742423944552,0.9182760784897075,55.0786969087275,109.51969748441621,162.5855646727978,212.30724888667396
0.431,720.3337222668207,966.2813348890672,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,22.99223586598812,22.80025207006311,22.472694474359017,21.862699403097693,0.9060969612524831,0.9084370002709401,0.9121742423944552,0.9182760784897075,55.0786969087275,109.51969748441621,162.5855646727978,212.30724888667396
0.43200000000000005,712.0837013457431,966.2483348053829,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.02523594967245,22.833252153747438,22.505694558043345,21.89569948678202,0.9056835953493607,0.9080426408118122,0.9118123112195363,0.9179745369799845,55.13258651400662,109.63059933394977,162.75970865120186,212.55788832132697
0.433,712.0837013457431,966.2483348053829,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.02523594967245,22.833252153747438,22.505694558043345,21.89569948678202,0.9056835953493607,0.9080426408118122,0.9118123112195363,0.9179745369799845,55.13258651400662,109.63059933394977,162.75970865120186,212.55788832132697
0.434,708.2803075785097,966.233121230314,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.040449524741305,22.848465728816294,22.5209081331122,21.910913061850877,0.905491926694656,0.9078597344367818,0.9116443548107204,0.9178344211885935,55.1573391858788,109.68154761573263,162.83973152095643,212.6731113541189
0.435,705.8654488603318,966.2234617954413,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.050108959614093,22.85812516368908,22.53056756798499,21.920572496723665,0.9053698716430735,0.9077432427501191,0.9115373551878464,0.9177450981887101,55.17302523948066,109.71383697369708,162.89045437014167,212.7461620592726
0.436,703.9677175817127,966.2158708703269,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.057699884728507,22.865716088803495,22.538158493099402,21.92816342183808,0.9052737575258473,0.9076515006367468,0.9114530724700132,0.9176747067515952,55.18533587109811,109.73917966214508,162.93026861058974,212.8035110423303
0.43700000000000006,702.6560160658968,966.2106240642636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.062946690791776,22.870962894866764,22.54340529916267,21.933410227901348,0.9052072229362803,0.9075879879524138,0.9113947156792176,0.917625951538315,55.19383649727745,109.75667986737223,162.95776399970018,212.84312030628288
0.43799999999999994,702.6560160658968,966.2106240642636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.062946690791776,22.870962894866764,22.54340529916267,21.933410227901348,0.9052072229362803,0.9075879879524138,0.9113947156792176,0.917625951538315,55.19383649727745,109.75667986737223,162.95776399970018,212.84312030628288
0.439,702.6560160658968,966.2106240642636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.062946690791776,22.870962894866764,22.54340529916267,21.933410227901348,0.9052072229362803,0.9075879879524138,0.9113947156792176,0.917625951538315,55.19383649727745,109.75667986737223,162.95776399970018,212.84312030628288
0.44,702.6560160658968,966.2106240642636,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.062946690791776,22.870962894866764,22.54340529916267,21.933410227901348,0.9052072229362803,0.9075879879524138,0.9113947156792176,0.917625951538315,55.19383649727745,109.75667986737223,162.95776399970018,212.84312030628288
0.441,691.9065967426677,966.1676263869706,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.105944368084764,22.913960572159752,22.58640297645566,21.976407905194336,0.9046588590852471,0.9070643886732886,0.9109133690474773,0.9172232900202479,55.26323966775361,109.89958461279718,163.1823488346367,213.1667919933993
0.442,691.9065967426677,966.1676263869706,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.105944368084764,22.913960572159752,22.58640297645566,21.976407905194336,0.9046588590852471,0.9070643886732886,0.9109133690474773,0.9172232900202479,55.26323966775361,109.89958461279718,163.1823488346367,213.1667919933993
0.44299999999999995,689.5820056512672,966.158328022605,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.11524273245034,22.92325893652533,22.595701340821236,21.985706269559913,0.9045395445132969,0.9069504295071986,0.9108085471310139,0.9171354839730861,55.278187320913744,109.93036843151889,163.2307420191476,213.23656912908743
0.444,684.6893499137433,966.1387573996549,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.134813355400482,22.94282955947547,22.615271963771377,22.005276892510054,0.9042875710963025,0.906709727817652,0.9105870769600674,0.9169498277527627,55.30957721632392,109.99502088925715,163.33239447626315,213.38317809700092
0.445,682.3088631722309,966.1292354526889,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.14433530236643,22.952351506441417,22.624793910737324,22.014798839476,0.904164559701156,0.9065922006010747,0.9104789067016538,0.9168590825165033,55.324814890920386,110.02640863662138,163.38175332560243,213.45438511456604
0.446,682.3088631722309,966.1292354526889,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.14433530236643,22.952351506441417,22.624793910737324,22.014798839476,0.904164559701156,0.9065922006010747,0.9104789067016538,0.9168590825165033,55.324814890920386,110.02640863662138,163.38175332560243,213.45438511456604
0.447,682.3088631722308,966.1292354526889,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.14433530236643,22.952351506441417,22.624793910737324,22.014798839476,0.904164559701156,0.9065922006010747,0.9104789067016538,0.9168590825165033,55.324814890920386,110.02640863662138,163.38175332560243,213.45438511456604
0.44799999999999995,682.3088631722309,966.1292354526889,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.14433530236643,22.952351506441417,22.624793910737324,22.014798839476,0.904164559701156,0.9065922006010747,0.9104789067016538,0.9168590825165033,55.324814890920386,110.02640863662138,163.38175332560243,213.45438511456604
0.449,673.1577568282033,966.0926310273128,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.18093972774257,22.988955931817557,22.661398336113464,22.05140326485214,0.9036891446256046,0.9061378678951174,0.9100605441684015,0.9165077055404484,55.38317892847875,110.14665188071875,163.5708920895804,213.72735953362437
0.45,673.1577568282033,966.0926310273128,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.18093972774257,22.988955931817557,22.661398336113464,22.05140326485214,0.9036891446256046,0.9061378678951174,0.9100605441684015,0.9165077055404484,55.38317892847875,110.14665188071875,163.5708920895804,213.72735953362437
0.451,669.4275098066138,966.0777100392264,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.195860715828942,23.00387691990393,22.676319324199838,22.066324252938514,0.9034941989221307,0.9059515159554391,0.9098888546776726,0.9163633212372925,55.40687262343488,110.19547566386798,163.64771323868902,213.83828439130497
0.452,666.8063237852695,966.067225295141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.206345459914317,23.014361663989305,22.686804068285213,22.07680899702389,0.9033568140778301,0.905820169814045,0.9097678116089708,0.9162614650952374,55.42348809588488,110.22971715656041,163.7015980484344,213.9161090055309
0.45299999999999996,666.8063237852695,966.067225295141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.206345459914317,23.014361663989305,22.686804068285213,22.07680899702389,0.9033568140778301,0.905820169814045,0.9097678116089708,0.9162614650952374,55.42348809588488,110.22971715656041,163.7015980484344,213.9161090055309
0.45399999999999996,666.8063237852695,966.067225295141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.206345459914317,23.014361663989305,22.686804068285213,22.07680899702389,0.9033568140778301,0.905820169814045,0.9097678116089708,0.9162614650952374,55.42348809588488,110.22971715656041,163.7015980484344,213.9161090055309
0.455,661.4093384987455,966.045637353995,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.22793340106041,23.0359496051354,22.708392009431307,22.098396938169984,0.9030729020337664,0.9055486913746434,0.9095175470518634,0.9160507061512233,55.45761135618858,110.30004754378172,163.81229566160917,214.07603495459995
0.456,659.9420006160087,966.039768002464,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.23380275259133,23.04181895666632,22.714261360962226,22.104266289700902,0.9029954700019295,0.9054746398039661,0.9094492631332135,0.9159931630590895,55.466868371107545,110.31912887358499,163.84233387426104,214.11944263984563
0.457,657.6800383444725,966.0307201533778,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.242850601677517,23.050866805752506,22.723309210048413,22.11331413878709,0.9028759028569283,0.9053602837802026,0.9093437981845289,0.9159042555404492,55.48112129586472,110.34850985609962,163.88859008470976,214.18629605150835
0.45799999999999996,654.21608557748,966.0168643423099,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.256706412745487,23.064722616820475,22.737165021116382,22.12716994985506,0.9026923225671645,0.905184683764052,0.9091818138968583,0.9157676271821578,55.502907766228375,110.39342441889295,163.9593113290498,214.28853051932714
0.45899999999999996,654.21608557748,966.0168643423099,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.256706412745487,23.064722616820475,22.737165021116382,22.12716994985506,0.9026923225671645,0.905184683764052,0.9091818138968583,0.9157676271821578,55.502907766228375,110.39342441889295,163.9593113290498,214.28853051932714
0.46,648.8801579651763,965.9955206318607,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.27805012319466,23.08606632726965,22.758508731565556,22.148513660304232,0.902408405653554,0.9049130597900948,0.9089311638063353,0.9155560357661643,55.53637231899781,110.46242361222988,164.0679783712683,214.44567181121548
0.461,647.6489852382476,965.990595940953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.28297481410239,23.090991018177377,22.763433422473284,22.15343835121196,0.9023427027055957,0.9048501932246995,0.9088731366006801,0.9155070206720526,55.54407718995522,110.47831158193706,164.09300432274978,214.48187041567422
0.462,647.6489852382476,965.990595940953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.28297481410239,23.090991018177377,22.763433422473284,22.15343835121196,0.9023427027055957,0.9048501932246995,0.9088731366006801,0.9155070206720526,55.54407718995522,110.47831158193706,164.09300432274978,214.48187041567422
0.46299999999999997,647.6489852382476,965.990595940953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.28297481410239,23.090991018177377,22.763433422473284,22.15343835121196,0.9023427027055957,0.9048501932246995,0.9088731366006801,0.9155070206720526,55.54407718995522,110.47831158193706,164.09300432274978,214.48187041567422
0.46399999999999997,647.6489852382476,965.990595940953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.28297481410239,23.090991018177377,22.763433422473284,22.15343835121196,0.9023427027055957,0.9048501932246995,0.9088731366006801,0.9155070206720526,55.54407718995522,110.47831158193706,164.09300432274978,214.48187041567422
0.465,636.9257883620418,965.9477031534482,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.325867601607186,23.133883805682174,22.80632620997808,22.196331138716758,0.9017673704392443,0.904299565118837,0.9083646580698619,0.9150770353081462,55.610922557804074,110.61617692762043,164.31022572486555,214.79621288842148
0.466,636.9257883620418,965.9477031534482,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.325867601607186,23.133883805682174,22.80632620997808,22.196331138716758,0.9017673704392443,0.904299565118837,0.9083646580698619,0.9150770353081462,55.610922557804074,110.61617692762043,164.31022572486555,214.79621288842148
0.467,632.9781565800997,965.9319126263204,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.341658128735006,23.149674332809994,22.8221167371059,22.212121665844577,0.9015541779754164,0.9040954672310221,0.9081760771033496,0.9149173507727957,55.635412338943034,110.66669756149442,164.38985476765384,214.91151001956268
0.46799999999999997,630.1125986840717,965.9204503947362,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.353120360319124,23.161136564394113,22.83357896869002,22.223583897428696,0.9013989545127032,0.9039468454564965,0.9080387189518814,0.9148009683356433,55.653149217401335,110.70329139831522,164.44754247752735,214.99505986047657
0.469,626.3398762126964,965.9053595048507,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.368211250204652,23.17622745427964,22.848669858575548,22.238674787314224,0.901193990085276,0.9037505726480417,0.9078572755502503,0.9146471410393656,55.67644967098646,110.7513688053951,164.52334567395275,215.10487512543313
0.47,623.8090120652902,965.8952360482612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.378334706794206,23.186350910869194,22.8587933151651,22.248798243903778,0.9010561104395247,0.9036185236211626,0.9077351745686733,0.9145435658336598,55.69204753730061,110.78355618790967,164.5741031482144,215.17842515094372
0.471,623.8090120652902,965.8952360482612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.378334706794206,23.186350910869194,22.8587933151651,22.248798243903778,0.9010561104395247,0.9036185236211626,0.9077351745686733,0.9145435658336598,55.69204753730061,110.78355618790967,164.5741031482144,215.17842515094372
0.472,623.8090120652902,965.8952360482612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.378334706794206,23.186350910869194,22.8587933151651,22.248798243903778,0.9010561104395247,0.9036185236211626,0.9077351745686733,0.9145435658336598,55.69204753730061,110.78355618790967,164.5741031482144,215.17842515094372
0.473,619.3681476088757,965.8774725904354,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.396098164619914,23.204114368694903,22.87655677299081,22.266561701729486,0.9008134323082281,0.9033860763780522,0.9075201829921734,0.9143610811223266,55.71935305083522,110.83990950912637,164.66298421935338,215.30725356916162
0.474,618.6506296297572,965.8746025185189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.39896823653642,23.206984440611407,22.879426844907314,22.26943177364599,0.9007741335626474,0.9033484306543748,0.9074853576100652,0.9143315079293882,55.72375721471213,110.8489996128127,164.67732308007422,215.32804124128668
0.475,615.6277736669467,965.8625110946678,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.411059660387608,23.219075864462596,22.891518268758503,22.28152319749718,0.900608299178558,0.9031895603426325,0.9073383692114991,0.9142066466576833,55.74228832254609,110.88724975830999,164.73766507687597,215.415534680847
0.476,615.6277736669467,965.8625110946678,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.411059660387608,23.219075864462596,22.891518268758503,22.28152319749718,0.900608299178558,0.9031895603426325,0.9073383692114991,0.9142066466576833,55.74228832254609,110.88724975830999,164.73766507687597,215.415534680847
0.477,615.6277736669467,965.8625110946678,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.411059660387608,23.219075864462596,22.891518268758503,22.28152319749718,0.900608299178558,0.9031895603426325,0.9073383692114991,0.9142066466576833,55.74228832254609,110.88724975830999,164.73766507687597,215.415534680847
0.478,608.7950640130589,965.8351802560522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.43839049900312,23.246406703078108,22.918849107374015,22.30885403611269,0.9002318394180368,0.9028288418165411,0.9070045079567639,0.9139228004334949,55.78403587922008,110.97343492960022,164.87366138527162,215.61280144833486
0.479,608.7950640130589,965.8351802560522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.43839049900312,23.246406703078108,22.918849107374015,22.30885403611269,0.9002318394180368,0.9028288418165411,0.9070045079567639,0.9139228004334949,55.78403587922008,110.97343492960022,164.87366138527162,215.61280144833486
0.48,608.7950640130589,965.8351802560522,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.43839049900312,23.246406703078108,22.918849107374015,22.30885403611269,0.9002318394180368,0.9028288418165411,0.9070045079567639,0.9139228004334949,55.78403587922008,110.97343492960022,164.87366138527162,215.61280144833486
0.48100000000000004,604.3206888705944,965.8172827554823,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.456287999573036,23.264304203648024,22.93674660794393,22.326751536682607,0.8999841018975056,0.9025914123863008,0.9067846659132912,0.9137357105514287,55.81126933981004,111.0296671232228,164.96241875827886,215.74160528510484
0.48200000000000004,601.777842158206,965.8071113686328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.466459386422528,23.274475590497516,22.946917994793424,22.3369229235321,0.899842881130946,0.9024560498441125,0.906659298516167,0.913628956641843,55.826709459722785,111.06155189496852,165.01275499373318,215.81467349238346
0.483,601.777842158206,965.8071113686328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.466459386422528,23.274475590497516,22.946917994793424,22.3369229235321,0.899842881130946,0.9024560498441125,0.906659298516167,0.913628956641843,55.826709459722785,111.06155189496852,165.01275499373318,215.81467349238346
0.484,601.777842158206,965.8071113686328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.466459386422528,23.274475590497516,22.946917994793424,22.3369229235321,0.899842881130946,0.9024560498441125,0.906659298516167,0.913628956641843,55.826709459722785,111.06155189496852,165.01275499373318,215.81467349238346
0.485,595.7090611902229,965.780690775356,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.492879979699367,23.300896183774356,22.973338588070263,22.36334351680894,0.8994746042421753,0.9021029899327057,0.9063322014027925,0.9133502088235044,55.86669024439734,111.14412719340712,165.1431466762552,216.0040208831617
0.486,595.7090611902229,965.780690775356,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.492879979699367,23.300896183774356,22.973338588070263,22.36334351680894,0.8994746042421753,0.9021029899327057,0.9063322014027925,0.9133502088235044,55.86669024439734,111.14412719340712,165.1431466762552,216.0040208831617
0.48700000000000004,589.517019103173,965.7528265859643,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.52074416909109,23.328760373166077,23.001202777461984,22.39120770620066,0.8990839361518979,0.9017283702609775,0.9059849631117147,0.9130539615870076,55.908658709477166,111.2308275740334,165.28010038965328,216.20300801519946
0.488,589.2318351168824,965.7515432580259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.52202749702947,23.330043701104458,23.002486105400365,22.39249103413904,0.8990658872256493,0.9017110604692362,0.9059689144114156,0.91304026135786,55.91058675565916,111.23481111221632,165.28639406904026,216.21215517999607
0.489,589.2318351168824,965.7515432580259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.52202749702947,23.330043701104458,23.002486105400365,22.39249103413904,0.8990658872256493,0.9017110604692362,0.9059689144114156,0.91304026135786,55.91058675565916,111.23481111221632,165.28639406904026,216.21215517999607
0.49,589.2318351168824,965.7515432580259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.52202749702947,23.330043701104458,23.002486105400365,22.39249103413904,0.8990658872256493,0.9017110604692362,0.9059689144114156,0.91304026135786,55.91058675565916,111.23481111221632,165.28639406904026,216.21215517999607
0.491,589.2318351168824,965.7515432580259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.52202749702947,23.330043701104458,23.002486105400365,22.39249103413904,0.8990658872256493,0.9017110604692362,0.9059689144114156,0.91304026135786,55.91058675565916,111.23481111221632,165.28639406904026,216.21215517999607
0.49200000000000005,583.0034913422678,965.7235157110401,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.550055044015224,23.358071248090212,23.03051365238612,22.420518581124796,0.8986704711226396,0.9013317868708092,0.9056171827207008,0.9127398196637078,55.95258751175273,111.32159976054311,165.42353980955585,216.41154195278116
0.493,583.0034913422678,965.7235157110401,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.550055044015224,23.358071248090212,23.03051365238612,22.420518581124796,0.8986704711226396,0.9013317868708092,0.9056171827207008,0.9127398196637078,55.95258751175273,111.32159976054311,165.42353980955585,216.41154195278116
0.494,580.3230981243996,965.7114539415597,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.56211681349562,23.37013301757061,23.042575421866516,22.432580350605193,0.8984995768632831,0.9011678396043237,0.9054650882268481,0.9126097980296562,55.97059949028312,111.35882538193339,165.48238035046842,216.4971219834242
0.495,577.9502839498093,965.7007762777741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.57279447728122,23.38081068135621,23.053253085652116,22.443258014390793,0.8983479287641789,0.9010223413204951,0.9053300825926515,0.912494332362305,55.98651277506321,111.39171683223442,165.53437797697273,216.5727674602766
0.496,572.8783627367172,965.6779526323152,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.59561812274019,23.40363432681518,23.076076731111087,22.466081659849763,0.8980226320435428,0.9007101899101351,0.9050403593575866,0.9122463760609548,56.02042737052391,111.46182571247726,165.64523698527057,216.7341007207887
0.49700000000000005,571.8920920403683,965.6735144141816,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.600056340873792,23.40807254494878,23.080514949244687,22.470519877983364,0.8979591943207434,0.9006493083852289,0.9049838391488637,0.9121979777257919,56.02700641868414,111.47542766310708,165.66674889226482,216.76541607764634
0.498,571.8920920403683,965.6735144141816,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.600056340873792,23.40807254494878,23.080514949244687,22.470519877983364,0.8979591943207434,0.9006493083852289,0.9049838391488637,0.9121979777257919,56.02700641868414,111.47542766310708,165.66674889226482,216.76541607764634
0.499,571.8920920403683,965.6735144141816,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.600056340873792,23.40807254494878,23.080514949244687,22.470519877983364,0.8979591943207434,0.9006493083852289,0.9049838391488637,0.9121979777257919,56.02700641868414,111.47542766310708,165.66674889226482,216.76541607764634
0.5,569.2992874818548,965.6618467936684,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.611723961387,23.419740165461988,23.092182569757895,22.48218749849657,0.8977921411752601,0.9004889752219721,0.9048349714387756,0.912070461588723,56.04427736473572,111.51113726111157,165.72323088369245,216.84765225315795
0.501,566.8540212047202,965.6508430954212,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.622727659634123,23.43074386370911,23.103186268005018,22.493191196743695,0.8976342196474635,0.9003373912894517,0.9046942005410801,0.9119498272961167,56.06053272921812,111.54475038963766,165.77640506763126,216.92509110186353
0.502,566.8540212047202,965.6508430954212,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.622727659634123,23.43074386370911,23.103186268005018,22.493191196743695,0.8976342196474635,0.9003373912894517,0.9046942005410801,0.9119498272961167,56.06053272921812,111.54475038963766,165.77640506763126,216.92509110186353
0.503,563.9275439778775,965.6376739479005,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.635896807154907,23.443913011229895,23.116355415525803,22.50636034426448,0.8974447427865391,0.9001554992173174,0.9045252494318441,0.9118049755321219,56.07994511635321,111.58489596202128,165.83992370319652,217.01761880646973
0.504,563.9275439778775,965.6376739479005,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.635896807154907,23.443913011229895,23.116355415525803,22.50636034426448,0.8974447427865391,0.9001554992173174,0.9045252494318441,0.9118049755321219,56.07994511635321,111.58489596202128,165.83992370319652,217.01761880646973
0.505,563.9275439778775,965.6376739479005,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.635896807154907,23.443913011229895,23.116355415525803,22.50636034426448,0.8974447427865391,0.9001554992173174,0.9045252494318441,0.9118049755321219,56.07994511635321,111.58489596202128,165.83992370319652,217.01761880646973
0.506,562.8280752081156,965.6327263384364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.64084441661892,23.448860620693907,23.121303024989814,22.51130795372849,0.897373422442796,0.9000870284561118,0.9044616405518198,0.9117504207042603,56.087226479282805,111.59995531725352,165.86375368818383,217.05233875517436
0.507,562.8280752081156,965.6327263384364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.64084441661892,23.448860620693907,23.121303024989814,22.51130795372849,0.897373422442796,0.9000870284561118,0.9044616405518198,0.9117504207042603,56.087226479282805,111.59995531725352,165.86375368818383,217.05233875517436
0.508,562.8280752081156,965.6327263384364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.64084441661892,23.448860620693907,23.121303024989814,22.51130795372849,0.897373422442796,0.9000870284561118,0.9044616405518198,0.9117504207042603,56.087226479282805,111.59995531725352,165.86375368818383,217.05233875517436
0.509,562.8280752081156,965.6327263384364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.64084441661892,23.448860620693907,23.121303024989814,22.51130795372849,0.897373422442796,0.9000870284561118,0.9044616405518198,0.9117504207042603,56.087226479282805,111.59995531725352,165.86375368818383,217.05233875517436
0.51,562.8280752081156,965.6327263384364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.64084441661892,23.448860620693907,23.121303024989814,22.51130795372849,0.897373422442796,0.9000870284561118,0.9044616405518198,0.9117504207042603,56.087226479282805,111.59995531725352,165.86375368818383,217.05233875517436
0.511,557.1874252118129,965.6073434134531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.666227341602237,23.474243545677226,23.146685949973133,22.53669087871181,0.8970063699239244,0.89973459526811,0.9041341504734567,0.9114693810032992,56.124480760151314,111.67701527402718,165.98571913189713,217.23009894040703
0.512,556.2195342976412,965.6029879043393,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.67058285071603,23.47859905479102,23.151041459086926,22.541046387825602,0.896943192326538,0.899673926232242,0.9040777614778687,0.911420962524988,56.13085618948215,111.6902045235789,166.00659850733362,217.26053970210896
0.513,556.2195342976412,965.6029879043393,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.67058285071603,23.47859905479102,23.151041459086926,22.541046387825602,0.896943192326538,0.899673926232242,0.9040777614778687,0.911420962524988,56.13085618948215,111.6902045235789,166.00659850733362,217.26053970210896
0.514,553.7256467564458,965.5917654104039,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.681805344651437,23.489821548726425,23.162263953022332,22.55226888176101,0.8967801453998641,0.8995173429165247,0.9039322062015452,0.911295944246628,56.147260128341536,111.72414276685092,166.0603306066792,217.33889089765944
0.515,550.9983234585969,965.5794924555637,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.694078299491665,23.502094503566653,23.17453690786256,22.564541836601236,0.8966014042276164,0.8993456703696491,0.9037725939534086,0.9111587913243786,56.16516135654316,111.76118271184455,166.11898303386027,217.42443882808948
0.516,550.9983234585969,965.5794924555637,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.694078299491665,23.502094503566653,23.17453690786256,22.564541836601236,0.8966014042276164,0.8993456703696491,0.9037725939534086,0.9111587913243786,56.16516135654316,111.76118271184455,166.11898303386027,217.42443882808948
0.517,550.9983234585969,965.5794924555637,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.694078299491665,23.502094503566653,23.17453690786256,22.564541836601236,0.8966014042276164,0.8993456703696491,0.9037725939534086,0.9111587913243786,56.16516135654316,111.76118271184455,166.11898303386027,217.42443882808948
0.518,550.9983234585969,965.5794924555637,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.694078299491665,23.502094503566653,23.17453690786256,22.564541836601236,0.8966014042276164,0.8993456703696491,0.9037725939534086,0.9111587913243786,56.16516135654316,111.76118271184455,166.11898303386027,217.42443882808948
0.519,548.1781559247493,965.5668017016613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.706769053394012,23.514785257469,23.187227661764908,22.577232590503584,0.8964161030903216,0.8991676784896764,0.9036070729319436,0.9110164941949067,56.18363000027585,111.79940106201241,166.17951204859196,217.5127481017202
0.52,548.1781559247493,965.5668017016613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.706769053394012,23.514785257469,23.187227661764908,22.577232590503584,0.8964161030903216,0.8991676784896764,0.9036070729319436,0.9110164941949067,56.18363000027585,111.79940106201241,166.17951204859196,217.5127481017202
0.521,548.1781559247493,965.5668017016613,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.706769053394012,23.514785257469,23.187227661764908,22.577232590503584,0.8964161030903216,0.8991676784896764,0.9036070729319436,0.9110164941949067,56.18363000027585,111.79940106201241,166.17951204859196,217.5127481017202
0.522,544.9722521414171,965.5523751346363,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.72119562041901,23.529211824494,23.201654228789906,22.591659157528582,0.8962048700603951,0.8989647544610485,0.9034183254981428,0.9108541471654473,56.20457284079333,111.8427448137426,166.2481716318939,217.61294953710527
0.523,542.0087505502821,965.5390393774762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.73453137757913,23.54254758165412,23.214989985950027,22.604994914688703,0.8960090532632885,0.8987766184117854,0.9032432941345365,0.9107035200402586,56.22388298886368,111.88271462537394,166.31149910958263,217.70539780630753
0.524,542.0087505502821,965.5390393774762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.73453137757913,23.54254758165412,23.214989985950027,22.604994914688703,0.8960090532632885,0.8987766184117854,0.9032432941345365,0.9107035200402586,56.22388298886368,111.88271462537394,166.31149910958263,217.70539780630753
0.525,542.0087505502821,965.5390393774762,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.73453137757913,23.54254758165412,23.214989985950027,22.604994914688703,0.8960090532632885,0.8987766184117854,0.9032432941345365,0.9107035200402586,56.22388298886368,111.88271462537394,166.31149910958263,217.70539780630753
0.526,537.7325322740754,965.5197963952334,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753774359822003,23.56179056389699,23.2342329681929,22.624237896931575,0.8957255568239375,0.898504204994762,0.902989790272506,0.9104852305512017,56.251663394115006,111.94022559837202,166.4026396609618,217.8384972156711
0.527,537.7325322740754,965.5197963952334,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753774359822003,23.56179056389699,23.2342329681929,22.624237896931575,0.8957255568239375,0.898504204994762,0.902989790272506,0.9104852305512017,56.251663394115006,111.94022559837202,166.4026396609618,217.8384972156711
0.528,537.7325322740754,965.5197963952334,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.753774359822003,23.56179056389699,23.2342329681929,22.624237896931575,0.8957255568239375,0.898504204994762,0.902989790272506,0.9104852305512017,56.251663394115006,111.94022559837202,166.4026396609618,217.8384972156711
0.529,532.5192229643311,965.4963365033394,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77723425171594,23.585250455790927,23.257692860086834,22.64769778882551,0.8953784322304902,0.8981705921586082,0.902679230833705,0.9102176023676836,56.285398117736584,112.01007714331219,166.51337089142237,218.00028396368222
0.53,532.5192229643311,965.4963365033394,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77723425171594,23.585250455790927,23.257692860086834,22.64769778882551,0.8953784322304902,0.8981705921586082,0.902679230833705,0.9102176023676836,56.285398117736584,112.01007714331219,166.51337089142237,218.00028396368222
0.531,532.5192229643311,965.4963365033394,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.77723425171594,23.585250455790927,23.257692860086834,22.64769778882551,0.8953784322304902,0.8981705921586082,0.902679230833705,0.9102176023676836,56.285398117736584,112.01007714331219,166.51337089142237,218.00028396368222
