Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.532,527.3375978981461,965.4730191905417,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.800551564513697,23.608567768588685,23.281010172884592,22.67101510162327,0.8950317812324108,0.897837370799194,0.9023689227630458,0.9099499646346694,56.318782200287295,112.07921791125277,166.62301252259087,218.16056360685533
0.5329999999999999,527.3375978981461,965.4730191905417,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.800551564513697,23.608567768588685,23.281010172884592,22.67101510162327,0.8950317812324108,0.897837370799194,0.9023689227630458,0.9099499646346694,56.318782200287295,112.07921791125277,166.62301252259087,218.16056360685533
0.534,527.3375978981461,965.4730191905417,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.800551564513697,23.608567768588685,23.281010172884592,22.67101510162327,0.8950317812324108,0.897837370799194,0.9023689227630458,0.9099499646346694,56.318782200287295,112.07921791125277,166.62301252259087,218.16056360685533
0.535,526.9755432622159,965.4713899446799,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.802180810375447,23.610197014450435,23.282639418746342,22.67264434748502,0.895007498791505,0.8978140267247032,0.9023471797041268,0.9099312030715869,56.321109405533406,112.08403828780722,166.63065794176254,218.17174324264593
0.536,523.0192327708844,965.453586547469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.819984207586415,23.628000411661404,23.30044281595731,22.690447744695987,0.894741636254133,0.8975584180786622,0.9021090659720432,0.9097256692931546,56.34649336056524,112.1366213533821,166.71406985800238,218.29374077358136
0.537,523.0192327708844,965.453586547469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.819984207586415,23.628000411661404,23.30044281595731,22.690447744695987,0.894741636254133,0.8975584180786622,0.9021090659720432,0.9097256692931546,56.34649336056524,112.1366213533821,166.71406985800238,218.29374077358136
0.5379999999999999,523.0192327708844,965.453586547469,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.819984207586415,23.628000411661404,23.30044281595731,22.690447744695987,0.894741636254133,0.8975584180786622,0.9021090659720432,0.9097256692931546,56.34649336056524,112.1366213533821,166.71406985800238,218.29374077358136
0.539,517.4228266284983,965.4284027198282,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.845168035227132,23.65318423930212,23.325626643598028,22.715631572336704,0.8943639360480065,0.8971952225330145,0.9017706178884933,0.9094333072418138,56.3822551672385,112.21071754356963,166.83164507087739,218.4657903419949
0.54,516.7730027239134,965.4254785122575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.84809224279782,23.656108446872807,23.328550851168714,22.71855577990739,0.8943199562865864,0.8971529269730033,0.9017311958676856,0.9093992364776224,56.38639659909912,112.21929949623471,166.84526568474269,218.4857280800012
0.541,516.7730027239134,965.4254785122575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.84809224279782,23.656108446872807,23.328550851168714,22.71855577990739,0.8943199562865864,0.8971529269730033,0.9017311958676856,0.9093992364776224,56.38639659909912,112.21929949623471,166.84526568474269,218.4857280800012
0.542,512.9271834558979,965.4081723255515,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.865398429503855,23.673414633578844,23.34585703787475,22.735861966613427,0.8940591479685202,0.8969020861771875,0.9014973613905946,0.9091970720663103,56.410859564739454,112.26999710951047,166.9257411825347,218.60355515802618
0.5429999999999999,512.1178199937132,965.4045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.869040565083722,23.67705676915871,23.349499173454618,22.739504102193294,0.8940041456808119,0.8968491815825208,0.9014480358234492,0.9091544115534228,56.41599760265057,112.28064638931268,166.9426481060911,218.62831525099824
0.544,512.1178199937132,965.4045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.869040565083722,23.67705676915871,23.349499173454618,22.739504102193294,0.8940041456808119,0.8968491815825208,0.9014480358234492,0.9091544115534228,56.41599760265057,112.28064638931268,166.9426481060911,218.62831525099824
0.545,512.1178199937132,965.4045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.869040565083722,23.67705676915871,23.349499173454618,22.739504102193294,0.8940041456808119,0.8968491815825208,0.9014480358234492,0.9091544115534228,56.41599760265057,112.28064638931268,166.9426481060911,218.62831525099824
0.546,512.1178199937132,965.4045301899716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.869040565083722,23.67705676915871,23.349499173454618,22.739504102193294,0.8940041456808119,0.8968491815825208,0.9014480358234492,0.9091544115534228,56.41599760265057,112.28064638931268,166.9426481060911,218.62831525099824
0.547,505.01787451967766,965.3725804353385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.900990319716882,23.70900652379187,23.381448928087778,22.771453856826454,0.8935199456692036,0.8963833830764325,0.9010136334717939,0.9087784767803301,56.460916613767296,112.3737634479304,167.0905215393277,218.8449655693864
0.5479999999999999,505.01787451967766,965.3725804353385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.900990319716882,23.70900652379187,23.381448928087778,22.771453856826454,0.8935199456692036,0.8963833830764325,0.9010136334717939,0.9087784767803301,56.460916613767296,112.3737634479304,167.0905215393277,218.8449655693864
0.5489999999999999,505.01787451967766,965.3725804353385,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.900990319716882,23.70900652379187,23.381448928087778,22.771453856826454,0.8935199456692036,0.8963833830764325,0.9010136334717939,0.9087784767803301,56.460916613767296,112.3737634479304,167.0905215393277,218.8449655693864
0.55,498.0565740292608,965.3412545831317,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.932316171923688,23.740332375998676,23.412774780294583,22.80277970903326,0.8930422276843083,0.8959237072595888,0.9005847407174469,0.9084069098723307,56.50469092140158,112.46453612253171,167.23474148552287,219.05642160119112
0.551,494.68108319071365,965.3260648743582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.947505880697193,23.75552208477218,23.42796448906809,22.817969417806765,0.8928095254003514,0.8956997535094801,0.900375713480794,0.9082256795781352,56.525821220410585,112.50836327427018,167.30439916980725,219.1586109307685
0.552,494.68108319071365,965.3260648743582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.947505880697193,23.75552208477218,23.42796448906809,22.817969417806765,0.8928095254003514,0.8956997535094801,0.900375713480794,0.9082256795781352,56.525821220410585,112.50836327427018,167.30439916980725,219.1586109307685
0.5529999999999999,494.68108319071365,965.3260648743582,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.947505880697193,23.75552208477218,23.42796448906809,22.817969417806765,0.8928095254003514,0.8956997535094801,0.900375713480794,0.9082256795781352,56.525821220410585,112.50836327427018,167.30439916980725,219.1586109307685
0.5539999999999999,491.76619950541016,965.3129478977743,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.96062285728108,23.76863906135607,23.441081465651976,22.831086394390653,0.8926080198730902,0.8955058027230857,0.9001946523903378,0.9080686223608769,56.54401783665676,112.54611099040704,167.36440754790712,219.2466745586002
0.555,489.3436243127323,965.3020463094073,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.971524445648086,23.779540649723074,23.45198305401898,22.841987982757658,0.8924401548066611,0.8953442164416057,0.9000437788030824,0.90793769851914,56.55910561427274,112.57741346024591,167.4141791043912,219.3197366742616
0.556,489.3436243127322,965.3020463094073,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.971524445648086,23.779540649723074,23.45198305401898,22.841987982757658,0.8924401548066611,0.8953442164416057,0.9000437788030824,0.90793769851914,56.55910561427274,112.57741346024591,167.4141791043912,219.3197366742616
0.557,486.2783732877999,965.288252679795,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.98531807526031,23.793334279335298,23.465776683631205,22.85578161236988,0.8922272464950941,0.8951392525901563,0.8998523695760883,0.9077715314303806,56.578149703438434,112.61692906416812,167.47702188161378,219.41201440088327
0.5579999999999999,486.02502639130836,965.2871126187608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.98645813629453,23.79447434036952,23.466916744665426,22.856921673404102,0.892209623814326,0.8951222865291226,0.8998365238220088,0.9077577719711365,56.5797214073722,112.62019052834971,167.48220929000988,219.4196329304852
0.5589999999999999,486.02502639130836,965.2871126187608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.98645813629453,23.79447434036952,23.466916744665426,22.856921673404102,0.892209623814326,0.8951222865291226,0.8998365238220088,0.9077577719711365,56.5797214073722,112.62019052834971,167.48220929000988,219.4196329304852
0.56,486.02502639130836,965.2871126187608,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,23.98645813629453,23.79447434036952,23.466916744665426,22.856921673404102,0.892209623814326,0.8951222865291226,0.8998365238220088,0.9077577719711365,56.5797214073722,112.62019052834971,167.48220929000988,219.4196329304852
0.561,481.566763323433,965.2670504349554,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.006520320099938,23.814536524174926,23.486978928470833,22.87698385720951,0.8918988712665895,0.8948230888239911,0.8995570406789528,0.9075150023278006,56.60732153294288,112.67747021441039,167.5733287769205,219.55349108497234
0.562,479.56309760929685,965.2580339392418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01553681581352,23.823553019888507,23.495995424184414,22.88600035292309,0.891758817265922,0.8946882278865425,0.899431040006477,0.9074055017091608,56.61969007930542,112.70314305992565,167.61417811409407,219.61352187608304
0.5630000000000001,479.56309760929685,965.2580339392418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01553681581352,23.823553019888507,23.495995424184414,22.88600035292309,0.891758817265922,0.8946882278865425,0.899431040006477,0.9074055017091608,56.61969007930542,112.70314305992565,167.61417811409407,219.61352187608304
0.5640000000000001,479.56309760929685,965.2580339392418,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.01553681581352,23.823553019888507,23.495995424184414,22.88600035292309,0.891758817265922,0.8946882278865425,0.899431040006477,0.9074055017091608,56.61969007930542,112.70314305992565,167.61417811409407,219.61352187608304
0.5650000000000001,477.3484869166725,965.248068191125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.025502563930402,23.83351876800539,23.505961172301298,22.895966101039974,0.8916037346879282,0.8945388850950067,0.8992914902844191,0.907284189158801,56.633334987865716,112.73146800960384,167.6592541804594,219.67977967896044
0.5660000000000001,477.3484869166725,965.248068191125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.025502563930402,23.83351876800539,23.505961172301298,22.895966101039974,0.8916037346879282,0.8945388850950067,0.8992914902844191,0.907284189158801,56.633334987865716,112.73146800960384,167.6592541804594,219.67977967896044
0.5670000000000001,477.3484869166725,965.248068191125,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.025502563930402,23.83351876800539,23.505961172301298,22.895966101039974,0.8916037346879282,0.8945388850950067,0.8992914902844191,0.907284189158801,56.633334987865716,112.73146800960384,167.6592541804594,219.67977967896044
0.5680000000000001,475.0058701801551,965.2375264158106,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.036044339244725,23.844060543319713,23.51650294761562,22.906507876354297,0.8914393639501196,0.8943805859073198,0.8991435502124613,0.9071555403797956,56.64773908071911,112.76137214680885,167.7068511808335,219.74976084588104
0.5690000000000001,472.4927083802066,965.2262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.0473535673445,23.85536977141949,23.527812175715397,22.917817104454073,0.89126265616565,0.894210391688469,0.8989844692643074,0.9070171551518437,56.66315805412382,112.79338696044329,167.75781661773732,219.824714988925
0.5700000000000001,472.4927083802066,965.2262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.0473535673445,23.85536977141949,23.527812175715397,22.917817104454073,0.89126265616565,0.894210391688469,0.8989844692643074,0.9070171551518437,56.66315805412382,112.79338696044329,167.75781661773732,219.824714988925
0.5710000000000001,472.4927083802066,965.2262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.0473535673445,23.85536977141949,23.527812175715397,22.917817104454073,0.89126265616565,0.894210391688469,0.8989844692643074,0.9070171551518437,56.66315805412382,112.79338696044329,167.75781661773732,219.824714988925
0.5720000000000001,472.4927083802066,965.2262171877109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.0473535673445,23.85536977141949,23.527812175715397,22.917817104454073,0.89126265616565,0.894210391688469,0.8989844692643074,0.9070171551518437,56.66315805412382,112.79338696044329,167.75781661773732,219.824714988925
0.5730000000000001,472.16778795723604,965.2247550458076,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.04881570924779,23.85683191332278,23.529274317618686,22.919279246357362,0.8912397820464553,0.8941883596919328,0.8989638740748305,0.9069992356604301,56.66514898245352,112.79752105658272,167.7643985013745,219.83439641775942
0.5740000000000001,470.1789493868897,965.215805272241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.057765482814332,23.86578168688932,23.538224091185228,22.928229019923904,0.8910996297398708,0.8940533620198542,0.8988376711016864,0.9068894106405796,56.677322714379905,112.82280080427687,167.80464971914068,219.89361049454263
0.5750000000000001,470.1789493868897,965.215805272241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.057765482814332,23.86578168688932,23.538224091185228,22.928229019923904,0.8910996297398708,0.8940533620198542,0.8988376711016864,0.9068894106405796,56.677322714379905,112.82280080427687,167.80464971914068,219.89361049454263
0.5760000000000001,470.1789493868897,965.215805272241,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.057765482814332,23.86578168688932,23.538224091185228,22.928229019923904,0.8910996297398708,0.8940533620198542,0.8988376711016864,0.9068894106405796,56.677322714379905,112.82280080427687,167.80464971914068,219.89361049454263
0.5770000000000001,467.1571483252965,965.2022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071363587591534,23.879379791666523,23.55182219596243,22.941827124701106,0.8908862252498803,0.8938477893771815,0.8986454609465345,0.9067220848161054,56.69577727345327,112.86112781623456,167.86568640171942,219.98342779403404
0.578,467.1571483252964,965.2022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071363587591534,23.879379791666523,23.55182219596243,22.941827124701106,0.8908862252498803,0.8938477893771815,0.8986454609465345,0.9067220848161054,56.69577727345327,112.86112781623456,167.86568640171942,219.98342779403404
0.579,467.1571483252964,965.2022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071363587591534,23.879379791666523,23.55182219596243,22.941827124701106,0.8908862252498803,0.8938477893771815,0.8986454609465345,0.9067220848161054,56.69577727345327,112.86112781623456,167.86568640171942,219.98342779403404
0.58,467.1571483252964,965.2022071674638,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.071363587591534,23.879379791666523,23.55182219596243,22.941827124701106,0.8908862252498803,0.8938477893771815,0.8986454609465345,0.9067220848161054,56.69577727345327,112.86112781623456,167.86568640171942,219.98342779403404
0.581,462.56506724863937,965.1815428026189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.09202795243648,23.90004415651147,23.572486560807377,22.962491489546053,0.8905608630211901,0.8935343288181009,0.89835230669645,0.9064667460481396,56.72372473016045,112.91918066675657,167.95816288520783,220.11956866062854
0.5820000000000001,462.56506724863937,965.1815428026189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.09202795243648,23.90004415651147,23.572486560807377,22.962491489546053,0.8905608630211901,0.8935343288181009,0.89835230669645,0.9064667460481396,56.72372473016045,112.91918066675657,167.95816288520783,220.11956866062854
0.583,462.56506724863937,965.1815428026189,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.09202795243648,23.90004415651147,23.572486560807377,22.962491489546053,0.8905608630211901,0.8935343288181009,0.89835230669645,0.9064667460481396,56.72372473016045,112.91918066675657,167.95816288520783,220.11956866062854
0.584,462.33377095196283,965.1805019692838,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.093068785771564,23.901084989846552,23.57352739414246,22.963532322881136,0.8905444411222133,0.8935185063885279,0.8983375070654716,0.9064538511267742,56.72512930307336,112.92209860786627,167.96281191031608,220.1264146923045
0.585,459.26044279675483,965.1666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.106898762469953,23.91491496654494,23.58735737084085,22.977362299579525,0.8903259281635892,0.8933079588241765,0.8981405498428678,0.9062822025570356,56.74376419549732,112.96081493947642,168.02450449434463,220.21727879899476
0.586,459.26044279675483,965.1666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.106898762469953,23.91491496654494,23.58735737084085,22.977362299579525,0.8903259281635892,0.8933079588241765,0.8981405498428678,0.9062822025570356,56.74376419549732,112.96081493947642,168.02450449434463,220.21727879899476
0.5870000000000001,459.26044279675483,965.1666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.106898762469953,23.91491496654494,23.58735737084085,22.977362299579525,0.8903259281635892,0.8933079588241765,0.8981405498428678,0.9062822025570356,56.74376419549732,112.96081493947642,168.02450449434463,220.21727879899476
0.588,459.26044279675483,965.1666719925854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.106898762469953,23.91491496654494,23.58735737084085,22.977362299579525,0.8903259281635892,0.8933079588241765,0.8981405498428678,0.9062822025570356,56.74376419549732,112.96081493947642,168.02450449434463,220.21727879899476
0.589,458.3294938779206,965.1624827224506,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.11108803260477,23.919104236679757,23.591546640975665,22.98155156971434,0.8902596246681441,0.8932440681446789,0.8980807758451299,0.9062300948617008,56.7493985625845,112.97252219530017,168.04316222355928,220.24476522814913
0.59,455.65515596238953,965.1504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.123122553224633,23.93113875729962,23.603581161595528,22.993586090334205,0.8900688616803495,0.8930602364557366,0.8979087701521064,0.9060801121634667,56.76555756684505,113.00610083731367,168.0966833783166,220.3236286249629
0.591,455.65515596238953,965.1504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.123122553224633,23.93113875729962,23.603581161595528,22.993586090334205,0.8900688616803495,0.8930602364557366,0.8979087701521064,0.9060801121634667,56.76555756684505,113.00610083731367,168.0966833783166,220.3236286249629
0.5920000000000001,455.65515596238953,965.1504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.123122553224633,23.93113875729962,23.603581161595528,22.993586090334205,0.8900688616803495,0.8930602364557366,0.8979087701521064,0.9060801121634667,56.76555756684505,113.00610083731367,168.0966833783166,220.3236286249629
0.593,455.65515596238953,965.1504482018307,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.123122553224633,23.93113875729962,23.603581161595528,22.993586090334205,0.8900688616803495,0.8930602364557366,0.8979087701521064,0.9060801121634667,56.76555756684505,113.00610083731367,168.0966833783166,220.3236286249629
0.594,453.07261391760653,965.1388267626292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.13474399242621,23.942760196501197,23.615202600797105,23.00520752953578,0.8898842342021512,0.8928823023615747,0.8977422561299951,0.9059348652032571,56.78112408438956,113.03845249086035,168.1482590320133,220.39964850174402
0.595,453.07261391760653,965.1388267626292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.13474399242621,23.942760196501197,23.615202600797105,23.00520752953578,0.8898842342021512,0.8928823023615747,0.8977422561299951,0.9059348652032571,56.78112408438956,113.03845249086035,168.1482590320133,220.39964850174402
0.596,453.07261391760653,965.1388267626292,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.13474399242621,23.942760196501197,23.615202600797105,23.00520752953578,0.8898842342021512,0.8928823023615747,0.8977422561299951,0.9059348652032571,56.78112408438956,113.03845249086035,168.1482590320133,220.39964850174402
0.597,447.2117847813898,965.1124530315162,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.161117723539135,23.969133927614124,23.64157633191003,23.031581260648707,0.8894637369038858,0.8924769950503443,0.8973628655666238,0.905603738177855,56.816312685956795,113.11159980816944,168.26490925752574,220.57166970473
0.598,445.541354005931,965.1049360930267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16863466202865,23.97665086610364,23.649093270399547,23.039098199138223,0.8893435062646997,0.8923610938023131,0.8972543510094887,0.9055089795070084,56.826306849190054,113.13237882556778,168.29805570975154,220.62057159244938
0.599,445.541354005931,965.1049360930267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16863466202865,23.97665086610364,23.649093270399547,23.039098199138223,0.8893435062646997,0.8923610938023131,0.8972543510094887,0.9055089795070084,56.826306849190054,113.13237882556778,168.29805570975154,220.62057159244938
0.6,445.541354005931,965.1049360930267,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.16863466202865,23.97665086610364,23.649093270399547,23.039098199138223,0.8893435062646997,0.8923610938023131,0.8972543510094887,0.9055089795070084,56.826306849190054,113.13237882556778,168.29805570975154,220.62057159244938
0.601,443.52291740022116,965.095853128301,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.177717626754387,23.985733830829375,23.658176235125282,23.04818116386396,0.8891980014530181,0.8922208203367705,0.8971230031262085,0.9053942533148737,56.83836229383425,113.15744582155048,168.33804795982525,220.6795861312604
0.602,442.79918136912596,965.092596316161,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.180974438894353,23.98899064296934,23.66143304726525,23.051437976003925,0.889145768575838,0.8921704632250619,0.8970758463951626,0.9053530565018879,56.84267937042576,113.16642298249255,168.35237176554546,220.70072647885243
0.603,442.79918136912596,965.092596316161,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.180974438894353,23.98899064296934,23.66143304726525,23.051437976003925,0.889145768575838,0.8921704632250619,0.8970758463951626,0.9053530565018879,56.84267937042576,113.16642298249255,168.35237176554546,220.70072647885243
0.604,440.5030705808828,965.0822638176139,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19130693744144,23.999323141516427,23.671765545812335,23.06177047455101,0.8889798449531879,0.8920104906192893,0.8969260272545351,0.905222145680823,56.85635621920112,113.1948655411691,168.3977595231538,220.7677257837793
0.605,440.0331111664572,965.080149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19342175480638,24.001437958881368,23.673880363177275,23.063885291915952,0.8889458448376526,0.8919777085357502,0.8968953233444702,0.9051953118552659,56.859151902546,113.200679892153,168.40703887910863,220.78142579451125
0.606,440.0331111664572,965.080149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19342175480638,24.001437958881368,23.673880363177275,23.063885291915952,0.8889458448376526,0.8919777085357502,0.8968953233444702,0.9051953118552659,56.859151902546,113.200679892153,168.40703887910863,220.78142579451125
0.607,440.0331111664572,965.080149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19342175480638,24.001437958881368,23.673880363177275,23.063885291915952,0.8889458448376526,0.8919777085357502,0.8968953233444702,0.9051953118552659,56.859151902546,113.200679892153,168.40703887910863,220.78142579451125
0.608,440.0331111664572,965.080149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19342175480638,24.001437958881368,23.673880363177275,23.063885291915952,0.8889458448376526,0.8919777085357502,0.8968953233444702,0.9051953118552659,56.859151902546,113.200679892153,168.40703887910863,220.78142579451125
0.609,440.0331111664572,965.080149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19342175480638,24.001437958881368,23.673880363177275,23.063885291915952,0.8889458448376526,0.8919777085357502,0.8968953233444702,0.9051953118552659,56.859151902546,113.200679892153,168.40703887910863,220.78142579451125
0.61,440.0331111664572,965.080149000249,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.19342175480638,24.001437958881368,23.673880363177275,23.063885291915952,0.8889458448376526,0.8919777085357502,0.8968953233444702,0.9051953118552659,56.859151902546,113.200679892153,168.40703887910863,220.78142579451125
0.611,435.49688511870175,965.0597359830341,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.213834772021258,24.021850976096246,23.694293380392153,23.08429830913083,0.8886169730690824,0.8916605936727736,0.8965982677980135,0.9049356118284811,56.88607319159317,113.25667689969426,168.49642414777747,220.9134333827479
0.612,435.49688511870175,965.0597359830341,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.213834772021258,24.021850976096246,23.694293380392153,23.08429830913083,0.8886169730690824,0.8916605936727736,0.8965982677980135,0.9049356118284811,56.88607319159317,113.25667689969426,168.49642414777747,220.9134333827479
0.613,435.49688511870175,965.0597359830341,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.213834772021258,24.021850976096246,23.694293380392153,23.08429830913083,0.8886169730690824,0.8916605936727736,0.8965982677980135,0.9049356118284811,56.88607319159317,113.25667689969426,168.49642414777747,220.9134333827479
0.614,432.00683512190164,965.0440307580485,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.229539997006853,24.03755620108184,23.70999860537775,23.100003534116425,0.888363097131055,0.891415763180872,0.8963688704033208,0.9047349547632911,56.906707039427175,113.29960474651016,168.56496928359647,221.01471228839497
0.615,430.9578316629287,965.0393102424831,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.23426051257225,24.042276716647237,23.714719120943144,23.10472404968182,0.8882866450735043,0.8913420299108121,0.8962997758554482,0.9046744986891047,56.91289556271534,113.3124812247594,168.58553350427377,221.04510529781916
0.616,430.9578316629287,965.0393102424831,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.23426051257225,24.042276716647237,23.714719120943144,23.10472404968182,0.8882866450735043,0.8913420299108121,0.8962997758554482,0.9046744986891047,56.91289556271534,113.3124812247594,168.58553350427377,221.04510529781916
0.617,430.9578316629287,965.0393102424831,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.23426051257225,24.042276716647237,23.714719120943144,23.10472404968182,0.8882866450735043,0.8913420299108121,0.8962997758554482,0.9046744986891047,56.91289556271534,113.3124812247594,168.58553350427377,221.04510529781916
0.618,427.01120618594086,965.0215504278367,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.25202032721866,24.060036531293647,23.732478935589555,23.12248386432823,0.8879984135601137,0.8910640271873138,0.8960392252185071,0.9044464482503661,56.93612291357386,113.36081674289758,168.66274240739702,221.15925124023917
0.619,426.6328809909446,965.0198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.253722790596115,24.061738994671103,23.73418139896701,23.124186327705686,0.8879707338640583,0.8910373280274034,0.8960141990230287,0.9044245375376956,56.93834488871084,113.3654411403911,168.67013047430208,221.1701766654699
0.62,426.6328809909446,965.0198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.253722790596115,24.061738994671103,23.73418139896701,23.124186327705686,0.8879707338640583,0.8910373280274034,0.8960141990230287,0.9044245375376956,56.93834488871084,113.3654411403911,168.67013047430208,221.1701766654699
0.621,426.6328809909446,965.0198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.253722790596115,24.061738994671103,23.73418139896701,23.124186327705686,0.8879707338640583,0.8910373280274034,0.8960141990230287,0.9044245375376956,56.93834488871084,113.3654411403911,168.67013047430208,221.1701766654699
0.622,426.6328809909446,965.0198479644592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.253722790596115,24.061738994671103,23.73418139896701,23.124186327705686,0.8879707338640583,0.8910373280274034,0.8960141990230287,0.9044245375376956,56.93834488871084,113.3654411403911,168.67013047430208,221.1701766654699
0.623,422.4698189706656,965.001114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27245656968735,24.080472773762338,23.752915178058245,23.14292010679692,0.8876655742962974,0.8907429582057084,0.8957382383762463,0.9041828594296485,56.96274202781698,113.4162227951345,168.75127538154285,221.2902065695439
0.624,422.4698189706656,965.001114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27245656968735,24.080472773762338,23.752915178058245,23.14292010679692,0.8876655742962974,0.8907429582057084,0.8957382383762463,0.9041828594296485,56.96274202781698,113.4162227951345,168.75127538154285,221.2902065695439
0.625,422.4698189706656,965.001114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27245656968735,24.080472773762338,23.752915178058245,23.14292010679692,0.8876655742962974,0.8907429582057084,0.8957382383762463,0.9041828594296485,56.96274202781698,113.4162227951345,168.75127538154285,221.2902065695439
0.626,422.4698189706656,965.001114185368,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.27245656968735,24.080472773762338,23.752915178058245,23.14292010679692,0.8876655742962974,0.8907429582057084,0.8957382383762463,0.9041828594296485,56.96274202781698,113.4162227951345,168.75127538154285,221.2902065695439
0.627,420.62733135509285,964.9928229910979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.28074776395745,24.08876396803244,23.761206372328346,23.151211301067022,0.887530180698209,0.890612339932466,0.8956157676339858,0.9040755614503068,56.97350848617196,113.4386363083406,168.7870989663977,221.34321653693092
0.628,420.62733135509285,964.9928229910979,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.28074776395745,24.08876396803244,23.761206372328346,23.151211301067022,0.887530180698209,0.890612339932466,0.8956157676339858,0.9040755614503068,56.97350848617196,113.4386363083406,168.7870989663977,221.34321653693092
0.629,420.28892993659514,964.9913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.282270570340714,24.090286774415702,23.76272917871161,23.152734107450286,0.8875052911473982,0.8905883274441052,0.8955932515660177,0.9040558320955034,56.97548382884884,113.44274879716397,168.7936725473224,221.3529451053511
0.63,420.28892993659525,964.9913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.282270570340714,24.090286774415702,23.76272917871161,23.152734107450286,0.8875052911473982,0.8905883274441052,0.8955932515660177,0.9040558320955034,56.97548382884884,113.44274879716397,168.7936725473224,221.3529451053511
0.631,420.28892993659514,964.9913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.282270570340714,24.090286774415702,23.76272917871161,23.152734107450286,0.8875052911473982,0.8905883274441052,0.8955932515660177,0.9040558320955034,56.97548382884884,113.44274879716397,168.7936725473224,221.3529451053511
0.632,420.28892993659525,964.9913001847146,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.282270570340714,24.090286774415702,23.76272917871161,23.152734107450286,0.8875052911473982,0.8905883274441052,0.8955932515660177,0.9040558320955034,56.97548382884884,113.44274879716397,168.7936725473224,221.3529451053511
0.633,417.85777193562876,964.9803599737103,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29321078134508,24.10122698542007,23.773669389715977,23.163674318454653,0.8873262740457056,0.8904156113721231,0.8954312861416752,0.9039138870955346,56.98965614302164,113.47225648379343,168.84084419545772,221.4227687233846
0.634,417.85777193562876,964.9803599737103,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29321078134508,24.10122698542007,23.773669389715977,23.163674318454653,0.8873262740457056,0.8904156113721231,0.8954312861416752,0.9039138870955346,56.98965614302164,113.47225648379343,168.84084419545772,221.4227687233846
0.635,417.85777193562876,964.9803599737103,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29321078134508,24.10122698542007,23.773669389715977,23.163674318454653,0.8873262740457056,0.8904156113721231,0.8954312861416752,0.9039138870955346,56.98965614302164,113.47225648379343,168.84084419545772,221.4227687233846
0.636,417.7460065280269,964.9798570293761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.29371372567921,24.1017299297542,23.774172334050107,23.164177262788783,0.8873180356229938,0.8904076626208982,0.8954238316201608,0.903907352954715,56.99030687043491,113.47361143312737,168.84301047095033,221.42597575640377
0.637,414.8228382295926,964.9667027720332,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.3068679830222,24.11488418709719,23.787326591393096,23.177331520131773,0.8871022943246496,0.8901994975353262,0.8952285928653144,0.9037361862963046,57.0073012231048,113.5090000811953,168.89959636210705,221.50976336806977
