Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.638,413.7323824701425,964.9617957211157,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.311775033939696,24.119791238014685,23.792233642310592,23.182238571049268,0.8870216814662526,0.8901217108997149,0.8951556282551048,0.9036722015167171,57.013628391499225,113.52217705606994,168.92066958595834,221.54097462709217
0.639,413.7323824701425,964.9617957211157,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.311775033939696,24.119791238014685,23.792233642310592,23.182238571049268,0.8870216814662526,0.8901217108997149,0.8951556282551048,0.9036722015167171,57.013628391499225,113.52217705606994,168.92066958595834,221.54097462709217
0.64,413.7323824701425,964.9617957211157,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.311775033939696,24.119791238014685,23.792233642310592,23.182238571049268,0.8870216814662526,0.8901217108997149,0.8951556282551048,0.9036722015167171,57.013628391499225,113.52217705606994,168.92066958595834,221.54097462709217
0.6409999999999999,410.1421567276903,964.9456397052746,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.32793104978073,24.13594725385572,23.808389658151626,23.198394586890302,0.8867557605682832,0.8898650950814901,0.894914888513995,0.9034610270457102,57.03441240364598,113.56546737290662,168.98991472470817,221.64356268959546
0.642,409.2332211207668,964.9415494950434,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.332021260011928,24.140037464086916,23.812479868382823,23.2024847971215,0.8866883132941653,0.889800003569631,0.8948538163404237,0.9034074398963832,57.0396626869931,113.576404349809,169.00741223349658,221.66949293068933
0.643,408.00454625357366,964.936020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.33755029691436,24.145566500989347,23.818008905285254,23.20801383402393,0.886597060093407,0.8897119348253496,0.8947711808302453,0.9033349224419829,57.04675242789713,113.59117400223062,169.03104352904978,221.7045177892471
0.644,408.00454625357366,964.936020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.33755029691436,24.145566500989347,23.818008905285254,23.20801383402393,0.886597060093407,0.8897119348253496,0.8947711808302453,0.9033349224419829,57.04675242789713,113.59117400223062,169.03104352904978,221.7045177892471
0.645,408.00454625357366,964.936020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.33755029691436,24.145566500989347,23.818008905285254,23.20801383402393,0.886597060093407,0.8897119348253496,0.8947711808302453,0.9033349224419829,57.04675242789713,113.59117400223062,169.03104352904978,221.7045177892471
0.6459999999999999,408.00454625357366,964.936020458141,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.33755029691436,24.145566500989347,23.818008905285254,23.20801383402393,0.886597060093407,0.8897119348253496,0.8947711808302453,0.9033349224419829,57.04675242789713,113.59117400223062,169.03104352904978,221.7045177892471
0.647,403.335437162316,964.9150094672304,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.358561287824912,24.1665774918999,23.839019896195808,23.229024824934484,0.8862494507430239,0.8893764267843403,0.8944563197182336,0.9030585111326646,57.07361607940294,113.64714657034328,169.12062097855838,221.8373335547783
0.648,402.90237744418727,964.9130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.36051005655652,24.16852626063151,23.840968664927416,23.230973593666093,0.8862171428720563,0.8893452413094282,0.8944270492453226,0.9030328068777173,57.0761014026932,113.6523256695811,169.1289112752283,221.84962949974104
0.649,402.90237744418727,964.9130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.36051005655652,24.16852626063151,23.840968664927416,23.230973593666093,0.8862171428720563,0.8893452413094282,0.8944270492453226,0.9030328068777173,57.0761014026932,113.6523256695811,169.1289112752283,221.84962949974104
0.65,402.90237744418727,964.9130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.36051005655652,24.16852626063151,23.840968664927416,23.230973593666093,0.8862171428720563,0.8893452413094282,0.8944270492453226,0.9030328068777173,57.0761014026932,113.6523256695811,169.1289112752283,221.84962949974104
0.6509999999999999,402.90237744418727,964.9130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.36051005655652,24.16852626063151,23.840968664927416,23.230973593666093,0.8862171428720563,0.8893452413094282,0.8944270492453226,0.9030328068777173,57.0761014026932,113.6523256695811,169.1289112752283,221.84962949974104
0.652,402.90237744418727,964.9130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.36051005655652,24.16852626063151,23.840968664927416,23.230973593666093,0.8862171428720563,0.8893452413094282,0.8944270492453226,0.9030328068777173,57.0761014026932,113.6523256695811,169.1289112752283,221.84962949974104
0.653,402.90237744418727,964.9130606984988,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.36051005655652,24.16852626063151,23.840968664927416,23.230973593666093,0.8862171428720563,0.8893452413094282,0.8944270492453226,0.9030328068777173,57.0761014026932,113.6523256695811,169.1289112752283,221.84962949974104
0.654,398.9332627522059,964.894666313761,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.378904441294324,24.186920645369312,23.85936304966522,23.249367978403896,0.8859116282964892,0.8890503210052778,0.89415020460249,0.9027896236869714,57.09950773529104,113.70110762415433,169.20701240394624,221.96550045040732
0.655,398.1467533267305,964.8907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.382836988421744,24.190853192496732,23.86329559679264,23.253300525531316,0.8858461804399073,0.8889871381046713,0.8940908861089296,0.9027375016965069,57.10449944447321,113.71151245922444,169.22367428535338,221.9902279119225
0.6559999999999999,398.1467533267305,964.8907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.382836988421744,24.190853192496732,23.86329559679264,23.253300525531316,0.8858461804399073,0.8889871381046713,0.8940908861089296,0.9027375016965069,57.10449944447321,113.71151245922444,169.22367428535338,221.9902279119225
0.657,398.1467533267305,964.8907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.382836988421744,24.190853192496732,23.86329559679264,23.253300525531316,0.8858461804399073,0.8889871381046713,0.8940908861089296,0.9027375016965069,57.10449944447321,113.71151245922444,169.22367428535338,221.9902279119225
0.6579999999999999,398.1467533267305,964.8907337666336,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.382836988421744,24.190853192496732,23.86329559679264,23.253300525531316,0.8858461804399073,0.8889871381046713,0.8940908861089296,0.9027375016965069,57.10449944447321,113.71151245922444,169.22367428535338,221.9902279119225
0.659,392.74254153823074,964.8637127076911,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.409858047364267,24.217874251439255,23.890316655735162,23.28032158447384,0.88539522483737,0.8885517453185312,0.8936820461820913,0.9023781099079942,57.13868038161593,113.78277376498546,169.33782251828137,222.15970751087642
0.66,391.8169121240828,964.8590845606204,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41448619443493,24.222502398509917,23.894944802805824,23.2849497315445,0.885317765778193,0.8884769518470823,0.8936118006648235,0.9023163338314328,57.14451422245354,113.79493872826922,169.3573145249766,222.18866114569946
0.6609999999999999,391.8169121240828,964.8590845606204,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.41448619443493,24.222502398509917,23.894944802805824,23.2849497315445,0.885317765778193,0.8884769518470823,0.8936118006648235,0.9023163338314328,57.14451422245354,113.79493872826922,169.3573145249766,222.18866114569946
0.662,390.5728083685417,964.8528640418427,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.420706713212624,24.228722917287612,23.90116532158352,23.291170250322196,0.8852135547373913,0.8883763235227031,0.893517285074969,0.9022332016989636,57.15234574741033,113.81127046400384,169.38348568629792,222.22754218081928
0.6629999999999999,389.13393637134163,964.8456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.427901073198726,24.235917277273714,23.90835968156962,23.298364610308298,0.8850928843727527,0.888259796759683,0.8934078280137279,0.9021369102101198,57.16138969752036,113.83013217572541,169.4137149404799,222.27246085249567
0.664,389.13393637134163,964.8456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.427901073198726,24.235917277273714,23.90835968156962,23.298364610308298,0.8850928843727527,0.888259796759683,0.8934078280137279,0.9021369102101198,57.16138969752036,113.83013217572541,169.4137149404799,222.27246085249567
0.665,389.13393637134163,964.8456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.427901073198726,24.235917277273714,23.90835968156962,23.298364610308298,0.8850928843727527,0.888259796759683,0.8934078280137279,0.9021369102101198,57.16138969752036,113.83013217572541,169.4137149404799,222.27246085249567
0.6659999999999999,389.13393637134163,964.8456696818566,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.427901073198726,24.235917277273714,23.90835968156962,23.298364610308298,0.8850928843727527,0.888259796759683,0.8934078280137279,0.9021369102101198,57.16138969752036,113.83013217572541,169.4137149404799,222.27246085249567
0.667,386.53109723034976,964.8326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.44091526890368,24.24893147297867,23.921373877274576,23.311378806013252,0.8848742039204642,0.8880486118514718,0.893209431801482,0.901962329783583,57.17771254497997,113.86417885386469,169.4682913903565,222.35358174533556
0.6679999999999999,386.53109723034976,964.8326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.44091526890368,24.24893147297867,23.921373877274576,23.311378806013252,0.8848742039204642,0.8880486118514718,0.893209431801482,0.901962329783583,57.17771254497997,113.86417885386469,169.4682913903565,222.35358174533556
0.669,386.53109723034976,964.8326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.44091526890368,24.24893147297867,23.921373877274576,23.311378806013252,0.8848742039204642,0.8880486118514718,0.893209431801482,0.901962329783583,57.17771254497997,113.86417885386469,169.4682913903565,222.35358174533556
0.67,386.53109723034976,964.8326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.44091526890368,24.24893147297867,23.921373877274576,23.311378806013252,0.8848742039204642,0.8880486118514718,0.893209431801482,0.901962329783583,57.17771254497997,113.86417885386469,169.4682913903565,222.35358174533556
0.6709999999999999,386.53109723034976,964.8326554861517,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.44091526890368,24.24893147297867,23.921373877274576,23.311378806013252,0.8848742039204642,0.8880486118514718,0.893209431801482,0.901962329783583,57.17771254497997,113.86417885386469,169.4682913903565,222.35358174533556
0.672,382.7934642983574,964.8139673214918,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.4596034335636,24.26761963763859,23.940062041934496,23.330066970673172,0.884559293805549,0.8877444652109273,0.8929236495117898,0.9017107465588914,57.20106808989009,113.9129044382727,169.5464218713027,222.4697666695273
0.6729999999999999,380.83694235920143,964.804184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469386043259377,24.277402247334365,23.949844651630272,23.33984958036895,0.8843940314430698,0.8875848371560782,0.8927736345612757,0.9015786336394728,57.213254477290405,113.93833300381367,169.58720734348583,222.5304427020049
0.674,380.83694235920126,964.804184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469386043259377,24.277402247334365,23.949844651630272,23.33984958036895,0.8843940314430698,0.8875848371560782,0.8927736345612757,0.9015786336394728,57.213254477290405,113.93833300381367,169.58720734348583,222.5304427020049
0.675,380.8369423592014,964.804184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469386043259377,24.277402247334365,23.949844651630272,23.33984958036895,0.8843940314430698,0.8875848371560782,0.8927736345612757,0.9015786336394728,57.213254477290405,113.93833300381367,169.58720734348583,222.5304427020049
0.6759999999999999,380.8369423592014,964.804184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469386043259377,24.277402247334365,23.949844651630272,23.33984958036895,0.8843940314430698,0.8875848371560782,0.8927736345612757,0.9015786336394728,57.213254477290405,113.93833300381367,169.58720734348583,222.5304427020049
0.677,380.8369423592014,964.804184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469386043259377,24.277402247334365,23.949844651630272,23.33984958036895,0.8843940314430698,0.8875848371560782,0.8927736345612757,0.9015786336394728,57.213254477290405,113.93833300381367,169.58720734348583,222.5304427020049
0.6779999999999999,380.8369423592014,964.804184711796,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.469386043259377,24.277402247334365,23.949844651630272,23.33984958036895,0.8843940314430698,0.8875848371560782,0.8927736345612757,0.9015786336394728,57.213254477290405,113.93833300381367,169.58720734348583,222.5304427020049
0.679,378.10994733415635,964.7905497366708,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.483021018384605,24.291037222459593,23.9634796267555,23.353484555494177,0.8841632102587369,0.8873618690545909,0.892564065178797,0.9013940160598635,57.230194569197636,113.97368620451057,169.64392415948157,222.61484890778036
0.68,377.11676084070143,964.7855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.487986950851862,24.29600315492685,23.968445559222758,23.358450487961434,0.8840790053654937,0.8872805242970438,0.892487600307948,0.9013266387720024,57.23635113883102,113.98653624653575,169.6645431334184,222.64554265673593
0.6809999999999999,377.11676084070143,964.7855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.487986950851862,24.29600315492685,23.968445559222758,23.358450487961434,0.8840790053654937,0.8872805242970438,0.892487600307948,0.9013266387720024,57.23635113883102,113.98653624653575,169.6645431334184,222.64554265673593
0.682,377.11676084070143,964.7855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.487986950851862,24.29600315492685,23.968445559222758,23.358450487961434,0.8840790053654937,0.8872805242970438,0.892487600307948,0.9013266387720024,57.23635113883102,113.98653624653575,169.6645431334184,222.64554265673593
0.6829999999999999,377.11676084070143,964.7855838042035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.487986950851862,24.29600315492685,23.968445559222758,23.358450487961434,0.8840790053654937,0.8872805242970438,0.892487600307948,0.9013266387720024,57.23635113883102,113.98653624653575,169.6645431334184,222.64554265673593
0.684,373.53428997260454,964.767671449863,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.505899305192386,24.313915509267375,23.986357913563282,23.37636284230196,0.8837746596090268,0.886986495185918,0.8922111731799857,0.9010829909876272,57.25849998074903,114.03277243615202,169.73874975929647,222.75604570656876
0.685,373.01012538244936,964.7650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.50852012814319,24.316536332218178,23.988978736514085,23.37898366525276,0.8837300489326905,0.8869433939761971,0.8921706473816585,0.901047261256548,57.26173301222674,114.03952237489918,169.74958526061303,222.77218611929132
0.6859999999999999,373.01012538244936,964.7650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.50852012814319,24.316536332218178,23.988978736514085,23.37898366525276,0.8837300489326905,0.8869433939761971,0.8921706473816585,0.901047261256548,57.26173301222674,114.03952237489918,169.74958526061303,222.77218611929132
0.687,373.01012538244936,964.7650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.50852012814319,24.316536332218178,23.988978736514085,23.37898366525276,0.8837300489326905,0.8869433939761971,0.8921706473816585,0.901047261256548,57.26173301222674,114.03952237489918,169.74958526061303,222.77218611929132
0.6880000000000001,373.01012538244936,964.7650506269122,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.50852012814319,24.316536332218178,23.988978736514085,23.37898366525276,0.8837300489326905,0.8869433939761971,0.8921706473816585,0.901047261256548,57.26173301222674,114.03952237489918,169.74958526061303,222.77218611929132
0.6890000000000001,370.3647452958713,964.7518237264793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.52174702857606,24.329763232651047,24.002205636946954,23.39221056568563,0.8835045911143291,0.886725554209496,0.8919658053300707,0.9008666242371766,57.27801981992331,114.07352962639162,169.80418484576552,222.85353635997095
0.6900000000000001,370.3647452958713,964.7518237264793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.52174702857606,24.329763232651047,24.002205636946954,23.39221056568563,0.8835045911143291,0.886725554209496,0.8919658053300707,0.9008666242371766,57.27801981992331,114.07352962639162,169.80418484576552,222.85353635997095
0.6910000000000001,370.3647452958713,964.7518237264793,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.52174702857606,24.329763232651047,24.002205636946954,23.39221056568563,0.8835045911143291,0.886725554209496,0.8919658053300707,0.9008666242371766,57.27801981992331,114.07352962639162,169.80418484576552,222.85353635997095
0.6920000000000001,369.97789482863647,964.7498894741432,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.523681280912186,24.331697484987174,24.00413988928308,23.394144818021758,0.8834715770198945,0.8866936541503786,0.8919358060080874,0.900840164568368,57.28039736808353,114.0784945062426,169.81215730757685,222.86541759636447
0.6930000000000001,366.2328823662496,964.7311644118312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.542406343224187,24.350422547299175,24.022864951595082,23.41286988033376,0.8831513947182705,0.8863842565743792,0.8916448090412591,0.9005834341886978,57.3033587704357,114.12644994532793,169.88917877086723,222.98023754173838
0.6940000000000001,364.6825175805071,964.7234125879025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.550158167152816,24.358174371227804,24.03061677552371,23.420621704262388,0.8830185373958038,0.8862558639256626,0.8915240338989674,0.9004768447695755,57.31283509890569,114.14624501228008,169.92098023330578,223.02766483142432
0.6950000000000001,364.6825175805071,964.7234125879025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.550158167152816,24.358174371227804,24.03061677552371,23.420621704262388,0.8830185373958038,0.8862558639256626,0.8915240338989674,0.9004768447695755,57.31283509890569,114.14624501228008,169.92098023330578,223.02766483142432
0.6960000000000001,364.6825175805071,964.7234125879025,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.550158167152816,24.358174371227804,24.03061677552371,23.420621704262388,0.8830185373958038,0.8862558639256626,0.8915240338989674,0.9004768447695755,57.31283509890569,114.14624501228008,169.92098023330578,223.02766483142432
0.6970000000000001,362.1011676728192,964.710505838364,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.563064916691317,24.371081120766306,24.043523525062213,23.43352845380089,0.8827969306406717,0.8860416908308385,0.891322543915685,0.9002989739471066,57.32857508574586,114.17912881259019,169.9738202960827,223.10649315504227
0.6980000000000001,360.34880084276085,964.7017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.571826750841595,24.379842954916583,24.05228535921249,23.442290287951167,0.8826462066124884,0.8858960131931933,0.8911854762940246,0.9001779403523866,57.33923316348983,114.20139883255523,170.00961329423652,223.15990802578892
0.6990000000000001,360.34880084276085,964.7017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.571826750841595,24.379842954916583,24.05228535921249,23.442290287951167,0.8826462066124884,0.8858960131931933,0.8911854762940246,0.9001779403523866,57.33923316348983,114.20139883255523,170.00961329423652,223.15990802578892
0.7000000000000001,360.34880084276085,964.7017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.571826750841595,24.379842954916583,24.05228535921249,23.442290287951167,0.8826462066124884,0.8858960131931933,0.8911854762940246,0.9001779403523866,57.33923316348983,114.20139883255523,170.00961329423652,223.15990802578892
0.7010000000000001,360.34880084276085,964.7017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.571826750841595,24.379842954916583,24.05228535921249,23.442290287951167,0.8826462066124884,0.8858960131931933,0.8911854762940246,0.9001779403523866,57.33923316348983,114.20139883255523,170.00961329423652,223.15990802578892
0.7020000000000001,360.34880084276085,964.7017440042138,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.571826750841595,24.379842954916583,24.05228535921249,23.442290287951167,0.8826462066124884,0.8858960131931933,0.8911854762940246,0.9001779403523866,57.33923316348983,114.20139883255523,170.00961329423652,223.15990802578892
0.7030000000000001,354.2401023578276,964.6712005117892,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.602370243266208,24.410386447341196,24.082828851637103,23.47283378037578,0.8821189863644149,0.8853863845119694,0.8907058618716296,0.8997542200695061,57.37621517597624,114.27869348473011,170.13389369364032,223.34548828871468
0.7040000000000001,353.9823107128336,964.6699115535641,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.603659201491226,24.411675405566214,24.08411780986212,23.474122738600798,0.8820966757295685,0.8853648162544016,0.8906855602382332,0.8997362772106025,57.37776996872639,114.2819438126215,170.13912155277336,223.35329861677673
0.705,353.9823107128336,964.6699115535641,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.603659201491226,24.411675405566214,24.08411780986212,23.474122738600798,0.8820966757295685,0.8853648162544016,0.8906855602382332,0.8997362772106025,57.37776996872639,114.2819438126215,170.13912155277336,223.35329861677673
0.706,353.9823107128336,964.6699115535641,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.603659201491226,24.411675405566214,24.08411780986212,23.474122738600798,0.8820966757295685,0.8853648162544016,0.8906855602382332,0.8997362772106025,57.37776996872639,114.2819438126215,170.13912155277336,223.35329861677673
0.7070000000000001,351.45516169397865,964.6572758084699,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.616294946585484,24.424311150660472,24.09675355495638,23.486758483695056,0.881877699136145,0.8851531172359005,0.8904862780225811,0.8995601182216383,57.39298647978153,114.3137573457092,170.19029818996742,223.42977233956634
0.708,350.2192051008483,964.6510960255042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.622474729551143,24.430490933626132,24.10293333792204,23.492938266660715,0.8817704295085625,0.8850494068628937,0.8903886403541249,0.8994737894646335,57.40041176069491,114.3292836072868,170.2152793379472,223.46711298433158
0.7090000000000001,350.2192051008483,964.6510960255042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.622474729551143,24.430490933626132,24.10293333792204,23.492938266660715,0.8817704295085625,0.8850494068628937,0.8903886403541249,0.8994737894646335,57.40041176069491,114.3292836072868,170.2152793379472,223.46711298433158
0.71,350.2192051008483,964.6510960255042,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.622474729551143,24.430490933626132,24.10293333792204,23.492938266660715,0.8817704295085625,0.8850494068628937,0.8903886403541249,0.8994737894646335,57.40041176069491,114.3292836072868,170.2152793379472,223.46711298433158
0.711,348.25654132213623,964.6412827066107,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.632288048444664,24.440304252519653,24.11274665681556,23.502751585554236,0.8815998529847988,0.884884482333765,0.8902333591064243,0.8993364664454061,57.412180361253114,114.35389451725477,170.25488399734562,223.5263271641969
0.7120000000000001,346.9384943839358,964.6346924719196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.638878283135753,24.44689448721074,24.11933689150665,23.509341820245325,0.8814851384204021,0.8847735634241845,0.8901289162411352,0.8992440836121572,57.42006815468785,114.37039165811305,170.2814363240974,223.56603674063825
0.713,346.9384943839358,964.6346924719196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.638878283135753,24.44689448721074,24.11933689150665,23.509341820245325,0.8814851384204021,0.8847735634241845,0.8901289162411352,0.8992440836121572,57.42006815468785,114.37039165811305,170.2814363240974,223.56603674063825
0.7140000000000001,346.9384943839358,964.6346924719196,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.638878283135753,24.44689448721074,24.11933689150665,23.509341820245325,0.8814851384204021,0.8847735634241845,0.8901289162411352,0.8992440836121572,57.42006815468785,114.37039165811305,170.2814363240974,223.56603674063825
0.715,345.1066751912812,964.6255333759564,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.648037379098994,24.456053583173983,24.12849598746989,23.518500916208566,0.8813254919569014,0.8846191921547146,0.8899835453660231,0.8991154737472293,57.4310098571367,114.39327853635311,170.31827915869556,223.62114983720528
0.716,344.6194637292325,964.6230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.6504734364092,24.45848964048419,24.130932044780096,23.520936973518772,0.8812829881984464,0.8845780914468482,0.8899448385053831,0.8990812248354471,57.43391597380875,114.39935779391024,170.32806663291313,223.6357936096658
0.7170000000000001,344.6194637292325,964.6230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.6504734364092,24.45848964048419,24.130932044780096,23.520936973518772,0.8812829881984464,0.8845780914468482,0.8899448385053831,0.8990812248354471,57.43391597380875,114.39935779391024,170.32806663291313,223.6357936096658
0.718,344.6194637292325,964.6230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.6504734364092,24.45848964048419,24.130932044780096,23.520936973518772,0.8812829881984464,0.8845780914468482,0.8899448385053831,0.8990812248354471,57.43391597380875,114.39935779391024,170.32806663291313,223.6357936096658
0.7190000000000001,344.6194637292325,964.6230973186462,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.6504734364092,24.45848964048419,24.130932044780096,23.520936973518772,0.8812829881984464,0.8845780914468482,0.8899448385053831,0.8990812248354471,57.43391597380875,114.39935779391024,170.32806663291313,223.6357936096658
0.72,341.03102256747275,964.6051551128373,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.668415642218022,24.47643184629301,24.148874250588918,23.538879179327594,0.8809693883394782,0.884274825426215,0.8896592038021391,0.898828424103536,57.4552676563755,114.44402953316883,170.40000284279085,223.74345797845072
0.721,340.5953058875766,964.6029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.67059422561745,24.478610429692438,24.151052833988345,23.54105776272702,0.8809312445797823,0.8842379364246516,0.8896244556351969,0.8987976627120017,57.45785391199863,114.44944124911562,170.4087193711125,223.7565079302295
0.722,340.5953058875766,964.6029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.67059422561745,24.478610429692438,24.151052833988345,23.54105776272702,0.8809312445797823,0.8842379364246516,0.8896244556351969,0.8987976627120017,57.45785391199863,114.44944124911562,170.4087193711125,223.7565079302295
0.723,340.5953058875766,964.6029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.67059422561745,24.478610429692438,24.151052833988345,23.54105776272702,0.8809312445797823,0.8842379364246516,0.8896244556351969,0.8987976627120017,57.45785391199863,114.44944124911562,170.4087193711125,223.7565079302295
0.7240000000000001,340.5953058875766,964.6029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.67059422561745,24.478610429692438,24.151052833988345,23.54105776272702,0.8809312445797823,0.8842379364246516,0.8896244556351969,0.8987976627120017,57.45785391199863,114.44944124911562,170.4087193711125,223.7565079302295
0.725,340.5953058875766,964.6029765294379,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.67059422561745,24.478610429692438,24.151052833988345,23.54105776272702,0.8809312445797823,0.8842379364246516,0.8896244556351969,0.8987976627120017,57.45785391199863,114.44944124911562,170.4087193711125,223.7565079302295
0.726,338.3210417029997,964.5916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.68196554654044,24.489981750615428,24.162424154911335,23.55242908365001,0.880731918518621,0.8840451596915567,0.8894428531897264,0.8986368696156815,57.47133090267016,114.47764448574037,170.45415232621514,223.82454280792814
0.727,338.3210417029997,964.5916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.68196554654044,24.489981750615428,24.162424154911335,23.55242908365001,0.880731918518621,0.8840451596915567,0.8894428531897264,0.8986368696156815,57.47133090267016,114.47764448574037,170.45415232621514,223.82454280792814
0.728,338.3210417029997,964.5916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.68196554654044,24.489981750615428,24.162424154911335,23.55242908365001,0.880731918518621,0.8840451596915567,0.8894428531897264,0.8986368696156815,57.47133090267016,114.47764448574037,170.45415232621514,223.82454280792814
0.7290000000000001,338.3210417029997,964.5916052085149,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.68196554654044,24.489981750615428,24.162424154911335,23.55242908365001,0.880731918518621,0.8840451596915567,0.8894428531897264,0.8986368696156815,57.47133090267016,114.47764448574037,170.45415232621514,223.82454280792814
0.73,335.9497472014125,964.579748736007,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.69382201904837,24.501838223123357,24.174280627419265,23.56428555615794,0.8805236752135758,0.8838437451383067,0.8892530896693609,0.898468803264693,57.48534315012419,114.50697279281827,170.5014095654692,223.89533623383852
0.731,335.4728177879068,964.5773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.696206666115884,24.504222870190873,24.17666527448678,23.566670203225456,0.8804817410922876,0.8838031844578063,0.8892148723166408,0.8984349497808465,57.48815647708869,114.51286183264581,170.51090015470302,223.9095568593038
0.732,335.4728177879068,964.5773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.696206666115884,24.504222870190873,24.17666527448678,23.566670203225456,0.8804817410922876,0.8838031844578063,0.8892148723166408,0.8984349497808465,57.48815647708869,114.51286183264581,170.51090015470302,223.9095568593038
0.733,335.4728177879068,964.5773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.696206666115884,24.504222870190873,24.17666527448678,23.566670203225456,0.8804817410922876,0.8838031844578063,0.8892148723166408,0.8984349497808465,57.48815647708869,114.51286183264581,170.51090015470302,223.9095568593038
0.7340000000000001,335.4728177879068,964.5773640889395,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.696206666115884,24.504222870190873,24.17666527448678,23.566670203225456,0.8804817410922876,0.8838031844578063,0.8892148723166408,0.8984349497808465,57.48815647708869,114.51286183264581,170.51090015470302,223.9095568593038
0.735,332.29921540990034,964.5614960770495,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.71207467800589,24.52009088208088,24.192533286376786,23.582538215115463,0.8802022669703229,0.8835328495393108,0.8889601304616152,0.8982092461529518,57.50683517789974,114.55196653586032,170.57393262698582,224.00403247214635
0.736,331.6115672476363,964.5580578362382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.715512918817197,24.523529122892185,24.195971527188092,23.58597645592677,0.880141611652842,0.8834741744813969,0.8889048340693821,0.8981602416905647,57.510872834694496,114.56042075358167,170.58756278403135,224.02446838981194
0.737,331.6115672476363,964.5580578362382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.715512918817197,24.523529122892185,24.195971527188092,23.58597645592677,0.880141611652842,0.8834741744813969,0.8889048340693821,0.8981602416905647,57.510872834694496,114.56042075358167,170.58756278403135,224.02446838981194
0.738,331.6115672476363,964.5580578362382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.715512918817197,24.523529122892185,24.195971527188092,23.58597645592677,0.880141611652842,0.8834741744813969,0.8889048340693821,0.8981602416905647,57.510872834694496,114.56042075358167,170.58756278403135,224.02446838981194
0.7390000000000001,330.25762857185015,964.5512881428592,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.72228261219614,24.530298816271127,24.202741220567034,23.59274614930571,0.8800220812531384,0.8833585430959898,0.8887958550774355,0.8980636511374035,57.518812744660956,114.57704692907943,170.6143710463981,224.06466922847048
0.74,329.5383599319049,964.5476917996594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.725878955395913,24.5338951594709,24.20633756376681,23.596342492505485,0.8799585258045335,0.8832970589662412,0.8887379049762826,0.8980122822911298,57.523025359942736,114.58586882511547,170.62859721649747,224.0860060100131
0.741,329.2057950036568,964.5460289750183,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.727541780037043,24.53555798411203,24.20800038840794,23.598005317146615,0.8799291268468767,0.8832686177147443,0.88871109773731,0.8979885179966639,57.52497186132459,114.58994527221506,170.63517126897335,224.09586680491944
0.742,329.2057950036568,964.5460289750183,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.727541780037043,24.53555798411203,24.20800038840794,23.598005317146615,0.8799291268468767,0.8832686177147443,0.88871109773731,0.8979885179966639,57.52497186132459,114.58994527221506,170.63517126897335,224.09586680491944
0.743,329.2057950036568,964.5460289750183,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.727541780037043,24.53555798411203,24.20800038840794,23.598005317146615,0.8799291268468767,0.8832686177147443,0.88871109773731,0.8979885179966639,57.52497186132459,114.58994527221506,170.63517126897335,224.09586680491944
