Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.7440000000000001,326.5922164381982,964.5329610821909,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.740609672864437,24.548625876939425,24.221068281235333,23.61107320997401,0.8796977960392907,0.8830448133781678,0.8885001348633997,0.8978014691734029,57.54024124293038,114.62192657667556,170.6867556899684,224.17326014146175
0.745,325.6607962357874,964.528303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.745266773876395,24.553282977951383,24.22572538224729,23.615730310985967,0.8796152311585498,0.8829649307612175,0.888424828652881,0.8977346853888751,57.54567094086692,114.63330043865841,170.70510484844993,224.20079795550774
0.746,325.6607962357874,964.528303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.745266773876395,24.553282977951383,24.22572538224729,23.615730310985967,0.8796152311585498,0.8829649307612175,0.888424828652881,0.8977346853888751,57.54567094086692,114.63330043865841,170.70510484844993,224.20079795550774
0.747,325.6607962357874,964.528303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.745266773876395,24.553282977951383,24.22572538224729,23.615730310985967,0.8796152311585498,0.8829649307612175,0.888424828652881,0.8977346853888751,57.54567094086692,114.63330043865841,170.70510484844993,224.20079795550774
0.748,325.6607962357874,964.528303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.745266773876395,24.553282977951383,24.22572538224729,23.615730310985967,0.8796152311585498,0.8829649307612175,0.888424828652881,0.8977346853888751,57.54567094086692,114.63330043865841,170.70510484844993,224.20079795550774
0.7490000000000001,325.6607962357874,964.528303981179,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.745266773876395,24.553282977951383,24.22572538224729,23.615730310985967,0.8796152311585498,0.8829649307612175,0.888424828652881,0.8977346853888751,57.54567094086692,114.63330043865841,170.70510484844993,224.20079795550774
0.75,324.70403395065745,964.5235201697533,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.750050585302077,24.558066789377065,24.230509193672972,23.62051412241165,0.8795303521070499,0.882882806952547,0.8883474057655173,0.8976660168056858,57.55124182030831,114.64497086755719,170.72393443916073,224.22906124720748
0.7509999999999999,323.62655383883583,964.5181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.755437985861207,24.563454189936195,24.235896594232102,23.62590152297078,0.8794346813934282,0.882790239119754,0.888260131984647,0.8975886018881797,57.557507645899875,114.6580981430963,170.74511698722176,224.26086175659844
0.752,323.6265538388359,964.5181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.755437985861207,24.563454189936195,24.235896594232102,23.62590152297078,0.8794346813934282,0.882790239119754,0.888260131984647,0.8975886018881797,57.557507645899875,114.6580981430963,170.74511698722176,224.26086175659844
0.753,323.62655383883583,964.5181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.755437985861207,24.563454189936195,24.235896594232102,23.62590152297078,0.8794346813934282,0.882790239119754,0.888260131984647,0.8975886018881797,57.557507645899875,114.6580981430963,170.74511698722176,224.26086175659844
0.754,323.62655383883583,964.5181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.755437985861207,24.563454189936195,24.235896594232102,23.62590152297078,0.8794346813934282,0.882790239119754,0.888260131984647,0.8975886018881797,57.557507645899875,114.6580981430963,170.74511698722176,224.26086175659844
0.755,323.62655383883583,964.5181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.755437985861207,24.563454189936195,24.235896594232102,23.62590152297078,0.8794346813934282,0.882790239119754,0.888260131984647,0.8975886018881797,57.557507645899875,114.6580981430963,170.74511698722176,224.26086175659844
0.7559999999999999,323.62655383883583,964.5181327691942,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.755437985861207,24.563454189936195,24.235896594232102,23.62590152297078,0.8794346813934282,0.882790239119754,0.888260131984647,0.8975886018881797,57.557507645899875,114.6580981430963,170.74511698722176,224.26086175659844
0.757,320.2150422476492,964.5010752112382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77249554381713,24.580511747892118,24.252954152188025,23.6429590809267,0.8791311950230086,0.882496577073511,0.8879832319364219,0.8973429169187971,57.57729088175888,114.69955222628946,170.8120253936894,224.3613465873468
0.758,320.2150422476492,964.5010752112382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77249554381713,24.580511747892118,24.252954152188025,23.6429590809267,0.8791311950230086,0.882496577073511,0.8879832319364219,0.8973429169187971,57.57729088175888,114.69955222628946,170.8120253936894,224.3613465873468
0.759,320.2150422476492,964.5010752112382,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.77249554381713,24.580511747892118,24.252954152188025,23.6429590809267,0.8791311950230086,0.882496577073511,0.8879832319364219,0.8973429169187971,57.57729088175888,114.69955222628946,170.8120253936894,224.3613465873468
0.76,317.81915875316645,964.4890957937658,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.78447496128952,24.592491165364507,24.264933569660414,23.65493849839909,0.8789175366526771,0.8822898182652977,0.887788244975764,0.8971698521149835,57.591133974981645,114.72856565959431,170.85886955098195,224.43173295633747
0.7609999999999999,316.52242407738737,964.4826121203869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.790958634668485,24.598974838743473,24.27141724303938,23.661422171778057,0.8788017178200036,0.8821777337133044,0.8876825317531608,0.8970760039187949,57.5986089202616,114.74423444871289,170.8841732014344,224.46976526398535
0.762,316.52242407738737,964.4826121203869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.790958634668485,24.598974838743473,24.27141724303938,23.661422171778057,0.8788017178200036,0.8821777337133044,0.8876825317531608,0.8970760039187949,57.5986089202616,114.74423444871289,170.8841732014344,224.46976526398535
0.763,316.5224240773873,964.4826121203869,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.790958634668485,24.598974838743473,24.27141724303938,23.661422171778057,0.8788017178200036,0.8821777337133044,0.8876825317531608,0.8970760039187949,57.5986089202616,114.74423444871289,170.8841732014344,224.46976526398535
0.764,312.3673714773974,964.461836857387,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81173389766839,24.619750101743378,24.292192506039285,23.68219743477796,0.8784297567052042,0.8818177381400614,0.8873429514655129,0.896774442055249,57.62247799145418,114.79427870351,170.96501533683443,224.59133057819176
0.765,312.12360204404035,964.4606180102202,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.812952744835187,24.620968948910175,24.293411353206082,23.68341628194476,0.8784078942070519,0.8817965776386265,0.8873229886920204,0.8967567097540498,57.6238744399722,114.79720701845615,170.96974697566918,224.5984484094867
0.7659999999999999,311.8155700798613,964.4590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81449290465612,24.62250910873111,24.294951513027016,23.684956441765692,0.8783802619402272,0.8817698324289881,0.8872977569555259,0.8967342964872543,57.62563840076584,114.80090607625236,170.97572418955363,224.607440394155
0.767,311.8155700798613,964.4590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81449290465612,24.62250910873111,24.294951513027016,23.684956441765692,0.8783802619402272,0.8817698324289881,0.8872977569555259,0.8967342964872543,57.62563840076584,114.80090607625236,170.97572418955363,224.607440394155
0.768,311.8155700798613,964.4590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81449290465612,24.62250910873111,24.294951513027016,23.684956441765692,0.8783802619402272,0.8817698324289881,0.8872977569555259,0.8967342964872543,57.62563840076584,114.80090607625236,170.97572418955363,224.607440394155
0.769,311.8155700798613,964.4590778503992,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.81449290465612,24.62250910873111,24.294951513027016,23.684956441765692,0.8783802619402272,0.8817698324289881,0.8872977569555259,0.8967342964872543,57.62563840076584,114.80090607625236,170.97572418955363,224.607440394155
0.77,309.0284073518941,964.4451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82842871829594,24.636444922370927,24.308887326666834,23.69889225540551,0.8781299136544668,0.881527510494433,0.887069129365801,0.8965311712304325,57.64156776549664,114.8343142810678,171.02971736154203,224.68868821683523
0.7709999999999999,309.0284073518941,964.4451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82842871829594,24.636444922370927,24.308887326666834,23.69889225540551,0.8781299136544668,0.881527510494433,0.887069129365801,0.8965311712304325,57.64156776549664,114.8343142810678,171.02971736154203,224.68868821683523
0.772,309.0284073518941,964.4451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82842871829594,24.636444922370927,24.308887326666834,23.69889225540551,0.8781299136544668,0.881527510494433,0.887069129365801,0.8965311712304325,57.64156776549664,114.8343142810678,171.02971736154203,224.68868821683523
0.773,309.0284073518941,964.4451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82842871829594,24.636444922370927,24.308887326666834,23.69889225540551,0.8781299136544668,0.881527510494433,0.887069129365801,0.8965311712304325,57.64156776549664,114.8343142810678,171.02971736154203,224.68868821683523
0.774,309.0284073518941,964.4451420367594,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.82842871829594,24.636444922370927,24.308887326666834,23.69889225540551,0.8781299136544668,0.881527510494433,0.887069129365801,0.8965311712304325,57.64156776549664,114.8343142810678,171.02971736154203,224.68868821683523
0.775,306.020121877383,964.4301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.84347014566852,24.651486349743507,24.323928754039414,23.71393368277809,0.8778590499121869,0.8812653098831226,0.8868217095558489,0.8963112770101662,57.65869726234881,114.87024767057184,171.08781129901308,224.77615078809853
0.7759999999999999,306.020121877383,964.4301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.84347014566852,24.651486349743507,24.323928754039414,23.71393368277809,0.8778590499121869,0.8812653098831226,0.8868217095558489,0.8963112770101662,57.65869726234881,114.87024767057184,171.08781129901308,224.77615078809853
0.777,306.020121877383,964.4301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.84347014566852,24.651486349743507,24.323928754039414,23.71393368277809,0.8778590499121869,0.8812653098831226,0.8868217095558489,0.8963112770101662,57.65869726234881,114.87024767057184,171.08781129901308,224.77615078809853
0.778,306.020121877383,964.4301006093868,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.84347014566852,24.651486349743507,24.323928754039414,23.71393368277809,0.8778590499121869,0.8812653098831226,0.8868217095558489,0.8963112770101662,57.65869726234881,114.87024767057184,171.08781129901308,224.77615078809853
0.779,305.4007919880862,964.4270039599404,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.846566795114953,24.65458299918994,24.327025403485848,23.717030332224525,0.8778032016678313,0.8812112451583132,0.8867706878241817,0.8962659221011983,57.662215584039366,114.87762928627413,171.09974778751425,224.7941273046465
0.78,303.02215375976766,964.4151107687989,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.858459986256506,24.666476190331494,24.3389185946274,23.728923523366078,0.877588439891019,0.8810033332814436,0.8865744630625988,0.8960914617035494,57.67570220158158,114.90592825864097,171.14551691373293,224.8630743531914
0.7809999999999999,302.30479186612183,964.4115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.862046795724794,24.670062999799782,24.34250540409569,23.732510332834366,0.8775235876492367,0.8809405468675522,0.8865152013087647,0.8960387637580067,57.679761439626695,114.91444681100546,171.15929685535963,224.88383824114632
0.782,302.30479186612183,964.4115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.862046795724794,24.670062999799782,24.34250540409569,23.732510332834366,0.8775235876492367,0.8809405468675522,0.8865152013087647,0.8960387637580067,57.679761439626695,114.91444681100546,171.15929685535963,224.88383824114632
0.7829999999999999,302.30479186612183,964.4115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.862046795724794,24.670062999799782,24.34250540409569,23.732510332834366,0.8775235876492367,0.8809405468675522,0.8865152013087647,0.8960387637580067,57.679761439626695,114.91444681100546,171.15929685535963,224.88383824114632
0.784,302.30479186612183,964.4115239593306,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.862046795724794,24.670062999799782,24.34250540409569,23.732510332834366,0.8775235876492367,0.8809405468675522,0.8865152013087647,0.8960387637580067,57.679761439626695,114.91444681100546,171.15929685535963,224.88383824114632
0.785,301.7344992665246,964.4086724963327,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.864898258722704,24.672914462797692,24.3453568670936,23.735361795832276,0.8774720034928859,0.8808906050152723,0.8864680615115761,0.8959968420959421,57.68298578885051,114.92121364831836,171.17024399173806,224.90033547502807
0.7859999999999999,299.18021087320443,964.3967208434927,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.876849911562616,24.684866115637604,24.35730851993351,23.747313448672188,0.8772555277196683,0.8806810128130944,0.8862702138734051,0.8958208658057484,57.696474445329805,114.94952522015123,171.21605347103034,224.9693880066373
0.787,299.18021087320443,964.3967208434927,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.876849911562616,24.684866115637604,24.35730851993351,23.747313448672188,0.8772555277196683,0.8806810128130944,0.8862702138734051,0.8958208658057484,57.696474445329805,114.94952522015123,171.21605347103034,224.9693880066373
0.7879999999999999,299.18021087320443,964.3967208434927,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.876849911562616,24.684866115637604,24.35730851993351,23.747313448672188,0.8772555277196683,0.8806810128130944,0.8862702138734051,0.8958208658057484,57.696474445329805,114.94952522015123,171.21605347103034,224.9693880066373
0.789,299.0775001152962,964.3963100004612,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.87726075459416,24.68527695866915,24.357719362965057,23.747724291703733,0.8772480786564639,0.880673800375504,0.8862634051600814,0.8958148089290976,57.696937379208435,114.95049697681313,171.21762605221844,224.97175901194473
0.79,295.76546380444813,964.3830618552178,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.8905088998376,24.698525103912587,24.370967508208494,23.76097243694717,0.8770076029014823,0.8804409549081609,0.8860435782845488,0.8956192259634704,57.711838722689905,114.98178023528457,171.2682596387014,225.0481186139712
0.7909999999999999,294.72326674738565,964.3788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.894677688065784,24.702693892140772,24.37513629643668,23.765141225175356,0.8769318235866962,0.8803675766127403,0.8859742965438752,0.8955575730436139,57.71651706957457,114.99160315153847,171.28416187659806,225.0721079501912
0.792,294.72326674738565,964.3788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.894677688065784,24.702693892140772,24.37513629643668,23.765141225175356,0.8769318235866962,0.8803675766127403,0.8859742965438752,0.8955575730436139,57.71651706957457,114.99160315153847,171.28416187659806,225.0721079501912
0.7929999999999999,294.72326674738565,964.3788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.894677688065784,24.702693892140772,24.37513629643668,23.765141225175356,0.8769318235866962,0.8803675766127403,0.8859742965438752,0.8955575730436139,57.71651706957457,114.99160315153847,171.28416187659806,225.0721079501912
0.794,294.72326674738565,964.3788930669896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.894677688065784,24.702693892140772,24.37513629643668,23.765141225175356,0.8769318235866962,0.8803675766127403,0.8859742965438752,0.8955575730436139,57.71651706957457,114.99160315153847,171.28416187659806,225.0721079501912
0.795,291.51576358890105,964.3660630543555,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.90750770069981,24.7155239047748,24.387966309070706,23.777971237809382,0.8766982752989089,0.8801414177885344,0.8857607454239432,0.8953675006570947,57.730883294561174,115.02177146088088,171.33301114911706,225.14582202280755
0.7959999999999999,291.51576358890105,964.3660630543555,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.90750770069981,24.7155239047748,24.387966309070706,23.777971237809382,0.8766982752989089,0.8801414177885344,0.8857607454239432,0.8953675006570947,57.730883294561174,115.02177146088088,171.33301114911706,225.14582202280755
0.797,290.5219447532691,964.3620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.91148297604225,24.71949918011724,24.391941584413146,23.781946513151823,0.8766258120479228,0.8800712441028986,0.8856944781332078,0.8953085080614567,57.73532473795352,115.03109954221836,171.34811849408314,225.16862606170767
0.7979999999999999,290.5219447532691,964.3620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.91148297604225,24.71949918011724,24.391941584413146,23.781946513151823,0.8766258120479228,0.8800712441028986,0.8856944781332078,0.8953085080614567,57.73532473795352,115.03109954221836,171.34811849408314,225.16862606170767
0.799,290.5219447532691,964.3620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.91148297604225,24.71949918011724,24.391941584413146,23.781946513151823,0.8766258120479228,0.8800712441028986,0.8856944781332078,0.8953085080614567,57.73532473795352,115.03109954221836,171.34811849408314,225.16862606170767
0.8,290.5219447532691,964.3620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.91148297604225,24.71949918011724,24.391941584413146,23.781946513151823,0.8766258120479228,0.8800712441028986,0.8856944781332078,0.8953085080614567,57.73532473795352,115.03109954221836,171.34811849408314,225.16862606170767
0.8009999999999999,290.5219447532691,964.3620877790131,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.91148297604225,24.71949918011724,24.391941584413146,23.781946513151823,0.8766258120479228,0.8800712441028986,0.8856944781332078,0.8953085080614567,57.73532473795352,115.03109954221836,171.34811849408314,225.16862606170767
0.802,289.89549273282836,964.3595819709313,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.913988784124015,24.722004988199004,24.39444739249491,23.784452321233587,0.876580110599821,0.8800269858784392,0.88565268229816,0.8952712978181472,57.73812200704863,115.03697478222864,171.3576345228681,225.1829918730726
0.8029999999999999,287.1870699602335,964.348748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.924822475214413,24.7328386792894,24.405281083585308,23.795286012323984,0.8763823067181841,0.8798354216762203,0.8854717640693596,0.8951102050838529,57.75019455718721,115.06233413792671,171.39871534837025,225.2450242397534
0.804,287.1870699602335,964.348748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.924822475214413,24.7328386792894,24.405281083585308,23.795286012323984,0.8763823067181841,0.8798354216762203,0.8854717640693596,0.8951102050838529,57.75019455718721,115.06233413792671,171.39871534837025,225.2450242397534
0.805,287.1870699602335,964.348748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.924822475214413,24.7328386792894,24.405281083585308,23.795286012323984,0.8763823067181841,0.8798354216762203,0.8854717640693596,0.8951102050838529,57.75019455718721,115.06233413792671,171.39871534837025,225.2450242397534
0.8059999999999999,287.1870699602335,964.348748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.924822475214413,24.7328386792894,24.405281083585308,23.795286012323984,0.8763823067181841,0.8798354216762203,0.8854717640693596,0.8951102050838529,57.75019455718721,115.06233413792671,171.39871534837025,225.2450242397534
0.807,287.1870699602335,964.348748279841,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.924822475214413,24.7328386792894,24.405281083585308,23.795286012323984,0.8763823067181841,0.8798354216762203,0.8854717640693596,0.8951102050838529,57.75019455718721,115.06233413792671,171.39871534837025,225.2450242397534
0.8079999999999999,283.6079686159883,964.3344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939138880591443,24.74715508466643,24.41959748896234,23.809602417701015,0.8761203745952748,0.8795817351068559,0.8852321458419684,0.8948967856666162,57.766095087923496,115.0957414471462,171.45285016057736,225.32680558677865
0.809,283.6079686159883,964.3344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939138880591443,24.74715508466643,24.41959748896234,23.809602417701015,0.8761203745952748,0.8795817351068559,0.8852321458419684,0.8948967856666162,57.766095087923496,115.0957414471462,171.45285016057736,225.32680558677865
0.81,283.6079686159883,964.3344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939138880591443,24.74715508466643,24.41959748896234,23.809602417701015,0.8761203745952748,0.8795817351068559,0.8852321458419684,0.8948967856666162,57.766095087923496,115.0957414471462,171.45285016057736,225.32680558677865
0.8109999999999999,283.6079686159883,964.3344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939138880591443,24.74715508466643,24.41959748896234,23.809602417701015,0.8761203745952748,0.8795817351068559,0.8852321458419684,0.8948967856666162,57.766095087923496,115.0957414471462,171.45285016057736,225.32680558677865
0.812,283.6079686159883,964.3344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939138880591443,24.74715508466643,24.41959748896234,23.809602417701015,0.8761203745952748,0.8795817351068559,0.8852321458419684,0.8948967856666162,57.766095087923496,115.0957414471462,171.45285016057736,225.32680558677865
0.8130000000000001,283.6079686159883,964.3344318744639,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939138880591443,24.74715508466643,24.41959748896234,23.809602417701015,0.8761203745952748,0.8795817351068559,0.8852321458419684,0.8948967856666162,57.766095087923496,115.0957414471462,171.45285016057736,225.32680558677865
0.8140000000000001,283.56829088636164,964.3342731635454,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.93929759150997,24.747313795584958,24.419756199880865,23.80976112861954,0.876117467383471,0.8795789193048258,0.8852294860008388,0.8948944162641209,57.766271022035255,115.09611113264245,171.45344932385194,225.3277109806389
0.8150000000000001,283.3987286136638,964.3335949144547,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.939975840600667,24.747992044675655,24.420434448971562,23.81043937771024,0.8761050425993203,0.8795668851591801,0.8852181183521176,0.8948842898012068,57.76702279058723,115.09769081422796,171.45600960010023,225.33157986574972
0.8160000000000001,281.3222739992266,964.3252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.948281659058424,24.756297863133412,24.42874026742932,23.818745196167995,0.8759527771272346,0.8794194034347618,0.8850787985294725,0.8947601695035279,57.7762179295558,115.11701389612249,171.48733106161356,225.37891814367788
0.8170000000000001,281.3222739992266,964.3252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.948281659058424,24.756297863133412,24.42874026742932,23.818745196167995,0.8759527771272346,0.8794194034347618,0.8850787985294725,0.8947601695035279,57.7762179295558,115.11701389612249,171.48733106161356,225.37891814367788
0.8180000000000001,281.3222739992266,964.3252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.948281659058424,24.756297863133412,24.42874026742932,23.818745196167995,0.8759527771272346,0.8794194034347618,0.8850787985294725,0.8947601695035279,57.7762179295558,115.11701389612249,171.48733106161356,225.37891814367788
0.8190000000000001,281.3222739992266,964.3252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.948281659058424,24.756297863133412,24.42874026742932,23.818745196167995,0.8759527771272346,0.8794194034347618,0.8850787985294725,0.8947601695035279,57.7762179295558,115.11701389612249,171.48733106161356,225.37891814367788
0.8200000000000001,281.3222739992266,964.3252890959969,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.948281659058424,24.756297863133412,24.42874026742932,23.818745196167995,0.8759527771272346,0.8794194034347618,0.8850787985294725,0.8947601695035279,57.7762179295558,115.11701389612249,171.48733106161356,225.37891814367788
0.8210000000000001,276.3852007435198,964.3055408029741,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.968029952081295,24.776046156156283,24.44848856045219,23.838493489190867,0.8755899127605503,0.8790679131248502,0.8847467143297062,0.8944642243879909,57.79799900318141,115.1627964514519,171.5615675459017,225.49117474009662
0.8220000000000001,275.9224808516464,964.3036899234066,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.969880831648723,24.77789703572371,24.45033944001962,23.840344368758295,0.8755558438680454,0.8790349102490009,0.8847155302628401,0.8944364274033656,57.80003450138362,115.16707573494158,171.56850828977883,225.50167436964472
0.8230000000000001,275.9224808516464,964.3036899234066,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.969880831648723,24.77789703572371,24.45033944001962,23.840344368758295,0.8755558438680454,0.8790349102490009,0.8847155302628401,0.8944364274033656,57.80003450138362,115.16707573494158,171.56850828977883,225.50167436964472
0.8240000000000001,274.4698592828081,964.2978794371312,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.97569131792416,24.783707521999148,24.456149926295055,23.84615485503373,0.8754488242503667,0.8789312371889563,0.8846175670095383,0.8943490972540327,57.80641798744699,115.18049678832554,171.59027854120868,225.53461206132312
0.8250000000000001,273.7644374568714,964.2950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.978513005227867,24.786529209302856,24.458971613598763,23.84897654233744,0.875396816866868,0.8788808549601761,0.884569957576085,0.8943066514666232,57.80951433597906,115.18700723147897,171.60084026198749,225.5505941712201
0.8260000000000001,273.7644374568714,964.2950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.978513005227867,24.786529209302856,24.458971613598763,23.84897654233744,0.875396816866868,0.8788808549601761,0.884569957576085,0.8943066514666232,57.80951433597906,115.18700723147897,171.60084026198749,225.5505941712201
0.8270000000000001,273.7644374568714,964.2950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.978513005227867,24.786529209302856,24.458971613598763,23.84897654233744,0.875396816866868,0.8788808549601761,0.884569957576085,0.8943066514666232,57.80951433597906,115.18700723147897,171.60084026198749,225.5505941712201
0.8280000000000001,273.7644374568714,964.2950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.978513005227867,24.786529209302856,24.458971613598763,23.84897654233744,0.875396816866868,0.8788808549601761,0.884569957576085,0.8943066514666232,57.80951433597906,115.18700723147897,171.60084026198749,225.5505941712201
0.8290000000000001,273.7644374568714,964.2950577498275,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.978513005227867,24.786529209302856,24.458971613598763,23.84897654233744,0.875396816866868,0.8788808549601761,0.884569957576085,0.8943066514666232,57.80951433597906,115.18700723147897,171.60084026198749,225.5505941712201
0.8300000000000001,272.2574143893877,964.2890296575575,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.984541097497825,24.792557301572813,24.46499970586872,23.855004634607397,0.8752856312297904,0.8787731412112069,0.8844681674693479,0.8942158926796073,57.816121313634284,115.20090024515777,171.6233810550515,225.58470876840548
0.8310000000000001,271.29169628263355,964.2851667851305,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.988403969924846,24.796420173999834,24.46886257829574,23.858867507034418,0.87521432485452,0.8787040596626718,0.8844028818604268,0.8941576760701107,57.82034949325804,115.20979192753019,171.63780922074906,225.60654925981885
0.8320000000000001,271.2725109404546,964.2850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.988480711293576,24.796496915368564,24.46893931966447,23.858944248403148,0.8752129078000505,0.8787026868074997,0.8844015844169097,0.8941565190621634,57.82043344725102,115.20996848520049,171.63809572792204,225.6069829891496
0.833,271.2725109404546,964.2850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.988480711293576,24.796496915368564,24.46893931966447,23.858944248403148,0.8752129078000505,0.8787026868074997,0.8844015844169097,0.8941565190621634,57.82043344725102,115.20996848520049,171.63809572792204,225.6069829891496
0.8340000000000001,271.2725109404546,964.2850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.988480711293576,24.796496915368564,24.46893931966447,23.858944248403148,0.8752129078000505,0.8787026868074997,0.8844015844169097,0.8941565190621634,57.82043344725102,115.20996848520049,171.63809572792204,225.6069829891496
0.835,271.2725109404546,964.2850900437618,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.988480711293576,24.796496915368564,24.46893931966447,23.858944248403148,0.8752129078000505,0.8787026868074997,0.8844015844169097,0.8941565190621634,57.82043344725102,115.20996848520049,171.63809572792204,225.6069829891496
0.836,270.26224589706084,964.2810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.99252177146714,24.800537975542127,24.472980379838035,23.86298530857671,0.8751382633420051,0.8786303698036694,0.884333238452943,0.8940955681785623,57.82485184941223,115.21926084210378,171.65317559554873,225.62981343072667
0.8370000000000001,270.26224589706084,964.2810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.99252177146714,24.800537975542127,24.472980379838035,23.86298530857671,0.8751382633420051,0.8786303698036694,0.884333238452943,0.8940955681785623,57.82485184941223,115.21926084210378,171.65317559554873,225.62981343072667
0.838,270.26224589706084,964.2810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.99252177146714,24.800537975542127,24.472980379838035,23.86298530857671,0.8751382633420051,0.8786303698036694,0.884333238452943,0.8940955681785623,57.82485184941223,115.21926084210378,171.65317559554873,225.62981343072667
0.8390000000000001,270.26224589706084,964.2810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.99252177146714,24.800537975542127,24.472980379838035,23.86298530857671,0.8751382633420051,0.8786303698036694,0.884333238452943,0.8940955681785623,57.82485184941223,115.21926084210378,171.65317559554873,225.62981343072667
0.84,270.26224589706084,964.2810489835882,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,24.99252177146714,24.800537975542127,24.472980379838035,23.86298530857671,0.8751382633420051,0.8786303698036694,0.884333238452943,0.8940955681785623,57.82485184941223,115.21926084210378,171.65317559554873,225.62981343072667
0.841,267.32035081816935,964.2692814032727,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.004289351782703,24.81230555585769,24.484747960153598,23.874752888892274,0.874920619394212,0.87841950341009,0.8841339357403099,0.8939177999639086,57.83769071954052,115.2462660027512,171.69700907465037,225.69619562503377
0.8420000000000001,266.78604271350054,964.2671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.006426584201293,24.81444278827628,24.48688519257219,23.876890121310865,0.8748810462407994,0.8783811611986548,0.884097693729012,0.8938854690563354,57.8400181198437,115.25116202570823,171.7049574783407,225.70823598114242
0.843,266.78604271350054,964.2671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.006426584201293,24.81444278827628,24.48688519257219,23.876890121310865,0.8748810462407994,0.8783811611986548,0.884097693729012,0.8938854690563354,57.8400181198437,115.25116202570823,171.7049574783407,225.70823598114242
0.8440000000000001,266.78604271350054,964.2671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.006426584201293,24.81444278827628,24.48688519257219,23.876890121310865,0.8748810462407994,0.8783811611986548,0.884097693729012,0.8938854690563354,57.8400181198437,115.25116202570823,171.7049574783407,225.70823598114242
0.845,266.78604271350054,964.2671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.006426584201293,24.81444278827628,24.48688519257219,23.876890121310865,0.8748810462407994,0.8783811611986548,0.884097693729012,0.8938854690563354,57.8400181198437,115.25116202570823,171.7049574783407,225.70823598114242
0.846,266.78604271350054,964.2671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.006426584201293,24.81444278827628,24.48688519257219,23.876890121310865,0.8748810462407994,0.8783811611986548,0.884097693729012,0.8938854690563354,57.8400181198437,115.25116202570823,171.7049574783407,225.70823598114242
0.847,266.78604271350054,964.2671441708541,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.006426584201293,24.81444278827628,24.48688519257219,23.876890121310865,0.8748810462407994,0.8783811611986548,0.884097693729012,0.8938854690563354,57.8400181198437,115.25116202570823,171.7049574783407,225.70823598114242
0.848,264.1051871975735,964.2564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.017150006265027,24.825166210340015,24.497608614635922,23.8876135433746,0.8746822837000247,0.8781885748276995,0.8839156449731034,0.8937230440042446,57.85167526347265,115.27568726011565,171.74477932494688,225.7685733504814
0.8490000000000001,264.1051871975735,964.2564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.017150006265027,24.825166210340015,24.497608614635922,23.8876135433746,0.8746822837000247,0.8781885748276995,0.8839156449731034,0.8937230440042446,57.85167526347265,115.27568726011565,171.74477932494688,225.7685733504814
