Exceedance,Flow,LevelTailwater,LevelHeadpond,1uFlowLeftChannel,1uHeadlossLeftChannel,2uFlowLeftChannel,2uHeadlossLeftChannel,3uFlowLeftChannel,3uHeadlossLeftChannel,4uFlowLeftChannel,4uHeadlossLeftChannel,1uLevelForebay,2uLevelForebay,3uLevelForebay,4uLevelForebay,1uHead,2uHead,3uHead,4uHead,1uEffTurbine,2uEffTurbine,3uEffTurbine,4uEffTurbine,1uPowerPotential,2uPowerPotential,3uPowerPotential,4uPowerPotential
0.85,264.1051871975735,964.2564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.017150006265027,24.825166210340015,24.497608614635922,23.8876135433746,0.8746822837000247,0.8781885748276995,0.8839156449731034,0.8937230440042446,57.85167526347265,115.27568726011565,171.74477932494688,225.7685733504814
0.851,264.1051871975735,964.2564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.017150006265027,24.825166210340015,24.497608614635922,23.8876135433746,0.8746822837000247,0.8781885748276995,0.8839156449731034,0.8937230440042446,57.85167526347265,115.27568726011565,171.74477932494688,225.7685733504814
0.852,264.1051871975735,964.2564207487903,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.017150006265027,24.825166210340015,24.497608614635922,23.8876135433746,0.8746822837000247,0.8781885748276995,0.8839156449731034,0.8937230440042446,57.85167526347265,115.27568726011565,171.74477932494688,225.7685733504814
0.853,264.06621347727946,964.2562648539091,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.01730590114626,24.825322105221247,24.497764509517154,23.88776943825583,0.8746793915874725,0.8781857725030207,0.8839129958420817,0.8937206801585503,57.851844481227474,115.27604330787092,171.74535752399655,225.76944960827674
0.8540000000000001,261.69606485820964,964.2467842594328,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.026786495622517,24.834802699697505,24.507245103993412,23.89725003273209,0.8745033735564619,0.8780152148335552,0.8837517544948141,0.8935767881589923,57.86212174499463,115.29766932420641,171.7804811822038,225.8226890856352
0.855,261.382924552137,964.2455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.028039056846822,24.83605526092181,24.508497665217718,23.898502593956394,0.8744800981652706,0.8779926608567394,0.8837304313758276,0.8935577572085255,57.86347756665803,115.30052259236076,171.7851159311881,225.8297157472424
0.856,261.382924552137,964.2455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.028039056846822,24.83605526092181,24.508497665217718,23.898502593956394,0.8744800981652706,0.8779926608567394,0.8837304313758276,0.8935577572085255,57.86347756665803,115.30052259236076,171.7851159311881,225.8297157472424
0.857,261.382924552137,964.2455316982085,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.028039056846822,24.83605526092181,24.508497665217718,23.898502593956394,0.8744800981652706,0.8779926608567394,0.8837304313758276,0.8935577572085255,57.86347756665803,115.30052259236076,171.7851159311881,225.8297157472424
0.858,259.36784514408106,964.2374713805764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.03609937447898,24.844115578553968,24.516557982849875,23.90656291158855,0.8743302068248823,0.8778474118674773,0.8835931030413582,0.8934351791361412,57.87219123172414,115.31886163090223,171.81490882983883,225.8748922705532
0.8590000000000001,259.36784514408106,964.2374713805764,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.03609937447898,24.844115578553968,24.516557982849875,23.90656291158855,0.8743302068248823,0.8778474118674773,0.8835931030413582,0.8934351791361412,57.87219123172414,115.31886163090223,171.81490882983883,225.8748922705532
0.86,258.7976520087449,964.235190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.038380147020305,24.846396351095294,24.5188387553912,23.908843684129877,0.8742877577265964,0.8778062763833019,0.8835542088102926,0.8934004586851025,57.87465337597954,115.32404400700108,171.8233290539126,225.88766282183346
0.861,258.7976520087449,964.235190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.038380147020305,24.846396351095294,24.5188387553912,23.908843684129877,0.8742877577265964,0.8778062763833019,0.8835542088102926,0.8934004586851025,57.87465337597954,115.32404400700108,171.8233290539126,225.88766282183346
0.862,258.7976520087449,964.235190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.038380147020305,24.846396351095294,24.5188387553912,23.908843684129877,0.8742877577265964,0.8778062763833019,0.8835542088102926,0.8934004586851025,57.87465337597954,115.32404400700108,171.8233290539126,225.88766282183346
0.863,258.7976520087449,964.235190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.038380147020305,24.846396351095294,24.5188387553912,23.908843684129877,0.8742877577265964,0.8778062763833019,0.8835542088102926,0.8934004586851025,57.87465337597954,115.32404400700108,171.8233290539126,225.88766282183346
0.8640000000000001,258.7976520087449,964.235190608035,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.038380147020305,24.846396351095294,24.5188387553912,23.908843684129877,0.8742877577265964,0.8778062763833019,0.8835542088102926,0.8934004586851025,57.87465337597954,115.32404400700108,171.8233290539126,225.88766282183346
0.865,256.6827889882703,964.2267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.046839599102285,24.854855803177273,24.52729820747318,23.917303136211856,0.8741301764945415,0.8776535673844136,0.883409812684759,0.8932715432317957,57.8837720458216,115.34323901614034,171.8545211104004,225.93498007299246
0.866,256.6827889882703,964.2267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.046839599102285,24.854855803177273,24.52729820747318,23.917303136211856,0.8741301764945415,0.8776535673844136,0.883409812684759,0.8932715432317957,57.8837720458216,115.34323901614034,171.8545211104004,225.93498007299246
0.867,256.6827889882703,964.2267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.046839599102285,24.854855803177273,24.52729820747318,23.917303136211856,0.8741301764945415,0.8776535673844136,0.883409812684759,0.8932715432317957,57.8837720458216,115.34323901614034,171.8545211104004,225.93498007299246
0.868,256.6827889882703,964.2267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.046839599102285,24.854855803177273,24.52729820747318,23.917303136211856,0.8741301764945415,0.8776535673844136,0.883409812684759,0.8932715432317957,57.8837720458216,115.34323901614034,171.8545211104004,225.93498007299246
0.8690000000000001,256.6827889882703,964.2267311559531,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.046839599102285,24.854855803177273,24.52729820747318,23.917303136211856,0.8741301764945415,0.8776535673844136,0.883409812684759,0.8932715432317957,57.8837720458216,115.34323901614034,171.8545211104004,225.93498007299246
0.87,256.64706503227126,964.2265882601291,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.04698249492624,24.85499869900123,24.527441103297136,23.917446032035812,0.8741275128116203,0.8776509860025403,0.8834073717227235,0.893269363767005,57.88392589441881,115.34356289576202,171.85504747692866,225.93577868458888
0.871,251.75288036056145,964.2070115214423,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.06655923361309,24.87457543768808,24.547017841983987,23.937022770722663,0.8737620089807892,0.8772967574215238,0.8830723806700751,0.8929701978566876,57.90494576323218,115.38782139064256,171.92699468766327,226.04497968216685
0.872,251.75288036056145,964.2070115214423,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.06655923361309,24.87457543768808,24.547017841983987,23.937022770722663,0.8737620089807892,0.8772967574215238,0.8830723806700751,0.8929701978566876,57.90494576323218,115.38782139064256,171.92699468766327,226.04497968216685
0.873,249.7991800258312,964.198795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.074775674900323,24.88279187897531,24.55523428327122,23.945239212009895,0.873608262912009,0.8771477436235056,0.8829314409453165,0.8928442940979946,57.913733912461915,115.4063299542228,171.9570935355525,226.09068816490355
0.8740000000000001,249.7991800258312,964.198795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.074775674900323,24.88279187897531,24.55523428327122,23.945239212009895,0.873608262912009,0.8771477436235056,0.8829314409453165,0.8928442940979946,57.913733912461915,115.4063299542228,171.9570935355525,226.09068816490355
0.875,249.7991800258312,964.198795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.074775674900323,24.88279187897531,24.55523428327122,23.945239212009895,0.873608262912009,0.8771477436235056,0.8829314409453165,0.8928442940979946,57.913733912461915,115.4063299542228,171.9570935355525,226.09068816490355
0.8759999999999999,249.7991800258312,964.198795080155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.074775674900323,24.88279187897531,24.55523428327122,23.945239212009895,0.873608262912009,0.8771477436235056,0.8829314409453165,0.8928442940979946,57.913733912461915,115.4063299542228,171.9570935355525,226.09068816490355
0.877,248.31305029852984,964.1898783017912,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.08369245326419,24.89170865733918,24.564151061635087,23.954155990373764,0.8734411829745126,0.8769857993168823,0.8827782589141402,0.8927074296393788,57.92324837412152,115.4263713031496,171.98969245917127,226.1402098514418
0.878,246.84896506587899,964.1810937903953,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.092476964660094,24.900493168735082,24.57293557303099,23.962940501769666,0.8732763481702992,0.8768260239641984,0.8826271158617531,0.8925723621129565,57.93259852658638,115.44606972620439,172.02174118079802,226.18891261081225
0.879,246.1954239432886,964.1771725436598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.096398211395538,24.904414415470526,24.576856819766434,23.96686174850511,0.8732026941664423,0.8767546284078405,0.8825595736078536,0.8925119956826025,57.93676483505937,115.45484811259158,172.036025782793,226.21062559757218
0.88,246.1954239432886,964.1771725436598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.096398211395538,24.904414415470526,24.576856819766434,23.96686174850511,0.8732026941664423,0.8767546284078405,0.8825595736078536,0.8925119956826025,57.93676483505937,115.45484811259158,172.036025782793,226.21062559757218
0.8809999999999999,246.1954239432886,964.1771725436598,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.096398211395538,24.904414415470526,24.576856819766434,23.96686174850511,0.8732026941664423,0.8767546284078405,0.8825595736078536,0.8925119956826025,57.93676483505937,115.45484811259158,172.036025782793,226.21062559757218
0.882,244.18519758623157,964.1651111855174,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.10845956953797,24.91647577361296,24.588918177908866,23.978923106647542,0.8729758527462111,0.8765347337435699,0.8823515313120053,0.892326025493813,57.94955121063365,115.48179288603089,172.07988104454358,226.27730783889433
0.883,243.54989841925496,964.1612993905155,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.112271364539836,24.920287568614825,24.592729972910732,23.98273490164941,0.8729040724670696,0.8764651488730497,0.8822856921887036,0.8922671618990026,57.9535831014969,115.4902905493591,172.0937148026832,226.29834878696445
0.884,243.27968621428658,964.1596781172858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.113892637769553,24.92190884184454,24.594351246140448,23.984356174879125,0.8728735289018563,0.876435539082403,0.88225767557914,0.892242112195477,57.95529667243364,115.49390227461241,172.09959493987913,226.3072933572438
0.885,243.27968621428658,964.1596781172858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.113892637769553,24.92190884184454,24.594351246140448,23.984356174879125,0.8728735289018563,0.876435539082403,0.88225767557914,0.892242112195477,57.95529667243364,115.49390227461241,172.09959493987913,226.3072933572438
0.8859999999999999,243.27968621428658,964.1596781172858,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.113892637769553,24.92190884184454,24.594351246140448,23.984356174879125,0.8728735289018563,0.876435539082403,0.88225767557914,0.892242112195477,57.95529667243364,115.49390227461241,172.09959493987913,226.3072933572438
0.887,240.03120478075203,964.1401872286846,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.133383526370793,24.94139973044578,24.613842134741688,24.003847063480364,0.8725057180144797,0.8760789539993654,0.8819202436619276,0.8919403483162084,57.97583565118401,115.53720116662942,172.17010883994521,226.41460074091424
0.888,239.64129376144416,964.1378477625686,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.13572299248672,24.943739196561708,24.616181600857615,24.00618652959629,0.8724614935429613,0.8760360769466031,0.8818796655388538,0.8919040513815348,57.97829327938723,115.54238323222825,172.17855056261925,226.4274528971634
0.889,239.64129376144416,964.1378477625686,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.13572299248672,24.943739196561708,24.616181600857615,24.00618652959629,0.8724614935429613,0.8760360769466031,0.8818796655388538,0.8919040513815348,57.97829327938723,115.54238323222825,172.17855056261925,226.4274528971634
0.89,239.64129376144416,964.1378477625686,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.13572299248672,24.943739196561708,24.616181600857615,24.00618652959629,0.8724614935429613,0.8760360769466031,0.8818796655388538,0.8919040513815348,57.97829327938723,115.54238323222825,172.17855056261925,226.4274528971634
0.8909999999999999,238.22207112578903,964.1293324267548,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.144238328300574,24.952254532375562,24.62469693667147,24.014701865410146,0.872300383883413,0.8758798717065341,0.8817318280875622,0.8917717968688731,57.98722487264607,115.56121798985353,172.2092374803419,226.47418260638852
0.892,236.8493354753479,964.1210960128521,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.15247474220321,24.9604909462782,24.632933350574106,24.022938279312783,0.8721443444487257,0.8757285760458643,0.8815886261266979,0.8916436674236652,57.995843245316316,115.57939511253151,172.23885980683485,226.519306432784
0.893,236.19433422910615,964.1171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.156404749680704,24.964420953755692,24.6368633580516,24.026868286790275,0.872069818462323,0.8756563135527221,0.8815202255449571,0.8915824586974982,57.99994833961917,115.58805422089812,172.25297350107334,226.54081119116256
0.894,236.19433422910615,964.1171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.156404749680704,24.964420953755692,24.6368633580516,24.026868286790275,0.872069818462323,0.8756563135527221,0.8815202255449571,0.8915824586974982,57.99994833961917,115.58805422089812,172.25297350107334,226.54081119116256
0.895,236.19433422910615,964.1171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.156404749680704,24.964420953755692,24.6368633580516,24.026868286790275,0.872069818462323,0.8756563135527221,0.8815202255449571,0.8915824586974982,57.99994833961917,115.58805422089812,172.25297350107334,226.54081119116256
0.8959999999999999,236.1943342291061,964.1171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.156404749680704,24.964420953755692,24.6368633580516,24.026868286790275,0.872069818462323,0.8756563135527221,0.8815202255449571,0.8915824586974982,57.99994833961917,115.58805422089812,172.25297350107334,226.54081119116256
0.897,236.19433422910615,964.1171660053747,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.156404749680704,24.964420953755692,24.6368633580516,24.026868286790275,0.872069818462323,0.8756563135527221,0.8815202255449571,0.8915824586974982,57.99994833961917,115.58805422089812,172.25297350107334,226.54081119116256
0.898,234.76788002600708,964.1086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.164963474899267,24.972979678974255,24.645422083270162,24.03542701200884,0.8719073562922873,0.8754987807923539,0.8813711032109535,0.8914489987040933,58.008872341080846,115.60688036440159,172.28366404705525,226.5875856495141
0.899,234.76788002600708,964.1086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.164963474899267,24.972979678974255,24.645422083270162,24.03542701200884,0.8719073562922873,0.8754987807923539,0.8813711032109535,0.8914489987040933,58.008872341080846,115.60688036440159,172.28366404705525,226.5875856495141
0.9,234.76788002600705,964.1086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.164963474899267,24.972979678974255,24.645422083270162,24.03542701200884,0.8719073562922873,0.8754987807923539,0.8813711032109535,0.8914489987040933,58.008872341080846,115.60688036440159,172.28366404705525,226.5875856495141
0.9009999999999999,234.76788002600708,964.1086072801561,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.164963474899267,24.972979678974255,24.645422083270162,24.03542701200884,0.8719073562922873,0.8754987807923539,0.8813711032109535,0.8914489987040933,58.008872341080846,115.60688036440159,172.28366404705525,226.5875856495141
0.902,234.7386552171941,964.1084319313032,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.165138823752116,24.973155027827104,24.64559743212301,24.035602360861688,0.8719040255139204,0.8754955510064023,0.8813680457355474,0.8914462621144956,58.0090549439161,115.60726561694847,172.28429216598272,226.58854311552355
0.903,232.18272407613273,964.0930963444569,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.180474410598507,24.988490614673495,24.660933018969402,24.05093794770808,0.8716123668846064,0.8752127249296144,0.8811002895226282,0.8912065697987498,58.02498924774608,115.64088856256868,172.33912324367657,226.6721507694698
0.904,231.43340615217082,964.088600436913,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.184970318142362,24.99298652221735,24.665428926513258,24.055433855251934,0.8715267280864759,0.8751296755556731,0.8810216581546837,0.891136165875133,58.029647292063395,115.65071937473087,172.3551594653027,226.6966131215812
0.905,231.43340615217082,964.088600436913,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.184970318142362,24.99298652221735,24.665428926513258,24.055433855251934,0.8715267280864759,0.8751296755556731,0.8810216581546837,0.891136165875133,58.029647292063395,115.65071937473087,172.3551594653027,226.6966131215812
0.9059999999999999,231.43340615217082,964.088600436913,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.184970318142362,24.99298652221735,24.665428926513258,24.055433855251934,0.8715267280864759,0.8751296755556731,0.8810216581546837,0.891136165875133,58.029647292063395,115.65071937473087,172.3551594653027,226.6966131215812
0.907,230.56839481034717,964.0834103688621,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.190160386193227,24.998176590268216,24.670618994564123,24.0606239233028,0.8714277913967096,0.8750337280928034,0.8809308108304507,0.8910548162986915,58.0350169770367,115.66205317028746,172.37364992407052,226.72482490763028
0.9079999999999999,229.3650854576809,964.076190512746,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.197380242309308,25.005396446384296,24.677838850680203,24.06784377941888,0.8712900270771968,0.8749001220594402,0.8808042995532197,0.8909415172513987,58.042473227994805,115.67779298151515,172.39933308743986,226.76402100641457
0.909,229.3650854576809,964.076190512746,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.197380242309308,25.005396446384296,24.677838850680203,24.06784377941888,0.8712900270771968,0.8749001220594402,0.8808042995532197,0.8909415172513987,58.042473227994805,115.67779298151515,172.39933308743986,226.76402100641457
0.91,228.5473327785961,964.0712839966716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.202286758383778,25.010302962458766,24.682745366754673,24.07275029549335,0.871196315070974,0.8748092359679598,0.8807182349615652,0.8908644315116117,58.04753144675534,115.68847191899188,172.41676127532023,226.7906255483944
0.9109999999999999,228.5473327785961,964.0712839966716,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.202286758383778,25.010302962458766,24.682745366754673,24.07275029549335,0.871196315070974,0.8748092359679598,0.8807182349615652,0.8908644315116117,58.04753144675534,115.68847191899188,172.41676127532023,226.7906255483944
0.912,226.90799802507854,964.0614479881505,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.212122766904898,25.020138970979886,24.692581375275793,24.08258630401447,0.8710082347099004,0.874626820669644,0.8805454852411568,0.8907096815413597,58.057649750492914,115.70983682287704,172.45163649151817,226.8438797291964
0.9129999999999999,226.3790707324809,964.0582744243949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.21529633066048,25.023312534735467,24.695754939031374,24.08575986777005,0.8709474891177873,0.8745679028959804,0.8804896860422339,0.8906596899171842,58.060908180396964,115.71671791332516,172.46287101200568,226.8610394150206
0.914,226.3790707324809,964.0582744243949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.21529633066048,25.023312534735467,24.695754939031374,24.08575986777005,0.8709474891177873,0.8745679028959804,0.8804896860422339,0.8906596899171842,58.060908180396964,115.71671791332516,172.46287101200568,226.8610394150206
0.915,226.3790707324809,964.0582744243949,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.21529633066048,25.023312534735467,24.695754939031374,24.08575986777005,0.8709474891177873,0.8745679028959804,0.8804896860422339,0.8906596899171842,58.060908180396964,115.71671791332516,172.46287101200568,226.8610394150206
0.9159999999999999,224.7272915223594,964.0483637491342,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.225207005921177,25.033223209996166,24.705665614292073,24.09567054303075,0.8707575930971844,0.8743837149425473,0.8803152370396816,0.8905033773038177,58.07106434877613,115.73816829291685,172.49789893187216,226.9145559776266
0.917,224.67104686473823,964.0480262811884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.225544473866947,25.033560677941935,24.706003082237842,24.09600801097652,0.8707511217689237,0.8743774379794184,0.8803092916971194,0.8904980495226065,58.0714096548341,115.73889767227516,172.4990901665962,226.91637636887828
0.9179999999999999,224.67104686473823,964.0480262811884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.225544473866947,25.033560677941935,24.706003082237842,24.09600801097652,0.8707511217689237,0.8743774379794184,0.8803092916971194,0.8904980495226065,58.0714096548341,115.73889767227516,172.4990901665962,226.91637636887828
0.919,224.67104686473823,964.0480262811884,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.225544473866947,25.033560677941935,24.706003082237842,24.09600801097652,0.8707511217689237,0.8743774379794184,0.8803092916971194,0.8904980495226065,58.0714096548341,115.73889767227516,172.4990901665962,226.91637636887828
0.92,223.3659815310204,964.0401958891862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.23337486586918,25.04139106994417,24.713833474240076,24.103838402978752,0.870600869239391,0.8742316953750263,0.8801712438058604,0.8903743311329297,58.07941227482185,115.75580273489851,172.52670307917043,226.95858043948192
0.9209999999999999,223.27342273667512,964.03964053642,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.233930218635308,25.041946422710296,24.714388827006204,24.10439375574488,0.8705902059344607,0.8742213519262921,0.8801614460871768,0.8903655497015966,58.07997914018332,115.75700030477263,172.52865944177836,226.9615711085192
0.922,222.2828362851385,964.0336970177109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.239873737344467,25.047889941419456,24.720332345715363,24.11033727445404,0.870476026744326,0.8741105959140064,0.8800565306089861,0.8902715107747615,58.08604004242721,115.76980550763957,172.54958013953265,226.99355673512767
0.9229999999999999,222.2828362851385,964.0336970177109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.239873737344467,25.047889941419456,24.720332345715363,24.11033727445404,0.870476026744326,0.8741105959140064,0.8800565306089861,0.8902715107747615,58.08604004242721,115.76980550763957,172.54958013953265,226.99355673512767
0.924,222.2828362851385,964.0336970177109,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.239873737344467,25.047889941419456,24.720332345715363,24.11033727445404,0.870476026744326,0.8741105959140064,0.8800565306089861,0.8902715107747615,58.08604004242721,115.76980550763957,172.54958013953265,226.99355673512767
0.925,221.40362677479527,964.0284217606488,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.245148994406534,25.053165198481523,24.72560760277743,24.115612531516106,0.8703745965592914,0.8740122040205975,0.8799633225671374,0.8901879563753351,58.09141055419476,115.78115336176167,172.568122916275,227.02191350450553
0.9259999999999999,220.53049583159046,964.0231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.250387780065765,25.058403984140753,24.73084638843666,24.120851317175337,0.870273785008174,0.8739144097553507,0.8798706763139954,0.8901048970224877,58.096735620507566,115.79240638116023,172.58651356921214,227.05004392322616
0.927,220.53049583159046,964.0231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.250387780065765,25.058403984140753,24.73084638843666,24.120851317175337,0.870273785008174,0.8739144097553507,0.8798706763139954,0.8901048970224877,58.096735620507566,115.79240638116023,172.58651356921214,227.05004392322616
0.9279999999999999,220.53049583159046,964.0231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.250387780065765,25.058403984140753,24.73084638843666,24.120851317175337,0.870273785008174,0.8739144097553507,0.8798706763139954,0.8901048970224877,58.096735620507566,115.79240638116023,172.58651356921214,227.05004392322616
0.929,220.53049583159046,964.0231829749896,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.250387780065765,25.058403984140753,24.73084638843666,24.120851317175337,0.870273785008174,0.8739144097553507,0.8798706763139954,0.8901048970224877,58.096735620507566,115.79240638116023,172.58651356921214,227.05004392322616
0.93,220.03933769770447,964.0202360261862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.25333472886912,25.06135093294411,24.733793337240016,24.123798265978692,0.8702170397886445,0.8738593618350744,0.8798185242801131,0.8900581378613412,58.09972746124812,115.79872931182278,172.59684829242306,227.06585471611658
0.9309999999999999,216.50840662099068,963.9990504397259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.27452031532944,25.082536519404428,24.754978923700335,24.14498385243901,0.8698083320611125,0.8734628559754649,0.8794428369197972,0.8897212198109933,58.12115850390338,115.84403259171046,172.67092218352826,227.17923674906268
0.932,216.50840662099068,963.9990504397259,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.27452031532944,25.082536519404428,24.754978923700335,24.14498385243901,0.8698083320611125,0.8734628559754649,0.8794428369197972,0.8897212198109933,58.12115850390338,115.84403259171046,172.67092218352826,227.17923674906268
0.9329999999999999,214.75310038088372,963.9885186022854,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.285052152770007,25.093068356844995,24.765510761140902,24.15551568987958,0.8696046530790568,0.8732652428197988,0.8792555731141822,0.8895532291121684,58.13176183046938,115.86645434419266,172.70760059747698,227.23541736418838
0.934,213.4151960906308,963.9804911765438,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.29307957851161,25.101095782586597,24.773538186882504,24.16354311562118,0.8694491843385244,0.8731143974862627,0.8791126161134729,0.8894249621818711,58.13982118453521,115.88349988845287,172.73549217025112,227.27815630895975
0.935,212.05144921368182,963.9723086952821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.301262059773265,25.109278263848253,24.78172066814416,24.171725596882837,0.8692905136512064,0.8729604395103828,0.87896669883926,0.8892940187273789,58.14801611099918,115.90083508591717,172.76386464885823,227.32164751753888
0.9359999999999999,212.05144921368182,963.9723086952821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.301262059773265,25.109278263848253,24.78172066814416,24.171725596882837,0.8692905136512064,0.8729604395103828,0.87896669883926,0.8892940187273789,58.14801611099918,115.90083508591717,172.76386464885823,227.32164751753888
0.937,212.05144921368182,963.9723086952821,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.301262059773265,25.109278263848253,24.78172066814416,24.171725596882837,0.8692905136512064,0.8729604395103828,0.87896669883926,0.8892940187273789,58.14801611099918,115.90083508591717,172.76386464885823,227.32164751753888
0.938,209.67891665666008,963.9580734999399,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.31549725511543,25.12351345919042,24.795955863486327,24.185960792225004,0.8690139930033866,0.8726921176430755,0.8787123655110344,0.889065735596145,58.16222455951057,115.93089807192955,172.81308543360564,227.397133440147
0.939,209.2745177174335,963.9556471063046,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.317923648750778,25.125939852825766,24.798382257121673,24.18838718586035,0.8689667993284581,0.8726463214529286,0.8786689536718839,0.88902676402147,58.164640258884376,115.93601023175302,172.82145747611867,227.4099776720615
0.94,209.2745177174335,963.9556471063046,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.317923648750778,25.125939852825766,24.798382257121673,24.18838718586035,0.8689667993284581,0.8726463214529286,0.8786689536718839,0.88902676402147,58.164640258884376,115.93601023175302,172.82145747611867,227.4099776720615
0.941,208.78068094814552,963.9526840856888,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.320886669366544,25.128902873441533,24.80134527773744,24.191350206476116,0.8689091442348533,0.8725903729151594,0.8786159168138417,0.8889791494473426,58.16758779539338,115.94224823258097,172.83167412152469,227.42565372448502
0.942,206.59664326312716,963.9395798595788,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.33399089547659,25.142007099551577,24.814449503847484,24.20445443258616,0.8686538435562913,0.8723426196338113,0.8783810406988878,0.8887682538724083,58.18059155709647,115.96977334698525,172.87676610854894,227.49486586060584
0.943,206.59664326312716,963.9395798595788,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.33399089547659,25.142007099551577,24.814449503847484,24.20445443258616,0.8686538435562913,0.8723426196338113,0.8783810406988878,0.8887682538724083,58.18059155709647,115.96977334698525,172.87676610854894,227.49486586060584
0.944,206.59664326312716,963.9395798595788,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.33399089547659,25.142007099551577,24.814449503847484,24.20445443258616,0.8686538435562913,0.8723426196338113,0.8783810406988878,0.8887682538724083,58.18059155709647,115.96977334698525,172.87676610854894,227.49486586060584
0.945,203.02355035552185,963.9181413021331,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.35542945292225,25.16344565699724,24.835888061293147,24.225892990031824,0.8682350599769315,0.8719361836213643,0.8779956717734376,0.8884221171900885,58.201753147469624,116.01458269453458,172.9502126602254,227.60768652378047
0.946,202.1648125463628,963.9129888752782,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.360581879777172,25.16859808385216,24.841040488148067,24.231045416886744,0.868134206286087,0.8718382974779172,0.8779028487796484,0.8883387230612589,58.206818154662976,116.02531084665932,172.96780438277503,227.63472517627935
0.947,202.16481254636284,963.9129888752782,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.360581879777172,25.16859808385216,24.841040488148067,24.231045416886744,0.868134206286087,0.8718382974779172,0.8779028487796484,0.8883387230612589,58.206818154662976,116.02531084665932,172.96780438277503,227.63472517627935
0.948,201.90017675859173,963.9114010605515,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.362169694503862,25.17018589857885,24.842628302874758,24.232633231613434,0.8681031103202531,0.8718081160161787,0.8778742276202328,0.8883130075793153,58.20837739916365,116.0286137116513,172.9732209020405,227.64305168664134
0.949,201.1727970191896,963.9070367821151,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.366533972940218,25.174550177015206,24.846992581311113,24.23699751004979,0.8680176007706271,0.8717251200787747,0.8777955203404838,0.8882422868645736,58.21265919116819,116.03768419143489,172.98809739135126,227.66592355393126
0.95,201.17011281861926,963.9070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.366550078143703,25.17456628221869,24.8470086865146,24.237013615253275,0.8680172851146608,0.8717248136986226,0.877795229786477,0.888242025782851,58.21267498122648,116.03771764243712,172.98815225811515,227.66600791723417
0.951,201.17011281861926,963.9070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.366550078143703,25.17456628221869,24.8470086865146,24.237013615253275,0.8680172851146608,0.8717248136986226,0.877795229786477,0.888242025782851,58.21267498122648,116.03771764243712,172.98815225811515,227.66600791723417
0.952,201.17011281861926,963.9070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.366550078143703,25.17456628221869,24.8470086865146,24.237013615253275,0.8680172851146608,0.8717248136986226,0.877795229786477,0.888242025782851,58.21267498122648,116.03771764243712,172.98815225811515,227.66600791723417
0.953,201.17011281861926,963.9070206769117,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.366550078143703,25.17456628221869,24.8470086865146,24.237013615253275,0.8680172851146608,0.8717248136986226,0.877795229786477,0.888242025782851,58.21267498122648,116.03771764243712,172.98815225811515,227.66600791723417
0.954,201.00692533103756,963.9060415519862,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.367529203069196,25.175545407144185,24.847987811440092,24.23799274017877,0.8679980931705571,0.8717061856828786,0.8777775639301522,0.8882261517106624,58.21363479819759,116.03975102238067,172.99148748645797,227.6711362900826
0.955,200.55260733721147,963.9033156440232,990.0,375.0,0.16649446494464942,650.0,0.2934782608695652,925.0,0.5010358565737052,1200.0,0.8410309278350516,989.8085055350554,989.6165217391303,989.2889641434263,988.6789690721649,25.370255111032137,25.178271315107125,24.850713719403032,24.24071864814171,0.8679446471750375,0.8716543096778331,0.8777283666006822,0.8881819427524588,58.21630541284019,116.04540896947725,173.00076841327788,227.68540819157525
