Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1924-12-16,1924-12-27,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1924,12,16,1924.12,1924,3,77,11,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.93,5,Dry,26,4,3,2,24,59.0,0.22072714446103608,208.29834313792338,208.29834313792338,,1,208.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,241.29834313792338,964.7691933725516,990.0,0.12209170067311108,0.011659668627584677,989.8662486306993,0.3071476633913588,,,,24.78990759475628,,,,,0.8331933725516936,,,,0.94,,,,0.97,,,,46.18801717485425,,,,46.18801717485425,1108.512412196502,0.1727957481241164,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1924-12-17,1924-12-28,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1924,12,17,1924.12,1924,3,78,12,0.023497017903388786,4.657882595743104,0.01712732474933184,0.93,5,Dry,26,4,3,2,24,59.0,0.2169466789768592,212.95622573366646,212.95622573366646,,1,212.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,245.95622573366646,964.7878249029344,990.0,0.12363859895214015,0.012591245146733295,989.8637701559012,0.3210256712175041,,,,24.754919581749053,,,,,0.8518249029346658,,,,0.94,,,,0.98,,,,47.640334001199996,,,,47.640334001199996,1143.3680160288,0.17517647876116418,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1924-12-18,1924-12-29,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1924,12,18,1924.12,1924,3,79,12,0.024409522981951613,10.561401372254975,0.03738315899239554,0.93,5,Dry,26,4,3,2,24,59.0,0.20883652678379508,223.51762710592143,223.51762710592143,,1,223.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,256.51762710592146,964.8300705084237,990.0,0.12714607542263073,0.01470352542118429,989.8581503991562,0.35362139236135137,,,,24.674458498371205,,,,,0.8940705084236859,,,,0.94,,,,0.98,,,,49.84049482548178,,,,49.84049482548178,1196.1718758115628,0.17641552258541232,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1924-12-19,1924-12-30,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1924,12,19,1924.12,1924,3,80,12,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.93,5,Dry,26,4,3,2,24,59.0,0.21005484308747568,221.87902727112998,221.87902727112998,,1,221.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.87902727112998,964.8235161090843,990.0,0.126601890975652,0.014375805454225985,989.85902230357,0.3484615324013907,,,,24.68704466208421,,,,,0.8875161090845197,,,,0.94,,,,0.98,,,,49.500352617216336,,,,49.500352617216336,1188.0084628131922,0.17623370850481518,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1924-12-20,1924-12-31,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1924,12,20,1924.12,1924,3,81,12,0.024409522981951613,1.6385998347915347,0.00579999149637906,0.93,5,Dry,26,4,3,2,24,59.0,0.20883652678379508,223.51762710592143,223.51762710592143,,1,223.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,256.51762710592146,964.8300705084237,990.0,0.12714607542263073,0.01470352542118429,989.8581503991562,0.35362139236135137,,,,24.674458498371205,,,,,0.8940705084236859,,,,0.94,,,,0.98,,,,49.84049482548178,,,,49.84049482548178,1196.1718758115628,0.17641552258541232,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1924-12-21,1925-01-01,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1924,12,21,1924.12,1924,3,82,12,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.95,5,Dry,26,4,3,2,24,59.0,0.21005484308747568,221.87902727112998,221.87902727112998,,1,221.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.87902727112998,964.8235161090843,990.0,0.126601890975652,0.014375805454225985,989.85902230357,0.3484615324013907,,,,24.68704466208421,,,,,0.8875161090845197,,,,0.94,,,,0.98,,,,49.500352617216336,,,,49.500352617216336,1188.0084628131922,0.17623370850481518,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1924-12-22,1925-01-02,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1924,12,22,1924.12,1924,3,83,12,0.024267947956225614,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.21005484308747568,221.87902727112998,221.87902727112998,,1,221.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.87902727112998,964.8235161090843,990.0,0.126601890975652,0.014375805454225985,989.85902230357,0.3484615324013907,,,,24.68704466208421,,,,,0.8875161090845197,,,,0.94,,,,0.98,,,,49.500352617216336,,,,49.500352617216336,1188.0084628131922,0.17623370850481518,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1924-12-23,1925-01-03,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1924,12,23,1924.12,1924,3,84,12,0.024267947956225614,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.21005484308747568,221.87902727112998,221.87902727112998,,1,221.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.87902727112998,964.8235161090843,990.0,0.126601890975652,0.014375805454225985,989.85902230357,0.3484615324013907,,,,24.68704466208421,,,,,0.8875161090845197,,,,0.94,,,,0.98,,,,49.500352617216336,,,,49.500352617216336,1188.0084628131922,0.17623370850481518,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1924-12-24,1925-01-04,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1924,12,24,1924.12,1924,3,85,13,0.024409522981951613,1.6385998347915347,0.00579999149637906,0.95,5,Dry,26,4,3,2,24,59.0,0.20883652678379508,223.51762710592143,223.51762710592143,,1,223.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,256.51762710592146,964.8300705084237,990.0,0.12714607542263073,0.01470352542118429,989.8581503991562,0.35362139236135137,,,,24.674458498371205,,,,,0.8940705084236859,,,,0.94,,,,0.98,,,,49.84049482548178,,,,49.84049482548178,1196.1718758115628,0.17641552258541232,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1924-12-25,1925-01-05,316.6956,0.9272088489413712,293.6429627407972,0.794,1924,12,25,1924.12,1924,3,86,13,0.025370751980804858,11.125335634875569,0.03788728846431122,0.95,5,Dry,26,4,3,2,24,59.0,0.2009242770516525,234.64296274079715,234.64296274079715,,1,234.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,267.64296274079715,964.8745718509633,990.0,0.13084083633458207,0.016928592548159427,989.8522305711173,0.3896513184963396,,,,24.58800740165773,,,,,0.9385718509631886,,,,0.94,,,,0.98,,,,52.13793250574809,,,,52.13793250574809,1251.3103801379539,0.17755553213025912,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1924-12-26,1925-01-06,328.6161,0.9297054095741052,305.5161658431452,0.779,1924,12,26,1924.12,1924,3,87,13,0.02639659672884774,11.873203102348151,0.038862765476194036,0.95,5,Dry,26,4,3,2,24,59.0,0.1931158039941204,246.5161658431452,246.5161658431452,,1,246.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,279.5161658431452,964.9275808292157,990.0,0.13478396651617364,0.01930323316862904,989.8459128003152,0.4300201744061439,,,,24.488311796693374,,,,,0.9860646633725808,,,,0.94,,,,0.98,,,,54.55407385450573,,,,54.55407385450573,1309.2977725081375,0.17856362429775416,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1924-12-27,1925-01-07,353.2963,0.9223127992632232,325.84969942233937,0.746,1924,12,27,1924.12,1924,3,88,13,0.02815341403009012,20.33353357919417,0.062401572305394525,0.95,5,Dry,26,4,3,2,24,59.0,0.18106507418786688,266.84969942233937,266.84969942233937,,1,266.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,299.84969942233937,965.0292484971117,990.0,0.14153680054616435,0.02336993988446788,989.8350932595694,0.5037513641233272,,,,24.30209339833437,,,,,1.0673987976893575,,,,0.95,,,,0.98,,,,59.22827605919168,,,,59.22827605919168,1421.4786254205999,0.18176563048605085,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1924-12-28,1925-01-08,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1924,12,28,1924.12,1924,3,89,13,0.030474497418131064,26.864391065288658,0.07616477988772316,0.95,5,Dry,26,4,3,2,24,59.0,0.16727429266699373,293.71409048762797,293.71409048762797,,2,146.85704524381399,146.85704524381399,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,326.71409048762797,965.1635704524381,990.0,0.15045855403648162,0.0287428180975256,989.8207986278661,0.15259509982608765,0.15259509982608765,,,24.50463307560183,24.50463307560183,,,,0.5874281809752561,0.5874281809752561,,,0.92,0.92,,,0.97,0.97,,,31.504425097402528,31.504425097402528,,,63.00885019480507,1512.2124046753213,0.17864001437451846,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1924-12-29,1925-01-09,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1924,12,29,1924.12,1924,3,90,13,0.02988283046109572,6.847997187909073,0.0197995620865176,0.95,5,Dry,26,4,3,2,24,59.0,0.1705862504101322,286.86609329971895,286.86609329971895,,2,143.43304664985948,143.43304664985948,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,319.86609329971895,965.1293304664986,990.0,0.14818431142795094,0.027373218659943792,989.8244424699119,0.14554133249467646,0.14554133249467646,,,24.54957067091888,24.54957067091888,,,,0.5737321865994379,0.5737321865994379,,,0.91,0.91,,,0.97,0.97,,,30.491252104632558,30.491252104632558,,,60.982504209265116,1463.580101022363,0.1763182497233668,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1924-12-30,1925-01-10,415.3399,0.9146103777828084,379.8741828472738,0.68,1924,12,30,1924.12,1924,3,91,13,0.03282112939800446,34.008089547554896,0.08952461389361555,0.95,5,Dry,26,4,3,2,24,59.0,0.15531458220660552,320.8741828472738,320.8741828472738,,2,160.4370914236369,160.4370914236369,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,353.8741828472738,965.2993709142364,990.0,0.1594785109086887,0.03417483656945476,989.8063466525218,0.18219233299251467,0.18219233299251467,,,24.324783405293,24.324783405293,,,,0.6417483656945476,0.6417483656945476,,,0.92,0.92,,,0.97,0.97,,,34.16507126001845,34.16507126001845,,,68.3301425200369,1639.9234204808856,0.17987572097656512,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1924-12-31,1925-01-11,488.9841,0.903846329229718,441.96648383669736,0.607,1924,12,31,1924.12,1924,3,92,14,0.038185904203490655,62.09230098942351,0.14049097218957005,0.95,5,Dry,26,4,3,2,24,59.0,0.1334942855571826,382.96648383669736,382.96648383669736,,2,191.48324191834868,191.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,415.96648383669736,965.5888491772653,990.0,0.18009957027786996,0.04659329676733948,989.7733071329548,0.25958233715273954,0.25958233715273954,,,23.924875618536852,23.924875618536852,,,,0.7659329676733947,0.7659329676733947,,,0.93,0.93,,,0.97,0.97,,,40.54190489760102,40.54190489760102,,,81.08380979520204,1946.011435084849,0.18346144506550813,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1925-01-01,1925-01-12,458.6166,0.9126459050733976,418.5545619886844,0.634,1925,1,1,1925.01,1924,4,93,14,0.03616311415582233,23.41192184801298,0.055935173031624784,0.93,5,Dry,29,5,4,2,33,73.0,0.17440975831957015,345.5545619886844,345.5545619886844,,2,172.7772809943422,172.7772809943422,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,383.5545619886844,965.4834955289493,990.0,0.169335463391076,0.03911091239773688,989.7915536242112,0.2113327638460752,0.2113327638460752,,,24.09672533141595,24.09672533141595,,,,0.6911091239773688,0.6911091239773688,,,0.92,0.92,,,0.97,0.97,,,36.4479604833005,36.4479604833005,,,72.895920966601,1749.5021031984238,0.17416109531873109,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1925-01-02,1925-01-13,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1925,1,2,1925.01,1924,4,94,14,0.040635110341786566,51.75921511532675,0.11005251735136833,0.93,5,Dry,29,5,4,2,33,73.0,0.15521552536585773,397.31377710401114,397.31377710401114,,2,198.65688855200557,198.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,435.31377710401114,965.716411996968,990.0,0.18652487062494832,0.04946275542080223,989.7640123739543,0.2793890891106986,0.2793890891106986,,,23.768211287875644,23.768211287875644,,,,0.7946275542080222,0.7946275542080222,,,0.93,0.93,,,0.97,0.97,,,41.78532830708843,41.78532830708843,,,83.57065661417684,2005.6957587402444,0.1776912790621802,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1925-01-03,1925-01-14,629.0591,0.8983016201826908,565.0848087206653,0.514,1925,1,3,1925.01,1924,4,95,14,0.04882332747346548,94.77103161665413,0.16771116503947936,0.93,5,Dry,29,5,4,2,33,73.0,0.12918414877453488,492.0848087206653,492.0848087206653,,2,246.04240436033265,246.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,530.0848087206653,966.142881639243,990.0,0.22396220795400884,0.06841696174413306,989.7076208303018,0.4283714744198232,0.4283714744198232,,,23.136367716639015,23.136367716639015,,,,0.9841696174413304,0.9841696174413304,,,0.94,0.94,,,0.98,0.98,,,51.443211998751785,51.443211998751785,,,102.88642399750357,2469.274175940085,0.18207253567908727,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1925-01-04,1925-01-15,635.1294,0.8997395729536994,571.4510551263394,0.507,1925,1,4,1925.01,1924,4,96,14,0.04937337116291572,6.366246405674134,0.011140492870849018,0.93,5,Dry,29,5,4,2,33,73.0,0.12774497368608548,498.4510551263393,498.4510551263393,,2,249.22552756316966,249.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,536.4510551263394,966.1715297480683,990.0,0.2276527855804866,0.06969021102526789,989.7026570033943,0.4395093526393207,0.4395093526393207,,,23.091617902686394,23.091617902686394,,,,0.9969021102526788,0.9969021102526788,,,0.94,0.94,,,0.98,0.98,,,52.007960510380144,52.007960510380144,,,104.01592102076029,2496.3821044982474,0.18202069991412287,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1925-01-05,1925-01-16,629.0591,0.8983016201826908,565.0848087206653,0.514,1925,1,5,1925.01,1924,4,97,14,0.04882332747346548,6.366246405674134,0.011266001682273357,0.93,5,Dry,29,5,4,2,33,73.0,0.12918414877453488,492.0848087206653,492.0848087206653,,2,246.04240436033265,246.04240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,530.0848087206653,966.142881639243,990.0,0.22396220795400884,0.06841696174413306,989.7076208303018,0.4283714744198232,0.4283714744198232,,,23.136367716639015,23.136367716639015,,,,0.9841696174413304,0.9841696174413304,,,0.94,0.94,,,0.98,0.98,,,51.443211998751785,51.443211998751785,,,102.88642399750357,2469.274175940085,0.18207253567908727,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1925-01-06,1925-01-17,581.8096,0.8996393412940712,523.4188053025672,0.541,1925,1,6,1925.01,1924,4,98,14,0.045223384778141806,41.66600341809807,0.07960356600870049,0.93,5,Dry,29,5,4,2,33,73.0,0.13946766768878635,450.4188053025672,450.4188053025672,,2,225.2094026512836,225.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,488.4188053025672,965.9553846238617,990.0,0.20416122685325108,0.06008376106051344,989.7357550120863,0.35898825210170443,0.35898825210170443,,,23.42138213612311,23.42138213612311,,,,0.9008376106051345,0.9008376106051345,,,0.94,0.94,,,0.98,0.98,,,47.66745610202544,47.66745610202544,,,95.33491220405088,2288.037892897221,0.1821388747180026,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1925-01-07,1925-01-18,576.0661,0.900130952321488,518.5349271931256,0.546,1925,1,7,1925.01,1924,4,99,15,0.044801417709486036,4.883878109441639,0.00941860972775449,0.93,5,Dry,29,5,4,2,33,73.0,0.14078125922038714,445.5349271931256,445.5349271931256,,2,222.7674635965628,222.7674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,483.5349271931256,965.9334071723688,990.0,0.20253927471358413,0.05910698543862512,989.738353739848,0.3512544904571259,0.3512544904571259,,,23.45369207702173,23.45369207702173,,,,0.8910698543862511,0.8910698543862511,,,0.94,0.94,,,0.98,0.98,,,47.21564379296147,47.21564379296147,,,94.43128758592295,2266.350902062151,0.18211172022121566,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1925-01-08,1925-01-19,581.8096,0.8996393412940712,523.4188053025672,0.541,1925,1,8,1925.01,1924,4,100,15,0.045223384778141806,4.883878109441639,0.00933072724931705,0.93,5,Dry,29,5,4,2,33,73.0,0.13946766768878635,450.4188053025672,450.4188053025672,,2,225.2094026512836,225.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,488.4188053025672,965.9553846238617,990.0,0.20416122685325108,0.06008376106051344,989.7357550120863,0.35898825210170443,0.35898825210170443,,,23.42138213612311,23.42138213612311,,,,0.9008376106051345,0.9008376106051345,,,0.94,0.94,,,0.98,0.98,,,47.66745610202544,47.66745610202544,,,95.33491220405088,2288.037892897221,0.1821388747180026,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1925-01-09,1925-01-20,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1925,1,9,1925.01,1924,4,101,15,0.0464561033692713,14.267576286221015,0.02653512674816557,0.93,5,Dry,29,5,4,2,33,73.0,0.13576687544939334,464.6863815887882,464.6863815887882,,2,232.3431907943941,232.3431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,502.6863815887882,966.0195887171496,990.0,0.20889953632099967,0.06293727631775764,989.7281631873612,0.3820609147528951,0.3820609147528951,,,23.32651355545882,23.32651355545882,,,,0.9293727631775764,0.9293727631775764,,,0.94,0.94,,,0.98,0.98,,,48.978188546885995,48.978188546885995,,,97.95637709377199,2350.953050250528,0.1821812499775884,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1925-01-10,1925-01-21,599.256,0.90497555624859,542.3120319353051,0.53,1925,1,10,1925.01,1924,4,102,15,0.04685575955921036,4.6256503465168635,0.00852949976051551,0.93,5,Dry,29,5,4,2,33,73.0,0.1346088519177618,469.3120319353051,469.3120319353051,,2,234.65601596765254,234.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,507.3120319353051,966.0404041437088,990.0,0.21076059822336526,0.06386240638706102,989.7253769953895,0.3896946126407146,0.3896946126407146,,,23.29527823903993,23.29527823903993,,,,0.93862406387061,0.93862406387061,,,0.94,0.94,,,0.98,0.98,,,49.39949753906839,49.39949753906839,,,98.79899507813678,2371.175881875284,0.18218108627529586,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1925-01-11,1925-01-22,635.1294,0.8997395729536994,571.4510551263394,0.507,1925,1,11,1925.01,1924,4,103,15,0.04937337116291572,29.13902319103431,0.05099128425721797,0.63,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1925-01-12,1925-01-23,641.2365,0.8976161950015159,575.5842672260894,0.504,1925,1,12,1925.01,1924,4,104,15,0.04973048068833412,4.133212099750041,0.007180898323835725,0.63,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1925-01-13,1925-01-24,666.0345,0.8891922297499859,592.2327021454171,0.493,1925,1,13,1925.01,1924,4,105,15,0.05116890546536404,16.648434919327656,0.02811130634802364,0.63,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1925-01-14,1925-01-25,697.8704,0.8972206234519711,626.1437153766765,0.478,1925,1,14,1925.01,1924,4,106,16,0.05409881700854485,33.911013231259396,0.05415851408946773,0.63,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1925-01-15,1925-01-26,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1925,1,15,1925.01,1924,4,107,16,0.05208471294827899,23.31138958641043,0.038669773648669255,0.63,3,Normal,41,6,4,3,66,120.0,0.1990603271692329,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1925-01-16,1925-01-27,672.3268,0.8921244228803702,599.7991584370061,0.491,1925,1,16,1925.01,1924,4,108,16,0.051822647288957316,3.0331673532599552,0.005056971672257713,0.63,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1925-01-17,1925-01-28,672.3268,0.8921244228803702,599.7991584370061,0.491,1925,1,17,1925.01,1924,4,109,16,0.051822647288957316,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1925-01-18,1925-01-29,691.4282,0.8964100209249521,619.803167230102,0.479,1925,1,18,1925.01,1924,4,110,16,0.053550993648680816,20.004008793095863,0.03227477665610149,0.63,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.9015836150509,249.9015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159856,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.999606334460204,0.999606334460204,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1925-01-19,1925-01-30,717.4235,0.9036594665981734,648.3065373349947,0.469,1925,1,19,1925.01,1924,4,111,16,0.05601368482574354,28.50337010489273,0.043965884135708455,0.63,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1925-01-20,1925-01-31,697.8704,0.8972206234519711,626.1437153766765,0.478,1925,1,20,1925.01,1924,4,112,16,0.05409881700854485,22.162821958318204,0.03539574288465941,0.63,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1925-01-21,1925-02-01,697.8704,0.8972206234519711,626.1437153766765,0.478,1925,1,21,1925.01,1924,4,113,17,0.05409881700854485,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1925-01-22,1925-02-02,737.3183,0.9111138679089168,671.7809281930273,0.46,1925,1,22,1925.01,1924,4,114,17,0.058041872195877565,45.637212816350825,0.06793466575347251,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428136,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1925-01-23,1925-02-03,792.06,0.9206113917432992,729.1794589441977,0.436,1925,1,23,1925.01,1924,4,115,17,0.06300110525277867,57.39853075117037,0.07871660405009151,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.16456854143114766,609.1794589441978,609.1794589441978,,3,203.05981964806588,203.05981964806588,203.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.1794589441978,966.8167178357768,990.0,0.29937939648938994,0.1127538376832593,989.5878667658274,0.2919035898810113,0.2919035898810113,0.2919035898810113,,22.47924534016956,22.47924534016956,22.47924534016956,,,0.8122392785922635,0.8122392785922635,0.8122392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.39516752773485,40.39516752773485,40.39516752773485,,121.18550258320455,2908.4520619969103,0.16619434502265454,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1925-01-24,1925-02-04,849.2947,0.9261387421267372,786.5647251529042,0.41,1925,1,24,1925.01,1924,4,116,17,0.06795919225321093,57.38526620870664,0.07295682653141003,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.15256214290142825,666.5647251529043,666.5647251529043,,3,222.18824171763472,222.18824171763472,222.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,717.5647251529042,967.0462589006115,990.0,0.33264621747994444,0.12996941754587127,989.5373843649742,0.34943234585880456,0.34943234585880456,0.34943234585880456,,22.14169311850373,22.14169311850373,22.14169311850373,,,0.8887529668705391,0.8887529668705391,0.8887529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.45850309731613,44.45850309731613,44.45850309731613,,133.37550929194842,3201.012223006761,0.16956711256790835,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1925-01-25,1925-02-05,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1925,1,25,1925.01,1924,4,117,17,0.08443526546181272,190.69529176622441,0.19513260387691173,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.12279229470403102,857.2600169191287,857.2600169191287,,4,214.31500422978215,214.31500422978215,214.31500422978215,214.31500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,908.2600169191287,967.8090400676764,990.0,0.4856964298462135,0.2358080135353029,989.2784955566184,0.32513149768099603,0.32513149768099603,0.32513149768099603,0.32513149768099603,21.14432399126089,21.14432399126089,21.14432399126089,21.14432399126089,,0.8572600169191287,0.8572600169191287,0.8572600169191287,0.8572600169191287,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.95145328508992,40.95145328508992,40.95145328508992,40.95145328508992,163.80581314035967,3931.3395153686324,0.16761743067803736,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1925-01-26,1925-02-06,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1925,1,26,1925.01,1924,4,118,17,0.09963975794109203,175.9779222138811,0.15259463484714975,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1040548493316258,1033.2379391330098,1033.2379391330098,,4,258.3094847832525,258.3094847832525,258.3094847832525,258.3094847832525,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,1084.2379391330098,968.3816049515608,990.0,0.6739516647280555,0.3932093208729128,988.9328390143993,0.4720767544327803,0.4720767544327803,0.4720767544327803,0.4720767544327803,20.079157308405367,20.079157308405367,20.079157308405367,20.079157308405367,,1.0332379391330098,1.0332379391330098,1.0332379391330098,1.0332379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.871491347945785,46.871491347945785,46.871491347945785,46.871491347945785,187.48596539178317,4499.663169402797,0.16257353233863678,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1925-01-27,1925-02-07,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1925,1,27,1925.01,1924,4,119,17,0.08747033747540664,140.84977390839583,0.1391262548759113,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.11853161082081215,892.388165224614,892.388165224614,,4,223.0970413061535,223.0970413061535,223.0970413061535,223.0970413061535,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,943.388165224614,967.9389342335628,990.0,0.5178855697277339,0.2639105321796912,989.2182038980926,0.3522933948131831,0.3522933948131831,0.3522933948131831,0.3522933948131831,20.926976269716395,20.926976269716395,20.926976269716395,20.926976269716395,,0.892388165224614,0.892388165224614,0.892388165224614,0.892388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.19133129852115,42.19133129852115,42.19133129852115,42.19133129852115,168.7653251940846,4050.3678046580303,0.16670021538294194,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1925-01-28,1925-02-08,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1925,1,28,1925.01,1924,4,120,18,0.09867184627968742,129.64709264213855,0.11352284594462594,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.10507556502603273,1022.0352578667523,1022.0352578667523,,4,255.50881446668808,255.50881446668808,255.50881446668808,255.50881446668808,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,1073.0352578667523,968.346396524724,990.0,0.6577828464056222,0.3786458352267783,988.9635713183676,0.4619123811866391,0.4619123811866391,0.4619123811866391,0.4619123811866391,20.155262412456945,20.155262412456945,20.155262412456945,20.155262412456945,,1.0220352578667526,1.0220352578667526,1.0220352578667526,1.0220352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.53902498928322,46.53902498928322,46.53902498928322,46.53902498928322,186.15609995713288,4467.746398971189,0.16300381155031968,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1925-01-29,1925-02-09,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1925,1,29,1925.01,1924,4,121,18,0.1036600819370616,57.7342089973863,0.04812108541842405,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.10001921478602582,1079.7694668641388,1079.7694668641388,,4,269.9423667160347,269.9423667160347,269.9423667160347,269.9423667160347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,1130.7694668641388,968.5278468958587,990.0,0.7411105707317468,0.4537003069233805,988.8051891223448,0.5154742441478429,0.5154742441478429,0.5154742441478429,0.5154742441478429,19.761867982338373,19.761867982338373,19.761867982338373,19.761867982338373,,1.0797694668641389,1.0797694668641389,1.0797694668641389,1.0797694668641389,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.208318277422286,48.208318277422286,48.208318277422286,48.208318277422286,192.83327310968917,4627.998554632541,0.1607252713420865,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1925-01-30,1925-02-10,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1925,1,30,1925.01,1924,4,122,18,0.09659170814823677,81.80988181510223,0.0731778526783809,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.10733840615064497,997.9595850490366,997.9595850490366,,4,249.48989626225915,249.48989626225915,249.48989626225915,249.48989626225915,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,1048.9595850490366,968.27073012444,990.0,0.6230344526480941,0.34836766803922925,989.0285978793128,0.4404407876162067,0.4404407876162067,0.4404407876162067,0.4404407876162067,20.317426967256587,20.317426967256587,20.317426967256587,20.317426967256587,,0.9979595850490366,0.9979595850490366,0.9979595850490366,0.9979595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.8083455172109,45.8083455172109,45.8083455172109,45.8083455172109,183.2333820688436,4397.6011696522455,0.1638998265405153,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1925-01-31,1925-02-11,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1925,1,31,1925.01,1924,4,123,18,0.09604086103293916,6.375545315944238,0.005735549529368107,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1079540508955254,991.5840397330924,991.5840397330924,,4,247.8960099332731,247.8960099332731,247.8960099332731,247.8960099332731,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,1042.5840397330924,968.250692696304,990.0,0.6138326346663189,0.3432672317864739,989.0429001335472,0.4348400160017934,0.4348400160017934,0.4348400160017934,0.4348400160017934,20.357367421241385,20.357367421241385,20.357367421241385,20.357367421241385,,0.9915840397330924,0.9915840397330924,0.9915840397330924,0.9915840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.60517098174715,45.60517098174715,45.60517098174715,45.60517098174715,182.4206839269886,4378.096414247726,0.16410876497542234,51.40335758553538,102.0006816222168,150.88818395585488,195.724315715718,0.305
1925-02-01,1925-02-12,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1925,2,1,1925.02,1924,5,124,18,0.09731940493095756,14.797961782620176,0.013137604971232978,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.1438233208467511,964.3820015157124,964.3820015157124,,4,241.0955003789281,241.0955003789281,241.0955003789281,241.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1028.3820015157125,968.2972005761923,990.0,0.5957683679227644,0.32150560121257005,989.0827260308646,0.4113443887652544,0.4113443887652544,0.4113443887652544,0.4113443887652544,20.37418106590707,20.37418106590707,20.37418106590707,20.37418106590707,,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.9643820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.390721435626276,44.390721435626276,44.390721435626276,44.390721435626276,177.5628857425051,4261.509257820122,0.15764002399147722,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1925-02-02,1925-02-13,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1925,2,2,1925.02,1924,5,125,18,0.10738545013389154,116.5051528117358,0.09373751462961986,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.13034168020479825,1080.8871543274483,1080.8871543274483,,4,270.2217885818621,270.2217885818621,270.2217885818621,270.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1144.8871543274483,968.6633596278864,990.0,0.7614866144932244,0.4551533006256828,988.783360084881,0.5165400184849839,0.5165400184849839,0.5165400184849839,0.5165400184849839,19.60346043850973,19.60346043850973,19.60346043850973,19.60346043850973,,1.0808871543274483,1.0808871543274483,1.0808871543274483,1.0808871543274483,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.87139039414814,47.87139039414814,47.87139039414814,47.87139039414814,191.48556157659257,4595.653477838222,0.15406512241266934,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1925-02-03,1925-02-14,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1925,2,3,1925.02,1924,5,126,18,0.09867184627968742,100.8518964606958,0.08830891670462132,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.14185201278514414,980.0352578667523,980.0352578667523,,4,245.00881446668808,245.00881446668808,245.00881446668808,245.00881446668808,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1044.0352578667523,968.346396524724,990.0,0.6159271763025295,0.334028206293402,989.0500446174041,0.4247854967579599,0.4247854967579599,0.4247854967579599,0.4247854967579599,20.278862595922085,20.278862595922085,20.278862595922085,20.278862595922085,,0.9800352578667524,0.9800352578667524,0.9800352578667524,0.9800352578667524,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.900196135319625,44.900196135319625,44.900196135319625,44.900196135319625,179.6007845412785,4310.418828990684,0.15726378262328,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1925-02-04,1925-02-15,1229.0427,0.9335129102384718,1147.327227684349,0.293,1925,2,4,1925.02,1924,5,127,19,0.09912907247192776,5.2919698175965095,0.004612432869981909,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.14119772989870089,985.327227684349,985.327227684349,,4,246.33180692108726,246.33180692108726,246.33180692108726,246.33180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.327227684349,968.3630284298648,990.0,0.6235650708846274,0.3382617821474793,989.0381731469679,0.4293782269111383,0.4293782269111383,0.4293782269111383,0.4293782269111383,20.24576649019172,20.24576649019172,20.24576649019172,20.24576649019172,,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.0689720583023,45.0689720583023,45.0689720583023,45.0689720583023,180.2758882332092,4326.621317597021,0.15712682823457444,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1925-02-05,1925-02-16,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1925,2,5,1925.02,1924,5,128,19,0.09963975794109203,5.910711448660778,0.0051253182436092745,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.14047404659769486,991.2379391330098,991.2379391330098,,4,247.8094847832525,247.8094847832525,247.8094847832525,247.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.2379391330098,968.3816049515608,990.0,0.6320959946249626,0.3429903513064079,989.0249136540688,0.4345369951860332,0.4345369951860332,0.4345369951860332,0.4345369951860332,20.208771707321702,20.208771707321702,20.208771707321702,20.208771707321702,,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.256480758416394,45.256480758416394,45.256480758416394,45.256480758416394,181.02592303366558,4344.622152807971,0.15697187621988798,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1925-02-06,1925-02-17,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1925,2,6,1925.02,1924,5,129,19,0.1036600819370616,46.53152773112904,0.03878372388718092,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.5278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177292,46.65133295177292,46.65133295177292,46.65133295177292,186.6053318070917,4478.527963370199,0.15553432301859266,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1925-02-07,1925-02-18,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1925,2,7,1925.02,1924,5,130,19,0.10193760549347823,19.936069948881368,0.01689736025527449,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.13730752191246526,1017.8333969152576,1017.8333969152576,,4,254.4583492288144,254.4583492288144,254.4583492288144,254.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1081.8333969152575,968.4651906760192,990.0,0.6704811914240829,0.3731834159898347,988.9563353925861,0.4581283643294513,0.4581283643294513,0.4581283643294513,0.4581283643294513,20.03301635223729,20.03301635223729,20.03301635223729,20.03301635223729,,1.0178333969152575,1.0178333969152575,1.0178333969152575,1.0178333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06658173369508,46.06658173369508,46.06658173369508,46.06658173369508,184.26632693478032,4422.391846434728,0.1561799550822644,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1925-02-08,1925-02-19,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,8,1925.02,1924,5,131,19,0.10028580173930184,19.118099006671397,0.016470963242337718,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-09,1925-02-20,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,9,1925.02,1924,5,132,19,0.10028580173930184,0.0,0.0,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-10,1925-02-21,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1925,2,10,1925.02,1924,5,133,19,0.10193760549347823,19.118099006671397,0.016204066656069216,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.13730752191246526,1017.8333969152576,1017.8333969152576,,4,254.4583492288144,254.4583492288144,254.4583492288144,254.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1081.8333969152575,968.4651906760192,990.0,0.6704811914240829,0.3731834159898347,988.9563353925861,0.4581283643294513,0.4581283643294513,0.4581283643294513,0.4581283643294513,20.03301635223729,20.03301635223729,20.03301635223729,20.03301635223729,,1.0178333969152575,1.0178333969152575,1.0178333969152575,1.0178333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06658173369508,46.06658173369508,46.06658173369508,46.06658173369508,184.26632693478032,4422.391846434728,0.1561799550822644,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1925-02-11,1925-02-22,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1925,2,11,1925.02,1924,5,134,20,0.10319252978105704,14.524586661791773,0.012160999349869358,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13563772522775555,1032.3579835770493,1032.3579835770493,,4,258.0894958942623,258.0894958942623,258.0894958942623,258.0894958942623,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1096.3579835770493,968.5108393769564,990.0,0.6914445123792463,0.392065378650164,988.9164901089706,0.4712743711731064,0.4712743711731064,0.4712743711731064,0.4712743711731064,19.934376360841018,19.934376360841018,19.934376360841018,19.934376360841018,,1.032357983577049,1.032357983577049,1.032357983577049,1.032357983577049,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.49389382393514,46.49389382393514,46.49389382393514,46.49389382393514,185.97557529574055,4463.413807097775,0.15571175296936687,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1925-02-12,1925-02-23,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1925,2,12,1925.02,1924,5,135,20,0.10193760549347823,14.524586661791773,0.012310709884774531,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13730752191246526,1017.8333969152576,1017.8333969152576,,4,254.4583492288144,254.4583492288144,254.4583492288144,254.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1081.8333969152575,968.4651906760192,990.0,0.6704811914240829,0.3731834159898347,988.9563353925861,0.4581283643294513,0.4581283643294513,0.4581283643294513,0.4581283643294513,20.03301635223729,20.03301635223729,20.03301635223729,20.03301635223729,,1.0178333969152575,1.0178333969152575,1.0178333969152575,1.0178333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06658173369508,46.06658173369508,46.06658173369508,46.06658173369508,184.26632693478032,4422.391846434728,0.1561799550822644,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
