Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1925-02-13,1925-02-24,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,13,1925.02,1924,5,136,20,0.10028580173930184,19.118099006671397,0.016470963242337718,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-14,1925-02-25,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,14,1925.02,1924,5,137,20,0.10028580173930184,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-15,1925-02-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,15,1925.02,1924,5,138,20,0.10028580173930184,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-16,1925-02-27,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,16,1925.02,1924,5,139,20,0.10028580173930184,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-17,1925-02-28,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1925,2,17,1925.02,1924,5,140,20,0.09963975794109203,7.477358775576249,0.006483795339925806,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.14047404659769486,991.2379391330098,991.2379391330098,,4,247.8094847832525,247.8094847832525,247.8094847832525,247.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.2379391330098,968.3816049515608,990.0,0.6320959946249626,0.3429903513064079,989.0249136540688,0.4345369951860332,0.4345369951860332,0.4345369951860332,0.4345369951860332,20.208771707321702,20.208771707321702,20.208771707321702,20.208771707321702,,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.256480758416394,45.256480758416394,45.256480758416394,45.256480758416394,181.02592303366558,4344.622152807971,0.15697187621988798,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1925-02-18,1925-03-01,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1925,2,18,1925.02,1924,5,141,21,0.09963975794109203,0.0,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.14047404659769486,991.2379391330098,991.2379391330098,,4,247.8094847832525,247.8094847832525,247.8094847832525,247.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1055.2379391330098,968.3816049515608,990.0,0.6320959946249626,0.3429903513064079,989.0249136540688,0.4345369951860332,0.4345369951860332,0.4345369951860332,0.4345369951860332,20.208771707321702,20.208771707321702,20.208771707321702,20.208771707321702,,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.9912379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.256480758416394,45.256480758416394,45.256480758416394,45.256480758416394,181.02592303366558,4344.622152807971,0.15697187621988798,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1925-02-19,1925-03-02,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,2,19,1925.02,1924,5,142,21,0.10028580173930184,7.477358775576249,0.006442026558148405,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.998715297908586,0.998715297908586,0.998715297908586,0.998715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-02-20,1925-03-03,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1925,2,20,1925.02,1924,5,143,21,0.10252205422494796,25.88255191720032,0.021812404194900853,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13652477123886958,1024.5978498257864,1024.5978498257864,,4,256.1494624564466,256.1494624564466,256.1494624564466,256.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1088.5978498257864,968.4864503851668,990.0,0.6802443193361866,0.3819772047735223,988.9377784758902,0.4642277477937009,0.4642277477937009,0.4642277477937009,0.4642277477937009,19.98710034292975,19.98710034292975,19.98710034292975,19.98710034292975,,1.0245978498257864,1.0245978498257864,1.0245978498257864,1.0245978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.26645007428986,46.26645007428986,46.26645007428986,46.26645007428986,185.06580029715943,4441.579207131825,0.1559633706772099,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1925-02-21,1925-03-04,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1925,2,21,1925.02,1924,5,144,21,0.10616392691475317,42.151304280153,0.03430423869615852,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.13184139289835295,1066.7491541059394,1066.7491541059394,,4,266.68728852648485,266.68728852648485,266.68728852648485,266.68728852648485,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1130.7491541059394,968.6189259129044,990.0,0.7410812533487785,0.4367739003377212,988.8221448463137,0.5031394502710917,0.5031394502710917,0.5031394502710917,0.5031394502710917,19.700079483138087,19.700079483138087,19.700079483138087,19.700079483138087,,1.0667491541059393,1.0667491541059393,1.0667491541059393,1.0667491541059393,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.47808907362833,47.47808907362833,47.47808907362833,47.47808907362833,189.91235629451333,4557.89655106832,0.15455746655849956,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1925-02-22,1925-03-05,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1925,2,22,1925.02,1924,5,145,21,0.10616392691475317,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.13184139289835295,1066.7491541059394,1066.7491541059394,,4,266.68728852648485,266.68728852648485,266.68728852648485,266.68728852648485,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1130.7491541059394,968.6189259129044,990.0,0.7410812533487785,0.4367739003377212,988.8221448463137,0.5031394502710917,0.5031394502710917,0.5031394502710917,0.5031394502710917,19.700079483138087,19.700079483138087,19.700079483138087,19.700079483138087,,1.0667491541059393,1.0667491541059393,1.0667491541059393,1.0667491541059393,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.47808907362833,47.47808907362833,47.47808907362833,47.47808907362833,189.91235629451333,4557.89655106832,0.15455746655849956,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1925-02-23,1925-03-06,1333.2273,0.9216351586154437,1228.7491541059394,0.272,1925,2,23,1925.02,1924,5,146,21,0.10616392691475317,0.0,0.0,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.13184139289835295,1066.7491541059394,1066.7491541059394,,4,266.68728852648485,266.68728852648485,266.68728852648485,266.68728852648485,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1130.7491541059394,968.6189259129044,990.0,0.7410812533487785,0.4367739003377212,988.8221448463137,0.5031394502710917,0.5031394502710917,0.5031394502710917,0.5031394502710917,19.700079483138087,19.700079483138087,19.700079483138087,19.700079483138087,,1.0667491541059393,1.0667491541059393,1.0667491541059393,1.0667491541059393,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.47808907362833,47.47808907362833,47.47808907362833,47.47808907362833,189.91235629451333,4557.89655106832,0.15455746655849956,50.62396030234925,100.4143432492588,148.44042126268457,192.30117615570163,0.27
1925-02-24,1925-03-07,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1925,2,24,1925.02,1924,5,147,21,0.10783943651851803,19.392472265797085,0.015537076767617874,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.1297929630557416,1086.1416263717365,1086.1416263717365,,4,271.5354065929341,271.5354065929341,271.5354065929341,271.5354065929341,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1150.1416263717365,968.6798736828824,990.0,0.769070388577764,0.4619841142832574,988.7689454971388,0.5215651269265609,0.5215651269265609,0.5215651269265609,0.5215651269265609,19.567506687329825,19.567506687329825,19.567506687329825,19.567506687329825,,1.0861416263717365,1.0861416263717365,1.0861416263717365,1.0861416263717365,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.0158802103229,48.0158802103229,48.0158802103229,48.0158802103229,192.0635208412916,4609.524500190997,0.15387958928956424,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1925-02-25,1925-03-08,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1925,2,25,1925.02,1924,5,148,22,0.11565013952803198,90.4016552027074,0.06753734186045418,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.12102709133876464,1176.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,76.54328157444388,23.151980229307103,3.77991513947871,3.3074257470438715,2.362446962174194,43.94151349644,72.1519802293071,11.779915139478712,10.307425747043867,7.362446962174194,136.94151349644,1194.2393211158294,968.9639931706624,990.0,0.8327165459403727,0.48,988.6872834540596,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18835550339709,19.18835550339709,19.18835550339709,19.18835550339709,,1.1,1.1,1.1,1.1,0.9318526055548116,0.9318526055548116,0.9318526055548116,0.9318526055548116,0.98,0.98,0.98,0.98,47.27295567936165,47.27295567936165,47.27295567936165,47.27295567936165,189.0918227174466,4538.203745218719,0.1412668722187525,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1925-02-26,1925-03-09,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1925,2,26,1925.02,1924,5,149,22,0.12096211011151373,61.481141012520546,0.04391433465061682,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.11571226714792338,1238.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,138.02442258696442,41.74812781951393,6.8160208684920685,5.964018259930563,4.260013042807544,79.23624259622031,90.74812781951393,14.81602086849207,12.964018259930565,9.260013042807543,172.2362425962203,1218.5281669479366,969.161617365281,990.0,0.8677726120898055,0.48,988.6522273879103,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.955675242629198,18.955675242629198,18.955675242629198,18.955675242629198,,1.1,1.1,1.1,1.1,0.9320192153525114,0.9320192153525114,0.9320192153525114,0.9320192153525114,0.98,0.98,0.98,0.98,46.70806788281986,46.70806788281986,46.70806788281986,46.70806788281986,186.83227153127945,4483.974516750705,0.13344929453877016,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1925-02-27,1925-03-10,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1925,2,27,1925.02,1924,5,150,22,0.12390553501225805,34.06741783268899,0.023755394788886008,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.1129634765599074,1272.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,172.09184041965364,51.0,8.498362489859439,7.436067178627008,5.311476556162149,99.84593419500506,100.0,16.498362489859442,14.43606717862701,10.311476556162148,192.84593419500504,1230.9344296684865,969.2716813305867,990.0,0.8903198155238989,0.48,988.629680184476,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.823064073889512,18.823064073889512,18.823064073889512,18.823064073889512,,1.1,1.1,1.1,1.1,0.9320415084801325,0.9320415084801325,0.9320415084801325,0.9320415084801325,0.98,0.98,0.98,0.98,46.38241438216856,46.38241438216856,46.38241438216856,46.38241438216856,185.52965752867425,4452.7117806881815,0.12937083407042,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1925-02-28,1925-03-11,1504.8959,0.941009776702538,1416.1217548195648,0.242,1925,2,28,1925.02,1924,5,151,22,0.1223529196164104,17.970085600088623,0.012689647298284944,0.35000000000000003,2,Mod_Wet,49,8,7,5,93,162.0,0.11439694323504072,1254.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,154.1217548195648,46.617073988633784,7.6109508552871485,6.6595819983762565,4.756844284554468,88.47730369271312,95.6170739886338,15.610950855287152,13.659581998376256,9.756844284554468,181.47730369271312,1224.8876068422971,969.2136241309556,990.0,0.8769511851332124,0.48,988.6430488148668,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.894489903911293,18.894489903911293,18.894489903911293,18.894489903911293,,1.1,1.1,1.1,1.1,0.9320360564774792,0.9320360564774792,0.9320360564774792,0.9320360564774792,0.98,0.98,0.98,0.98,46.55814433081053,46.55814433081053,46.55814433081053,46.55814433081053,186.2325773232421,4469.5818557578095,0.13150887392939664,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1925-03-01,1925-03-12,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1925,3,1,1925.03,1924,6,152,22,0.12096211011151373,16.097332232600365,0.011497893874490937,0.46,3,Normal,49,9,9,9,107,183.0,0.13071200548191345,1217.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,117.02442258696442,31.33440823366807,5.755299471490053,5.755299471490053,5.755299471490053,68.42411593882619,80.33440823366806,14.755299471490051,14.755299471490051,14.755299471490051,175.4241159388262,1209.8450071766479,969.161617365281,990.0,0.8552402165436158,0.48,988.6647597834565,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.968207638175343,18.968207638175343,18.968207638175343,18.968207638175343,,1.1,1.1,1.1,1.1,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.98,0.98,0.98,0.98,46.73870607337924,46.73870607337924,46.73870607337924,46.73870607337924,186.95482429351696,4486.915783044406,0.13353683069904018,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1925-03-02,1925-03-13,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1925,3,2,1925.03,1924,6,153,22,0.12096211011151373,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.13071200548191345,1217.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,117.02442258696442,31.33440823366807,5.755299471490053,5.755299471490053,5.755299471490053,68.42411593882619,80.33440823366806,14.755299471490051,14.755299471490051,14.755299471490051,175.4241159388262,1209.8450071766479,969.161617365281,990.0,0.8552402165436158,0.48,988.6647597834565,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.968207638175343,18.968207638175343,18.968207638175343,18.968207638175343,,1.1,1.1,1.1,1.1,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.98,0.98,0.98,0.98,46.73870607337924,46.73870607337924,46.73870607337924,46.73870607337924,186.95482429351696,4486.915783044406,0.13353683069904018,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1925-03-03,1925-03-14,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1925,3,3,1925.03,1924,6,154,22,0.11963170332398144,15.398226707550066,0.011120854677872266,0.46,3,Normal,49,9,9,9,107,183.0,0.13216563469953105,1201.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,101.62619587941437,27.211385781919688,4.9980096334138215,4.9980096334138215,4.9980096334138215,59.4207811972532,76.21138578191969,13.99800963341382,13.99800963341382,13.99800963341382,166.42078119725318,1204.2074050487472,969.1118692482255,990.0,0.8471034712043775,0.48,988.6728965287956,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02609250056976,19.02609250056976,19.02609250056976,19.02609250056976,,1.1,1.1,1.1,1.1,0.9319859325218364,0.9319859325218364,0.9319859325218364,0.9319859325218364,0.98,0.98,0.98,0.98,46.87990661395065,46.87990661395065,46.87990661395065,46.87990661395065,187.5196264558026,4500.4710349392635,0.13542978387513732,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1925-03-04,1925-03-15,1463.3217,0.9412299069783912,1377.322147570461,0.25,1925,3,4,1925.03,1924,6,155,23,0.11900063355008784,7.30404830895327,0.005303079110313668,0.46,3,Normal,49,9,9,9,107,183.0,0.13286651951600748,1194.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,94.32214757046108,25.255656999740943,4.638794142809561,4.638794142809561,4.638794142809561,55.15010814229145,74.25565699974095,13.638794142809562,13.638794142809562,13.638794142809562,162.15010814229146,1201.53324528536,969.0882715536893,990.0,0.8432438591747463,0.48,988.6767561408252,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.053549807136008,19.053549807136008,19.053549807136008,19.053549807136008,,1.1,1.1,1.1,1.1,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.98,0.98,0.98,0.98,46.94670406552614,46.94670406552614,46.94670406552614,46.94670406552614,187.78681626210457,4506.883590290509,0.13634197097124495,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1925-03-05,1925-03-16,1463.3217,0.9412299069783912,1377.322147570461,0.25,1925,3,5,1925.03,1924,6,156,23,0.11900063355008784,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.13286651951600748,1194.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,94.32214757046108,25.255656999740943,4.638794142809561,4.638794142809561,4.638794142809561,55.15010814229145,74.25565699974095,13.638794142809562,13.638794142809562,13.638794142809562,162.15010814229146,1201.53324528536,969.0882715536893,990.0,0.8432438591747463,0.48,988.6767561408252,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.053549807136008,19.053549807136008,19.053549807136008,19.053549807136008,,1.1,1.1,1.1,1.1,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.98,0.98,0.98,0.98,46.94670406552614,46.94670406552614,46.94670406552614,46.94670406552614,187.78681626210457,4506.883590290509,0.13634197097124495,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1925-03-06,1925-03-17,1463.3217,0.9412299069783912,1377.322147570461,0.25,1925,3,6,1925.03,1924,6,157,23,0.11900063355008784,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.13286651951600748,1194.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,94.32214757046108,25.255656999740943,4.638794142809561,4.638794142809561,4.638794142809561,55.15010814229145,74.25565699974095,13.638794142809562,13.638794142809562,13.638794142809562,162.15010814229146,1201.53324528536,969.0882715536893,990.0,0.8432438591747463,0.48,988.6767561408252,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.053549807136008,19.053549807136008,19.053549807136008,19.053549807136008,,1.1,1.1,1.1,1.1,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.98,0.98,0.98,0.98,46.94670406552614,46.94670406552614,46.94670406552614,46.94670406552614,187.78681626210457,4506.883590290509,0.13634197097124495,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1925-03-07,1925-03-18,1463.3217,0.9412299069783912,1377.322147570461,0.25,1925,3,7,1925.03,1924,6,158,23,0.11900063355008784,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.13286651951600748,1194.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,94.32214757046108,25.255656999740943,4.638794142809561,4.638794142809561,4.638794142809561,55.15010814229145,74.25565699974095,13.638794142809562,13.638794142809562,13.638794142809562,162.15010814229146,1201.53324528536,969.0882715536893,990.0,0.8432438591747463,0.48,988.6767561408252,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.053549807136008,19.053549807136008,19.053549807136008,19.053549807136008,,1.1,1.1,1.1,1.1,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.9319689237236656,0.98,0.98,0.98,0.98,46.94670406552614,46.94670406552614,46.94670406552614,46.94670406552614,187.78681626210457,4506.883590290509,0.13634197097124495,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1925-03-08,1925-03-19,1504.8959,0.941009776702538,1416.1217548195648,0.242,1925,3,8,1925.03,1924,6,159,23,0.1223529196164104,38.7996072491037,0.027398496716157964,0.46,3,Normal,49,9,9,9,107,183.0,0.1292261766173608,1233.1217548195648,1100.0,,4,275.0,275.0,275.0,275.0,133.1217548195648,35.644622875184034,6.546971548503188,6.546971548503188,6.546971548503188,77.8362172988712,84.64462287518401,15.546971548503187,15.546971548503187,15.546971548503187,184.8362172988712,1215.7385659721906,969.2136241309556,990.0,0.8637463838773882,0.48,988.6562536161226,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90769470516712,18.90769470516712,18.90769470516712,18.90769470516712,,1.1,1.1,1.1,1.1,0.9320333722462352,0.9320333722462352,0.9320333722462352,0.9320333722462352,0.98,0.98,0.98,0.98,46.59054826401832,46.59054826401832,46.59054826401832,46.59054826401832,186.36219305607327,4472.6926333457595,0.13160040259378591,49.31056633420054,97.74568788212729,144.33390073510859,186.58491673319241,0.24
1925-03-09,1925-03-20,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1925,3,9,1925.03,1924,6,160,23,0.12096211011151373,16.097332232600365,0.011497893874490937,0.46,3,Normal,49,9,9,9,107,183.0,0.13071200548191345,1217.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,117.02442258696442,31.33440823366807,5.755299471490053,5.755299471490053,5.755299471490053,68.42411593882619,80.33440823366806,14.755299471490051,14.755299471490051,14.755299471490051,175.4241159388262,1209.8450071766479,969.161617365281,990.0,0.8552402165436158,0.48,988.6647597834565,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.968207638175343,18.968207638175343,18.968207638175343,18.968207638175343,,1.1,1.1,1.1,1.1,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.98,0.98,0.98,0.98,46.73870607337924,46.73870607337924,46.73870607337924,46.73870607337924,186.95482429351696,4486.915783044406,0.13353683069904018,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1925-03-10,1925-03-21,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1925,3,10,1925.03,1924,6,161,23,0.12096211011151373,0.0,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.13071200548191345,1217.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,117.02442258696442,31.33440823366807,5.755299471490053,5.755299471490053,5.755299471490053,68.42411593882619,80.33440823366806,14.755299471490051,14.755299471490051,14.755299471490051,175.4241159388262,1209.8450071766479,969.161617365281,990.0,0.8552402165436158,0.48,988.6647597834565,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.968207638175343,18.968207638175343,18.968207638175343,18.968207638175343,,1.1,1.1,1.1,1.1,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.9320143800495068,0.98,0.98,0.98,0.98,46.73870607337924,46.73870607337924,46.73870607337924,46.73870607337924,186.95482429351696,4486.915783044406,0.13353683069904018,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1925-03-11,1925-03-22,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1925,3,11,1925.03,1924,6,162,24,0.12390553501225805,34.06741783268899,0.023755394788886008,0.63,3,Normal,49,9,9,9,107,183.0,0.12760689018804353,1251.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,151.09184041965364,40.45628513968868,7.4307462501469015,7.4307462501469015,7.4307462501469015,88.34331652952427,89.45628513968866,16.4307462501469,16.4307462501469,16.4307462501469,195.34331652952423,1222.3177776399825,969.2716813305867,990.0,0.8732421532948201,0.48,988.6467578467053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84014173611861,18.84014173611861,18.84014173611861,18.84014173611861,,1.1,1.1,1.1,1.1,0.932041597135144,0.932041597135144,0.932041597135144,0.932041597135144,0.98,0.98,0.98,0.98,46.424500321157176,46.424500321157176,46.424500321157176,46.424500321157176,185.69800128462882,4456.7520308310895,0.12948822108233216,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1925-03-12,1925-03-23,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1925,3,12,1925.03,1924,6,163,24,0.12390553501225805,0.0,0.0,0.63,3,Normal,49,9,9,9,107,183.0,0.12760689018804353,1251.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,151.09184041965364,40.45628513968868,7.4307462501469015,7.4307462501469015,7.4307462501469015,88.34331652952427,89.45628513968866,16.4307462501469,16.4307462501469,16.4307462501469,195.34331652952423,1222.3177776399825,969.2716813305867,990.0,0.8732421532948201,0.48,988.6467578467053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84014173611861,18.84014173611861,18.84014173611861,18.84014173611861,,1.1,1.1,1.1,1.1,0.932041597135144,0.932041597135144,0.932041597135144,0.932041597135144,0.98,0.98,0.98,0.98,46.424500321157176,46.424500321157176,46.424500321157176,46.424500321157176,185.69800128462882,4456.7520308310895,0.12948822108233216,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1925-03-13,1925-03-24,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1925,3,13,1925.03,1924,6,164,24,0.12390553501225805,0.0,0.0,0.63,3,Normal,49,9,9,9,107,183.0,0.12760689018804353,1251.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,151.09184041965364,40.45628513968868,7.4307462501469015,7.4307462501469015,7.4307462501469015,88.34331652952427,89.45628513968866,16.4307462501469,16.4307462501469,16.4307462501469,195.34331652952423,1222.3177776399825,969.2716813305867,990.0,0.8732421532948201,0.48,988.6467578467053,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84014173611861,18.84014173611861,18.84014173611861,18.84014173611861,,1.1,1.1,1.1,1.1,0.932041597135144,0.932041597135144,0.932041597135144,0.932041597135144,0.98,0.98,0.98,0.98,46.424500321157176,46.424500321157176,46.424500321157176,46.424500321157176,185.69800128462882,4456.7520308310895,0.12948822108233216,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1925-03-14,1925-03-25,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1925,3,14,1925.03,1924,6,165,24,0.1242370856358758,3.8373914770570536,0.002668692861883972,0.63,3,Normal,49,9,9,9,107,183.0,0.12726634659107153,1254.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,154.92923189671046,41.483783404037226,7.619470421149693,7.619470421149693,7.619470421149693,90.58703722922415,90.48378340403723,16.619470421149693,16.619470421149693,16.619470421149693,197.58703722922417,1223.7227242463366,969.2840790568973,990.0,0.8752699112833724,0.48,988.6447300887164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.825716251819546,18.825716251819546,18.825716251819546,18.825716251819546,,1.1,1.1,1.1,1.1,0.9320415796367704,0.9320415796367704,0.9320415796367704,0.9320415796367704,0.98,0.98,0.98,0.98,46.388953226126674,46.388953226126674,46.388953226126674,46.388953226126674,185.5558129045067,4453.339509708161,0.12904377266171022,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1925-03-15,1925-03-26,1547.2067,0.952015772450731,1472.9651816414466,0.235,1925,3,15,1925.03,1924,6,166,24,0.12726419169382094,35.03594974473617,0.02378599995533684,0.63,3,Normal,49,9,9,9,107,183.0,0.1242391892767404,1289.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,189.9651816414466,50.86499399142561,9.0,9.342549916792457,9.342549916792457,111.41508781643611,99.86499399142559,18.0,18.342549916792454,18.342549916792454,218.41508781643608,1236.207543908218,969.3972721253032,990.0,0.9041509348412275,0.48,988.6158490651587,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.68364215985555,18.68364215985555,18.68364215985555,18.68364215985555,,1.1,1.1,1.1,1.1,0.932008055495541,0.932008055495541,0.932008055495541,0.932008055495541,0.98,0.98,0.98,0.98,46.03720868978225,46.03720868978225,46.03720868978225,46.03720868978225,184.148834759129,4419.572034219096,0.12501913626628752,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1925-03-16,1925-03-27,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1925,3,16,1925.03,1924,6,167,24,0.1285236610023133,14.577191070512526,0.009799513168782309,0.63,3,Normal,49,9,9,9,107,183.0,0.12302170570534415,1304.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,204.5423727119592,51.0,9.0,10.059460953047171,10.059460953047171,124.42345080586485,100.0,18.0,19.05946095304717,19.05946095304717,231.42345080586483,1237.0594609530472,969.4443676656848,990.0,0.9063854713522548,0.48,988.6136145286478,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.63431208296295,18.63431208296295,18.63431208296295,18.63431208296295,,1.1,1.1,1.1,1.1,0.9319822524795182,0.9319822524795182,0.9319822524795182,0.9319822524795182,0.98,0.98,0.98,0.98,45.914386300726854,45.914386300726854,45.914386300726854,45.914386300726854,183.65754520290741,4407.781084869777,0.1234637403088416,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1925-03-17,1925-03-28,1590.2593,0.9480612309495524,1507.6631894869736,0.22899999999999998,1925,3,17,1925.03,1924,6,168,24,0.1302620995716745,20.120816775014426,0.01334569744444123,0.63,3,Normal,49,9,9,9,107,183.0,0.12137989524190156,1324.6631894869736,1100.0,,4,275.0,275.0,275.0,275.0,224.6631894869736,51.0,9.0,11.049009319031489,11.049009319031489,142.5651708489106,100.0,18.0,20.049009319031487,20.049009319031487,249.5651708489106,1238.0490093190315,969.5093733814192,990.0,0.9089810080499188,0.48,988.6110189919501,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.566710830530678,18.566710830530678,18.566710830530678,18.566710830530678,,1.1,1.1,1.1,1.1,0.9319350353281656,0.9319350353281656,0.9319350353281656,0.9319350353281656,0.98,0.98,0.98,0.98,45.74550111312589,45.74550111312589,45.74550111312589,45.74550111312589,182.9820044525036,4391.568106860085,0.12136795918906035,48.633578535958115,96.37209420538252,142.225098816181,183.66102421491416,0.23
1925-03-18,1925-03-29,1623.0388,0.9536621286851072,1547.8306369465215,0.22399999999999998,1925,3,18,1925.03,1924,6,169,25,0.13373256703217945,40.16744745954793,0.025950802691687345,0.63,3,Normal,49,9,9,9,107,183.0,0.11822998952974127,1364.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,264.8306369465215,51.0,9.0,13.024457554746961,13.024457554746961,178.7817218370276,100.0,18.0,22.02445755474697,22.02445755474697,285.78172183702765,1240.024457554747,969.6391451347504,990.0,0.9141625116190084,0.48,988.6058374883812,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43175757363072,18.43175757363072,18.43175757363072,18.43175757363072,,1.1,1.1,1.1,1.1,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.98,0.98,0.98,0.98,45.40640582879077,45.40640582879077,45.40640582879077,45.40640582879077,181.62562331516307,4359.014959563914,0.11734205214690965,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1925-03-19,1925-03-30,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1925,3,19,1925.03,1924,6,170,25,0.1386742193103627,57.1950495160097,0.03563497456671071,0.63,3,Normal,49,9,9,9,107,183.0,0.11401686685982647,1422.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,322.0256864625312,51.0,9.000000000000002,15.83732884241957,15.83732884241957,230.3510287776921,100.0,18.0,24.837328842419574,24.837328842419574,337.35102877769214,1242.8373288424195,969.8239291408787,990.0,0.9215405346686414,0.48,988.5984594653313,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.23959554445237,18.23959554445237,18.23959554445237,18.23959554445237,,1.1,1.1,1.1,1.1,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.9315128798237492,0.98,0.98,0.98,0.98,44.91918261218815,44.91918261218815,44.91918261218815,44.91918261218815,179.6767304487526,4312.241530770063,0.11194632706767407,47.897091714593145,94.8791319402947,139.9364099305887,180.4957232091924,0.215
1925-03-20,1925-03-31,1735.3679,0.9700713013446214,1683.4305970646826,0.208,1925,3,20,1925.03,1924,6,171,25,0.14544840358638858,78.4049106021514,0.04657448352124662,0.63,3,Normal,49,9,9,9,107,183.0,0.10870659017311933,1500.4305970646826,1100.0,,4,275.0,275.0,275.0,275.0,400.4305970646826,51.0,9.0,16.0,19.69330805236144,304.7372890123212,100.0,18.0,25.0,28.69330805236144,411.7372890123212,1243.0,970.0772373135936,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.985860693291627,17.985860693291627,17.985860693291627,17.985860693291627,,1.1,1.1,1.1,1.1,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.9309643518532378,0.98,0.98,0.98,0.98,44.26821939769871,44.26821939769871,44.26821939769871,44.26821939769871,177.07287759079483,4249.749062179075,0.1051857307925544,47.292174265320064,93.65385752696156,138.0605231571395,177.90714239672693,0.21
1925-03-21,1925-04-01,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1925,3,21,1925.03,1924,6,172,25,0.15978283688519912,165.90779281030726,0.08971197143726742,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.06975467589180369,1720.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,620.3383898749896,59.0,10.0,18.0,28.852948366278586,504.485441508711,100.0,18.0,25.0,34.852948366278575,571.485441508711,1243.0,970.61324710575,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1925-03-22,1925-04-02,1937.3349,1.0005308252325822,1938.363286248882,0.184,1925,3,22,1925.03,1924,6,173,25,0.16747458793190342,89.02489637389229,0.04592786966481042,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.06655099222893382,1809.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,709.3632862488821,59.00000000000003,10.0,18.0,32.99364122087824,589.3696450280039,100.0,18.0,25.0,38.993641220878246,656.3696450280039,1243.0,970.9008660017273,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1925-03-23,1925-04-03,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1925,3,23,1925.03,1924,6,174,25,0.18206240773878002,168.84050702403462,0.08012538111550709,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.061218568612975366,1978.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,878.2037932729168,59.0,10.0,18.0,40.846688059205434,750.3571052137114,100.0,18.0,25.0,46.84668805920543,817.3571052137114,1243.0,971.3587677768656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1925-03-24,1925-04-04,2384.2857,1.0079273256968455,2403.186709298232,0.136,1925,3,24,1925.03,1924,6,175,25,0.20763533168336729,295.98291602531526,0.12316268015303185,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.05367872562746904,2274.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1174.186709298232,59.0,10.0,18.0,54.61333531619684,1032.5733739820353,100.0,18.0,25.0,60.61333531619684,1099.5733739820353,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1925-03-25,1925-04-05,2630.0582,1.0222948118787176,2688.6948527990785,0.113,1925,3,25,1925.03,1924,6,176,26,0.2323032352818404,285.5081435008465,0.10618837731013504,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.047978668857012144,2559.6948527990785,1100.0,,4,275.0,275.0,275.0,275.0,1459.6948527990783,59.0,10.0,18.0,67.89278385111993,1304.8020689479586,100.0,18.0,25.0,73.89278385111994,1371.8020689479586,1243.0,972.7623668860667,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.300731120818524,15.300731120818524,15.300731120818524,15.300731120818524,,1.1,1.1,1.1,1.1,0.91332274907887,0.91332274907887,0.91332274907887,0.91332274907887,0.98,0.98,0.98,0.98,36.945728588431685,36.945728588431685,36.945728588431685,36.945728588431685,147.78291435372674,3546.789944489442,0.05496455434497397,40.33262689576664,79.60714273541329,116.68014738533456,148.70256786251426,0.115
1925-03-26,1925-04-06,2891.2138,1.0183455444982707,2944.254691421915,0.09300000000000001,1925,3,26,1925.03,1924,6,177,26,0.25438360533885346,255.55983862283662,0.08679950120056194,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.04381414433195655,2815.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1715.2546914219156,59.0,10.0,18.0,74.0,1554.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233392,141.6524817121431,0.095
1925-03-27,1925-04-07,3035.8316,1.026636025839626,3116.6940889423536,0.08,1925,3,27,1925.03,1924,6,178,26,0.2692823692846193,172.43939752043843,0.055327662131561824,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.041390010157774576,2987.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1887.6940889423536,59.0,10.0,18.0,74.0,1726.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900553799052,73.80834576062797,107.90747135979393,136.84884773454687,0.08
1925-03-28,1925-04-08,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1925,3,28,1925.03,1924,6,179,26,0.27859869191691744,107.82780824419115,0.03343993673551199,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.0400059308366164,3095.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1995.5218971865447,59.0,10.000000000000012,18.0,74.0,1834.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1925-03-29,1925-04-09,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1925,3,29,1925.03,1924,6,180,26,0.2954794055901358,195.37863047706367,0.05712991617640459,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.037720395361361465,3290.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2190.9005276636085,59.0,10.0,18.0,74.0,2029.9005276636085,100.0,18.0,25.0,80.0,2096.900527663608,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1925-03-30,1925-04-10,3321.255,1.037456103909017,3445.6562723883435,0.062,1925,3,30,1925.03,1924,6,181,26,0.2977047019343529,25.755744724735,0.007474844467548267,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.037438441272780856,3316.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2216.6562723883435,59.0,10.0,18.0,74.0,2055.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1925-03-31,1925-04-11,3321.255,1.037456103909017,3445.6562723883435,0.062,1925,3,31,1925.03,1924,6,182,26,0.2977047019343529,0.0,0.0,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.037438441272780856,3316.6562723883435,1100.0,,4,275.0,275.0,275.0,275.0,2216.6562723883435,59.0,10.0,18.0,74.0,2055.6562723883435,100.0,18.0,25.0,80.0,2122.6562723883435,1243.0,974.5053192438704,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.557778763014724,13.557778763014724,13.557778763014724,13.557778763014724,,1.1,1.1,1.1,1.1,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.8902944526300522,0.98,0.98,0.98,0.98,31.91170341369165,31.91170341369165,31.91170341369165,31.91170341369165,127.6468136547666,3063.523527714399,0.03704571888892698,35.4230240807083,69.7403573737047,101.7687870134193,128.59212385600657,0.06
1925-04-01,1925-04-12,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1925,4,1,1925.04,1924,7,183,27,0.2954794055901358,25.755744724735,0.0075311385569248376,0.42,3,Normal,54,13,14,19,117,217.0,0.063452137933453,3202.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2102.9005276636085,46.0,5.0,11.0,61.0,1979.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1925-04-02,1925-04-13,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1925,4,2,1925.04,1924,7,184,27,0.2954794055901358,0.0,0.0,0.42,3,Normal,54,13,14,19,117,217.0,0.063452137933453,3202.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2102.9005276636085,46.0,5.0,11.0,61.0,1979.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
