Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1925-04-03,1925-04-14,3269.7091,1.037414098075141,3392.042316944581,0.066,1925,4,3,1925.04,1924,7,185,27,0.29307245618401184,27.85821071902729,0.008212813436867989,0.42,3,Normal,54,13,14,19,117,217.0,0.06397325850447087,3175.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,2075.042316944581,46.0,5.000000000000012,11.0,61.0,1952.042316944581,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1925-04-04,1925-04-15,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1925,4,4,1925.04,1924,7,186,27,0.2854184886221318,88.5875875217589,0.02681664947085165,0.42,3,Normal,54,13,14,19,117,217.0,0.06568880695329345,3086.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1986.4547294228225,46.0,5.0,11.0,61.0,1863.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1925-04-05,1925-04-16,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1925,4,5,1925.04,1924,7,187,27,0.2854184886221318,0.0,0.0,0.42,3,Normal,54,13,14,19,117,217.0,0.06568880695329345,3086.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1986.4547294228225,46.0,5.0,11.0,61.0,1863.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1925-04-06,1925-04-17,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1925,4,6,1925.04,1924,7,188,27,0.28371814253306604,19.679931586409566,0.005993081985821964,0.42,3,Normal,54,13,14,19,117,217.0,0.06608248535891538,3066.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1966.7747978364127,46.0,5.000000000000012,11.0,61.0,1843.7747978364123,100.0,18.0,25.0,80.0,1960.7747978364123,1243.0,974.1622846906532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1925-04-07,1925-04-18,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1925,4,7,1925.04,1924,7,189,27,0.27859869191691744,59.25290064986802,0.0183757166299808,0.42,3,Normal,54,13,14,19,117,217.0,0.06729679838407565,3007.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1907.5218971865447,46.0,5.0,11.000000000000014,61.0,1784.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1925-04-08,1925-04-19,3101.5394,1.0245696471551824,3177.743128695897,0.076,1925,4,8,1925.04,1924,7,190,28,0.27455700631932545,46.77876849064796,0.014720751991632926,0.42,3,Normal,54,13,14,19,117,217.0,0.06828745786291854,2960.743128695897,1100.0,,4,275.0,275.0,275.0,275.0,1860.7431286958965,46.0,5.0,10.999999999999986,61.0,1737.7431286958974,100.0,18.0,25.0,80.0,1854.7431286958965,1243.0,973.9375985346176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.125499472267805,14.125499472267805,14.125499472267805,14.125499472267805,,1.1,1.1,1.1,1.1,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.98,0.98,0.98,0.98,33.56547347576721,33.56547347576721,33.56547347576721,33.56547347576721,134.26189390306885,3222.285453673652,0.04225070701613573,37.04589030150761,72.99853721172734,106.68446459799515,135.20144636462686,0.075
1925-04-09,1925-04-20,3052.1754,1.0246677930235624,3127.465831038809,0.08,1925,4,9,1925.04,1924,7,191,28,0.2702130478017531,50.27729765708773,0.016076050186737863,0.42,3,Normal,54,13,14,19,117,217.0,0.06938525046264757,2910.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1810.4658310388088,46.0,5.0,11.000000000000014,61.0,1687.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1925-04-10,1925-04-21,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1925,4,10,1925.04,1924,7,192,28,0.26683194443619523,39.1331408050678,0.012671284064964514,0.42,3,Normal,54,13,14,19,117,217.0,0.0702644506811785,2871.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1771.3326902337408,46.0,5.0,11.0,61.0,1648.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1925-04-11,1925-04-22,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1925,4,11,1925.04,1924,7,193,28,0.26683194443619523,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.0702644506811785,2871.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1771.3326902337408,46.0,5.0,11.0,61.0,1648.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1925-04-12,1925-04-23,2971.0078,1.0238035019104426,3041.7281898432398,0.08600000000000001,1925,4,12,1925.04,1924,7,194,28,0.2628053156024559,46.60450039050147,0.015321717616360487,0.43,3,Normal,54,13,14,19,117,217.0,0.07134102275298419,2824.7281898432398,1100.0,,4,275.0,275.0,275.0,275.0,1724.7281898432398,46.0,5.0,11.0,61.0,1601.7281898432398,100.0,18.0,25.0,80.0,1718.7281898432398,1243.0,973.6145163203113,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.448581686573975,14.448581686573975,14.448581686573975,14.448581686573975,,1.1,1.1,1.1,1.1,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.9032025961610284,0.98,0.98,0.98,0.98,34.501515470698074,34.501515470698074,34.501515470698074,34.501515470698074,138.0060618827923,3312.145485187015,0.04537093825267294,37.96018800355875,74.83553316339575,109.45949533150588,138.94120434185416,0.085
1925-04-13,1925-04-24,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1925,4,13,1925.04,1924,7,195,28,0.2601072963169945,31.227075063210567,0.010372716658333564,0.43,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1925-04-14,1925-04-25,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1925,4,14,1925.04,1924,7,196,28,0.2601072963169945,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1925-04-15,1925-04-26,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1925,4,15,1925.04,1924,7,197,29,0.2601072963169945,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1925-04-16,1925-04-27,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1925,4,16,1925.04,1924,7,198,29,0.2601072963169945,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.07208102296811662,2793.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1693.5011147800292,46.0,5.0,11.0,61.0,1570.501114780029,100.0,18.0,25.0,80.0,1687.501114780029,1243.0,973.5391406218828,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.047899230897,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1925-04-17,1925-04-28,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1925,4,17,1925.04,1924,7,199,29,0.2614673929092742,15.741858706940546,0.005201782819441656,0.43,3,Normal,54,13,14,19,117,217.0,0.0717060731412333,2809.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1709.2429734869695,46.0,5.0,11.0,61.0,1586.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1925-04-18,1925-04-29,3052.1754,1.0246677930235624,3127.465831038809,0.08,1925,4,18,1925.04,1924,7,200,29,0.2702130478017531,101.2228575518393,0.03236577568561873,0.43,3,Normal,54,13,14,19,117,217.0,0.06938525046264757,2910.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1810.4658310388088,46.0,5.0,11.000000000000014,61.0,1687.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1925-04-19,1925-04-30,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1925,4,19,1925.04,1924,7,201,29,0.2854184886221318,175.98889838401328,0.05327419710539274,0.43,3,Normal,54,13,14,19,117,217.0,0.06568880695329345,3086.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1986.4547294228225,46.0,5.0,11.0,61.0,1863.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1925-04-20,1925-05-01,3085.0293,1.0246776610247352,3161.160607316777,0.077,1925,4,20,1925.04,1924,7,202,29,0.2731242764721695,142.2941221060455,0.04501325297319395,0.43,3,Normal,54,13,14,19,117,217.0,0.06864567383818934,2944.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1844.1606073167768,46.000000000000064,5.0,11.0,61.0,1721.1606073167768,100.0,18.0,25.0,80.0,1838.1606073167768,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1925-04-21,1925-05-02,3085.0293,1.0246776610247352,3161.160607316777,0.077,1925,4,21,1925.04,1924,7,203,29,0.2731242764721695,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.06864567383818934,2944.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1844.1606073167768,46.000000000000064,5.0,11.0,61.0,1721.1606073167768,100.0,18.0,25.0,80.0,1838.1606073167768,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1925-04-22,1925-05-03,3101.5394,1.0245696471551824,3177.743128695897,0.076,1925,4,22,1925.04,1924,7,204,30,0.27455700631932545,16.582521379119953,0.005218332856855298,0.43,3,Normal,54,13,14,19,117,217.0,0.06828745786291854,2960.743128695897,1100.0,,4,275.0,275.0,275.0,275.0,1860.7431286958965,46.0,5.0,10.999999999999986,61.0,1737.7431286958974,100.0,18.0,25.0,80.0,1854.7431286958965,1243.0,973.9375985346176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.125499472267805,14.125499472267805,14.125499472267805,14.125499472267805,,1.1,1.1,1.1,1.1,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.98,0.98,0.98,0.98,33.56547347576721,33.56547347576721,33.56547347576721,33.56547347576721,134.26189390306885,3222.285453673652,0.04225070701613573,37.04589030150761,72.99853721172734,106.68446459799515,135.20144636462686,0.075
1925-04-23,1925-05-04,3101.5394,1.0245696471551824,3177.743128695897,0.076,1925,4,23,1925.04,1924,7,205,30,0.27455700631932545,0.0,0.0,0.43,3,Normal,54,13,14,19,117,217.0,0.06828745786291854,2960.743128695897,1100.0,,4,275.0,275.0,275.0,275.0,1860.7431286958965,46.0,5.0,10.999999999999986,61.0,1737.7431286958974,100.0,18.0,25.0,80.0,1854.7431286958965,1243.0,973.9375985346176,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.125499472267805,14.125499472267805,14.125499472267805,14.125499472267805,,1.1,1.1,1.1,1.1,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.8987961171715739,0.98,0.98,0.98,0.98,33.56547347576721,33.56547347576721,33.56547347576721,33.56547347576721,134.26189390306885,3222.285453673652,0.04225070701613573,37.04589030150761,72.99853721172734,106.68446459799515,135.20144636462686,0.075
1925-04-24,1925-05-05,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1925,4,24,1925.04,1924,7,206,30,0.28200829778151826,86.24179933093546,0.026422241901426603,0.43,3,Normal,54,13,14,19,117,217.0,0.06648315013243104,3046.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1946.984928026832,45.999999999999936,5.0,11.000000000000014,61.0,1823.984928026832,100.0,18.0,25.0,80.0,1940.984928026832,1243.0,974.1203490141521,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.2857064570007,0.04048330716881979,36.52561127492068,71.95364969394903,105.1071631095815,133.07859535352534,0.07
1925-04-25,1925-05-06,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1925,4,25,1925.04,1924,7,207,30,0.2854184886221318,39.469801395990096,0.011948037623898731,0.43,3,Normal,54,13,14,19,117,217.0,0.06568880695329345,3086.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1986.4547294228225,46.0,5.0,11.0,61.0,1863.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1925-04-26,1925-05-07,3235.6269,1.0340214030244457,3345.707466801638,0.068,1925,4,26,1925.04,1924,7,208,30,0.28906912513166155,42.252737378815716,0.012628939558546529,0.43,3,Normal,54,13,14,19,117,217.0,0.06485922698060728,3128.707466801638,1100.0,,4,275.0,275.0,275.0,275.0,2028.7074668016376,46.0,5.000000000000012,11.0,61.0,1905.7074668016376,100.0,18.0,25.0,80.0,2022.7074668016376,1243.0,974.2935229653656,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.7695750415199,13.7695750415199,13.7695750415199,13.7695750415199,,1.1,1.1,1.1,1.1,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.8935791946098028,0.98,0.98,0.98,0.98,32.52979770882123,32.52979770882123,32.52979770882123,32.52979770882123,130.1191908352849,3122.8605800468376,0.03889138310100782,36.03068881227687,70.95998374032206,103.60793702073454,131.0626707477854,0.07
1925-04-27,1925-05-08,3269.7091,1.037414098075141,3392.042316944581,0.066,1925,4,27,1925.04,1924,7,209,30,0.29307245618401184,46.3348501429432,0.013659867953734674,0.43,3,Normal,54,13,14,19,117,217.0,0.06397325850447087,3175.042316944581,1100.0,,4,275.0,275.0,275.0,275.0,2075.042316944581,46.0,5.000000000000012,11.0,61.0,1952.042316944581,100.0,18.0,25.0,80.0,2069.042316944581,1243.0,974.3917087192397,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.671389287645596,13.671389287645596,13.671389287645596,13.671389287645596,,1.1,1.1,1.1,1.1,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.8920731671704499,0.98,0.98,0.98,0.98,32.243405352288256,32.243405352288256,32.243405352288256,32.243405352288256,128.97362140915305,3095.366913819673,0.0380224093210392,35.749299316489136,70.39516053323544,102.75606690454616,129.91800665586894,0.065
1925-04-28,1925-05-09,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1925,4,28,1925.04,1924,7,210,30,0.28371814253306604,108.26751910816849,0.032970445835537474,0.43,3,Normal,54,13,14,19,117,217.0,0.06608248535891538,3066.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1966.7747978364127,46.0,5.000000000000012,11.0,61.0,1843.7747978364123,100.0,18.0,25.0,80.0,1960.7747978364123,1243.0,974.1622846906532,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1925-04-29,1925-05-10,3134.7263,1.028645434590747,3224.5218971865447,0.07400000000000001,1925,4,29,1925.04,1924,7,211,31,0.27859869191691744,59.25290064986802,0.0183757166299808,0.43,3,Normal,54,13,14,19,117,217.0,0.06729679838407565,3007.5218971865447,1100.0,,4,275.0,275.0,275.0,275.0,1907.5218971865447,46.0,5.0,11.000000000000014,61.0,1784.5218971865447,100.0,18.0,25.0,80.0,1901.5218971865447,1243.0,974.0367249726096,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.026373034275663,14.026373034275663,14.026373034275663,14.026373034275663,,1.1,1.1,1.1,1.1,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.8973813656915919,0.98,0.98,0.98,0.98,33.27746297045275,33.27746297045275,33.27746297045275,33.27746297045275,133.109851881811,3194.6364451634645,0.04128049246555027,36.76394855437486,72.4322674882582,105.82955511901413,134.05059619965692,0.075
1925-04-30,1925-05-11,3085.0293,1.0246776610247352,3161.160607316777,0.077,1925,4,30,1925.04,1924,7,212,31,0.2731242764721695,63.36128986976792,0.02004367943947953,0.43,3,Normal,54,13,14,19,117,217.0,0.06864567383818934,2944.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1844.1606073167768,46.000000000000064,5.0,11.0,61.0,1721.1606073167768,100.0,18.0,25.0,80.0,1838.1606073167768,1243.0,973.9024593821713,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713965,14.160638624713965,14.160638624713965,14.160638624713965,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1925-05-01,1925-05-12,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1925,5,1,1925.05,1924,8,213,31,0.2614673929092742,134.91763382980707,0.04458255170249898,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.10607211741168612,2705.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1605.2429734869695,35.0,4.0,8.0,56.99999999999999,1501.2429734869695,100.0,18.0,25.0,80.0,1703.2429734869695,1243.0,973.5771382118652,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1925-05-02,1925-05-13,2690.1084,1.0255857602624774,2758.936868602477,0.10800000000000001,1925,5,2,1925.05,1924,8,214,31,0.238372145447254,267.3061048844929,0.096887358288809,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.11634916465580478,2437.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1337.9368686024768,35.0,3.999999999999993,8.0,57.0,1233.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.421266957441,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1925-05-03,1925-05-14,2828.3612,1.027849310755933,2907.129109988823,0.09699999999999999,1925,5,3,1925.05,1924,8,215,31,0.2511759551030343,148.19224138634632,0.05097545921753576,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.11041821255789844,2586.129109988823,1100.0,,4,275.0,275.0,275.0,275.0,1486.1291099888226,35.0,4.0,8.0,57.0,1382.1291099888233,100.0,18.0,25.0,80.0,1584.1291099888233,1243.0,973.289621989628,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.773476017257126,14.773476017257126,14.773476017257126,14.773476017257126,,1.1,1.1,1.1,1.1,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.9073180045263204,0.98,0.98,0.98,0.98,35.43806475268299,35.43806475268299,35.43806475268299,35.43806475268299,141.75225901073196,3402.054216257567,0.048760221389437,38.87183925909393,76.66824503196952,112.23067074034279,142.68215587399618,0.095
1925-05-04,1925-05-15,2797.2606,1.0224543431941675,2860.071249515923,0.1,1925,5,4,1925.05,1924,8,216,31,0.2471101559581757,47.057860472900295,0.01645338747447813,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.11223496619335284,2539.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1439.0712495159228,35.0,4.0,8.0,57.0,1335.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1925-05-05,1925-05-16,2720.4544,1.0229283295066824,2782.8298748911047,0.106,1925,5,5,1925.05,1924,8,217,31,0.24043650119059146,77.24137462481805,0.027756412751548658,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.11535020624017164,2461.829874891105,1100.0,,4,275.0,275.0,275.0,275.0,1361.8298748911047,35.0,4.0,8.0,57.0,1257.8298748911045,100.0,18.0,25.0,80.0,1459.8298748911045,1243.0,972.9895893531856,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.07350865369979,15.07350865369979,15.07350865369979,15.07350865369979,,1.1,1.1,1.1,1.1,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.9108372442342944,0.98,0.98,0.98,0.98,36.29801804147543,36.29801804147543,36.29801804147543,36.29801804147543,145.19207216590172,3484.6097319816413,0.052174253796805764,39.70609959599147,78.34631154700924,114.77037842426672,146.11640266584237,0.105
1925-05-06,1925-05-17,2675.0157,1.0203003171795997,2729.319367170408,0.11,1925,5,6,1925.05,1924,8,218,32,0.2358131933235232,53.51050772069676,0.019605806621367725,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.11761174007745134,2408.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1308.319367170408,35.0,4.0,8.0,57.0,1204.3193671704078,100.0,18.0,25.0,80.0,1406.3193671704078,1243.0,972.8604260586873,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1925-05-07,1925-05-18,2615.179,1.023649608554846,2677.026959650853,0.114,1925,5,7,1925.05,1924,8,219,32,0.2312951293138337,52.29240751955513,0.01953376200827476,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.11990913981750335,2356.026959650853,1100.0,,4,275.0,275.0,275.0,275.0,1256.0269596508529,34.999999999999964,3.999999999999993,8.0,57.0,1152.0269596508529,100.0,18.0,25.0,80.0,1354.0269596508529,1243.0,972.7342030060538,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328895000831453,15.328895000831453,15.328895000831453,15.328895000831453,,1.1,1.1,1.1,1.1,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.9136200346272038,0.98,0.98,0.98,0.98,37.02578209632652,37.02578209632652,37.02578209632652,37.02578209632652,148.1031283853061,3554.475081247346,0.055323734358141176,40.40995119003613,79.76278807712225,116.9159952828504,149.0221744846963,0.115
1925-05-08,1925-05-19,2556.1926,1.0169526735643364,2599.526898715372,0.12,1925,5,8,1925.05,1924,8,220,32,0.2245991240490082,77.50006093548062,0.02981314060407662,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12348400786259645,2278.526898715372,1100.0,,4,275.0,275.0,275.0,275.0,1178.5268987153722,35.0,4.0,8.0,57.0,1074.526898715372,100.0,18.0,25.0,80.0,1276.526898715372,1243.0,972.5471338934508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.51596411343435,15.51596411343435,15.51596411343435,15.51596411343435,,1.1,1.1,1.1,1.1,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.9155342588549672,0.98,0.98,0.98,0.98,37.55615678173086,37.55615678173086,37.55615678173086,37.55615678173086,150.22462712692345,3605.391051046163,0.057789218184724725,40.921618153272576,80.79292652884105,118.4774812640998,151.1394836338921,0.12
1925-05-09,1925-05-20,2498.0517,1.0205004355171887,2549.2628477944536,0.125,1925,5,9,1925.05,1924,8,221,32,0.2202563100494408,50.264050920918635,0.019717092321180445,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12591875344581266,2228.2628477944536,1100.0,,4,275.0,275.0,275.0,275.0,1128.2628477944534,35.000000000000036,4.0,8.0,57.0,1024.2628477944536,100.0,18.0,25.0,80.0,1226.2628477944534,1243.0,972.4258068739866,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.637291132898625,15.637291132898625,15.637291132898625,15.637291132898625,,1.1,1.1,1.1,1.1,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.9167196380462276,0.98,0.98,0.98,0.98,37.898832699904865,37.898832699904865,37.898832699904865,37.898832699904865,151.59533079961946,3638.287939190867,0.059466339820852615,41.25162200117579,81.457518344539,119.48536400985378,152.50732595620497,0.125
1925-05-10,1925-05-21,2440.7511,1.0095129172694002,2463.969763289497,0.13,1925,5,10,1925.05,1924,8,222,32,0.21288698754821253,85.29308450495638,0.03461612466830223,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.13027757271317011,2142.969763289497,1100.0,,4,275.0,275.0,275.0,275.0,1042.9697632894972,35.0,4.0,8.0,57.0,938.9697632894972,100.0,18.0,25.0,80.0,1140.9697632894972,1243.0,972.2199270148367,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.843170992048572,15.843170992048572,15.843170992048572,15.843170992048572,,1.1,1.1,1.1,1.1,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.9186300604258104,0.98,0.98,0.98,0.98,38.47782713182401,38.47782713182401,38.47782713182401,38.47782713182401,153.91130852729603,3693.871404655105,0.062464771613844124,41.80814305918576,82.57864698603647,121.18650199225985,154.8181887918474,0.13
1925-05-11,1925-05-22,2384.2857,1.0079273256968455,2403.186709298232,0.136,1925,5,11,1925.05,1924,8,223,32,0.20763533168336729,60.78305399126521,0.025292688976719085,0.45,3,Normal,55,13,13,17,178,276.0,0.11484750599365467,2127.186709298232,1100.0,,4,275.0,275.0,275.0,275.0,1027.186709298232,45.00000000000003,5.0,12.0,63.0,902.186709298232,100.0,18.0,25.0,80.0,1080.186709298232,1243.0,972.073209298306,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.98988870857916,15.98988870857916,15.98988870857916,15.98988870857916,,1.1,1.1,1.1,1.1,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.9199139006656016,0.98,0.98,0.98,0.98,38.88842903062067,38.88842903062067,38.88842903062067,38.88842903062067,155.55371612248268,3733.289186939584,0.06472810269823223,42.20198458649524,83.37232912025259,122.39148724398324,156.45675206969543,0.135
1925-05-12,1925-05-23,2328.6506,1.0079230988784054,2347.100728957058,0.14200000000000002,1925,5,12,1925.05,1924,8,224,32,0.2027895029818898,56.08598034117404,0.02389585570368598,0.45,3,Normal,55,13,13,17,178,276.0,0.11759188542480728,2071.100728957058,1100.0,,4,275.0,275.0,275.0,275.0,971.100728957058,45.0,5.0,12.0,59.81417533431154,849.2865536227464,100.0,18.0,25.0,76.81417533431154,1027.2865536227464,1243.0,971.9378293457584,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.125268661126782,16.125268661126782,16.125268661126782,16.125268661126782,,1.1,1.1,1.1,1.1,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.9210412452633872,0.98,0.98,0.98,0.98,39.265742555944534,39.265742555944534,39.265742555944534,39.265742555944534,157.0629702237781,3769.5112853706746,0.06691786521389287,42.56328293258325,84.10063576404377,123.4977381711945,157.96231183243998,0.14
1925-05-13,1925-05-24,2273.8406,1.0091162618538574,2294.569526323532,0.147,1925,5,13,1925.05,1924,8,225,33,0.1982508070743532,52.531202633525936,0.0228937070901024,0.45,3,Normal,55,13,13,17,178,276.0,0.1202839996058957,2018.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,918.5695263235319,45.0,5.0,12.0,56.57855778079727,799.9909685427347,100.0,18.0,25.0,73.57855778079727,977.9909685427347,1243.0,971.8110298911258,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1925-05-14,1925-05-25,2233.2716,1.008811210708514,2252.94942663694,0.152,1925,5,14,1925.05,1924,8,226,33,0.1946548304614316,41.62009968659186,0.018473605840642282,0.45,3,Normal,55,13,13,17,178,276.0,0.12250607880355098,1976.9494266369397,1100.0,,4,275.0,275.0,275.0,275.0,876.9494266369403,45.0,5.0,12.0,54.015000916043434,760.9344257208968,100.0,18.0,25.0,71.01500091604342,938.9344257208968,1243.0,971.7105675815376,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1925-05-15,1925-05-26,2193.1616,1.003385573007351,2200.5867087137194,0.156,1925,5,15,1925.05,1924,8,227,33,0.19013069163286536,52.36271792322078,0.023794889660961226,0.45,3,Normal,55,13,13,17,178,276.0,0.1254210974314785,1924.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,824.5867087137192,45.0,5.0,12.0,50.78976104396097,711.7969476697583,100.0,18.0,25.0,67.78976104396097,889.7969476697583,1243.0,971.5841748141363,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1925-05-16,1925-05-27,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1925,5,16,1925.05,1924,8,228,33,0.1857983188260193,50.143203782940866,0.023317610375704786,0.45,3,Normal,55,13,13,17,178,276.0,0.12834561771427902,1874.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,774.4435049307785,45.0,5.0,12.0,47.701230376171154,664.7422745546074,100.0,18.0,25.0,64.70123037617114,842.7422745546075,1243.0,971.4631394946604,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1925-05-17,1925-05-28,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1925,5,17,1925.05,1924,8,229,33,0.1851861595128408,7.08517723586192,0.003305642898955539,0.45,3,Normal,55,13,13,17,178,276.0,0.1287698824940883,1867.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,767.3583276949167,45.0,5.0,12.0,47.26482453193327,658.0935031629834,100.0,18.0,25.0,64.26482453193327,836.0935031629834,1243.0,971.446037342712,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1925-05-18,1925-05-29,2062.7498,1.0096633060127025,2082.682782545041,0.17,1925,5,18,1925.05,1924,8,230,33,0.1799437924118915,60.67554514987569,0.029133358982173032,0.45,3,Normal,55,13,13,17,178,276.0,0.1325213817068808,1806.682782545041,1100.0,,4,275.0,275.0,275.0,275.0,706.6827825450409,45.0,5.0,12.0,43.52756269299165,601.1552198520493,100.0,18.0,25.0,60.52756269299165,779.1552198520493,1243.0,971.2995791302812,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.763518876604124,16.763518876604124,16.763518876604124,16.763518876604124,,1.1,1.1,1.1,1.1,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.9256154688387388,0.98,0.98,0.98,0.98,41.022636486895756,41.022636486895756,41.022636486895756,41.022636486895756,164.09054594758302,3938.173102741993,0.07878806476090623,44.23756231213878,87.47836973547912,128.63512939025057,164.97056874468632,0.17
1925-05-19,1925-05-30,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1925,5,19,1925.05,1924,8,231,33,0.17599830029639224,45.665418003464076,0.022417785335738124,0.45,3,Normal,55,13,13,17,178,276.0,0.13549221759438107,1761.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,661.0173645415769,45.0,5.000000000000004,12.000000000000005,40.714837671039156,558.3025268705378,100.0,18.0,25.0,57.71483767103915,736.3025268705377,1243.0,971.1893522592385,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1925-05-20,1925-05-31,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1925,5,20,1925.05,1924,8,232,34,0.17306435430755507,33.95770820413372,0.0169529190489637,0.45,3,Normal,55,13,13,17,178,276.0,0.1377892061910232,1727.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,627.0596563374431,45.0,5.0,12.0,38.62323970194397,526.4364166354992,100.0,18.0,25.0,55.62323970194397,704.4364166354993,1243.0,971.1073853773663,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1925-05-21,1925-06-01,1962.0220000000002,1.0055924901309194,1972.9945886716464,0.18100000000000002,1925,5,21,1925.05,1924,8,233,34,0.17046673246123029,30.065067665796505,0.015238292004661981,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1398888783500526,1696.9945886716464,1100.0,,4,275.0,275.0,275.0,275.0,596.9945886716464,44.99999999999999,5.000000000000004,12.000000000000005,36.77140582397822,498.22318284766817,100.0,18.0,25.0,53.77140582397821,676.2231828476682,1243.0,971.0127517480161,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050346258869194,17.050346258869194,17.050346258869194,17.050346258869194,,1.1,1.1,1.1,1.1,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.9272731023051074,0.98,0.98,0.98,0.98,41.799264715763954,41.799264715763954,41.799264715763954,41.799264715763954,167.19705886305582,4012.729412713339,0.08474278633253839,44.97324270478597,88.96405384423097,130.89857049019102,168.06737787496314,0.18
1925-05-22,1925-06-02,1925.0651,0.9979610876171788,1921.1400609298728,0.18600000000000005,1925,5,22,1925.05,1924,8,234,34,0.165986501264341,51.85452774177384,0.026991539449068142,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14366469452852393,1645.1400609298728,1100.0,,4,275.0,275.0,275.0,275.0,545.1400609298728,45.00000000000002,4.9999999999999964,11.999999999999995,33.57746752104289,449.5625934088298,100.0,18.0,25.0,50.57746752104289,627.5625934088299,1243.0,970.8452217353121,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.217876271573306,17.217876271573306,17.217876271573306,17.217876271573306,,1.1,1.1,1.1,1.1,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.9281271143890812,0.98,0.98,0.98,0.98,42.24884297821331,42.24884297821331,42.24884297821331,42.24884297821331,168.99537191285324,4055.8889259084776,0.08796619015432736,45.397807983635424,89.82189807879296,132.20661983952914,169.85972996250686,0.185
1925-05-23,1925-06-03,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1925,5,23,1925.05,1924,8,235,34,0.16239171512873474,41.60632101396095,0.022136511907374628,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14684492974962393,1603.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,503.5337399159118,45.0,5.000000000000004,12.000000000000005,31.01475934264675,410.51898057326514,100.0,18.0,25.0,48.01475934264674,588.5189805732651,1243.0,970.7108013135744,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
