Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1925-05-24,1925-06-04,1852.4742,0.9887821130458808,1831.6933538389774,0.19399999999999998,1925,5,24,1925.05,1924,8,236,34,0.15825830577168762,47.84038607693447,0.02611811959500077,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.15068024318674408,1555.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,455.6933538389774,45.0,5.0,12.0,28.068068895879044,365.6252849430983,100.0,18.0,25.0,45.06806889587904,543.6252849430982,1243.0,970.5562400662492,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1925-05-25,1925-06-05,1816.8359,0.9841191530010728,1787.9830070499418,0.19899999999999998,1925,5,25,1925.05,1924,8,237,34,0.15448173180911498,43.7103467890356,0.024446735017440067,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.15436388316429386,1511.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,411.98300704994176,45.0,5.000000000000004,12.000000000000005,25.375764926989174,324.60724212295264,100.0,18.0,25.0,42.375764926989156,502.60724212295264,1243.0,970.4150220227768,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1925-05-26,1925-06-06,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1925,5,26,1925.05,1924,8,238,34,0.15036695208705347,47.62476530163735,0.027364920715286255,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.15858803858838846,1464.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,364.35824174830435,45.0,5.0,12.0,22.44235547000427,279.91588627830015,100.0,18.0,25.0,39.44235547000426,457.91588627830015,1243.0,970.2611573964177,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991158,0.205
1925-05-27,1925-06-07,1758.4044,0.9718414202213806,1708.8902294195245,0.206,1925,5,27,1925.05,1924,8,239,35,0.1476481158218469,31.468012328779878,0.0184142970607708,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.16150832584124006,1432.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,332.8902294195245,45.0,5.000000000000002,12.000000000000002,20.50410833381129,250.38612108571323,100.0,18.0,25.0,37.504108333811295,428.38612108571317,1243.0,970.1594915104324,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1925-05-28,1925-06-08,1712.5226,0.969471177329717,1660.241301225748,0.21100000000000002,1925,5,28,1925.05,1924,8,240,35,0.14344484842590466,48.64892819377656,0.02930232379947378,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.16624089510135096,1384.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,284.241301225748,45.0,5.0,12.0,17.507616379846798,204.7336848459012,100.0,18.0,25.0,34.507616379846795,382.73368484590117,1243.0,970.002318050114,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1925-05-29,1925-06-09,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1925,5,29,1925.05,1924,8,241,35,0.14032999959446205,36.051491104659355,0.02219659973237464,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.16993087770906734,1348.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,248.1898101210886,45.0,5.0,11.69009975208026,15.28705352195111,171.21265684705722,100.0,18.0,24.690099752080265,32.28705352195111,349.21265684705725,1242.6900997520802,969.8858440019296,990.0,0.9211543600054564,0.48,988.5988456399948,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.178066858064955,18.178066858064955,18.178066858064955,18.178066858064955,,1.1,1.1,1.1,1.1,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.9313976054362506,0.98,0.98,0.98,0.98,44.762114144826974,44.762114144826974,44.762114144826974,44.762114144826974,179.0484565793079,4297.16295790339,0.11023862818469428,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1925-05-30,1925-06-10,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1925,5,30,1925.05,1924,8,242,35,0.13702590067095408,38.24188568875002,0.024112951692558258,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1740284127543401,1309.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,209.9479244323386,41.83744870934285,5.0,9.888851513117398,12.93157505561506,140.2900491542633,96.83744870934284,18.0,22.888851513117398,29.93157505561506,318.29004915426333,1237.7263002224602,969.7622932943201,990.0,0.9081345579605512,0.48,988.6118654420392,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.314637367719527,18.314637367719527,18.314637367719527,18.314637367719527,,1.1,1.1,1.1,1.1,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.9316380984095508,0.98,0.98,0.98,0.98,45.11005339591757,45.11005339591757,45.11005339591757,45.11005339591757,180.44021358367027,4330.565126008087,0.11377436219934875,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1925-05-31,1925-06-11,1645.1264,0.9540705474587552,1569.566645086851,0.221,1925,5,31,1925.05,1924,8,243,35,0.1356105581355039,16.381279345487656,0.0104368166823405,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.17584471539577584,1293.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,193.56664508685088,38.57306333252464,5.0,9.11726951496037,11.922583211871256,128.95372902749466,93.57306333252464,18.0,22.11726951496037,28.922583211871252,306.9537290274946,1233.690332847485,969.7093691610498,990.0,0.8975484140261902,0.48,988.6224515859736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.378147644923914,18.378147644923914,18.378147644923914,18.378147644923914,,1.1,1.1,1.1,1.1,0.9317308756502676,0.9317308756502676,0.9317308756502676,0.9317308756502676,0.98,0.98,0.98,0.98,45.270990894246566,45.270990894246566,45.270990894246566,45.270990894246566,181.08396357698632,4346.015125847671,0.11537194941280506,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1925-06-01,1925-06-12,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1925,6,1,1925.06,1924,9,244,35,0.13273038440570867,33.335344094852424,0.021699430335345084,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.13669816509037125,1326.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,226.2313009919985,46.99999999999999,6.0,12.927502913828487,14.004794823314194,146.2990032548558,100.0,18.0,24.927502913828487,27.00479482331419,266.29900325485585,1242.9275029138284,969.6016703570508,990.0,0.9217770568231566,0.48,988.5982229431768,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.461617806125744,18.461617806125744,18.461617806125744,18.461617806125744,,1.1,1.1,1.1,1.1,0.931834408016916,0.931834408016916,0.931834408016916,0.931834408016916,0.98,0.98,0.98,0.98,45.48165667923539,45.48165667923539,45.48165667923539,45.48165667923539,181.9266267169416,4366.239041206598,0.11842398120612772,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1925-06-02,1925-06-13,1601.139,0.949933249464272,1520.9751731139745,0.22699999999999998,1925,6,2,1925.06,1924,9,245,35,0.1314122549570474,15.256127878024015,0.010030491061066649,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.13806931481337442,1310.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,210.9751731139745,47.0,6.0,12.055724177941403,13.060367859436516,132.85908107659657,100.0,18.0,24.0557241779414,26.06036785943652,252.85908107659657,1242.0557241779413,969.5523813285221,990.0,0.9194904240732888,0.48,988.6005095759268,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.51319346740464,18.51319346740464,18.51319346740464,18.51319346740464,,1.1,1.1,1.1,1.1,0.9318879323660316,0.9318879323660316,0.9318879323660316,0.9318879323660316,0.98,0.98,0.98,0.98,45.61133715693961,45.61133715693961,45.61133715693961,45.61133715693961,182.44534862775842,4378.688367066202,0.11995287750438965,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1925-06-03,1925-06-14,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1925,6,3,1925.06,1924,9,246,36,0.12963506220841567,20.569360516570896,0.013709198100854178,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.13996213440180014,1290.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,190.4058125974036,47.00000000000001,5.999999999999997,10.880332148423063,11.787026494124985,114.73845395485554,100.0,18.0,22.880332148423065,24.78702649412499,234.73845395485557,1240.8803321484233,969.4859264714688,990.0,0.916407428586028,0.48,988.6035925714141,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.582731319945378,18.582731319945378,18.582731319945378,18.582731319945378,,1.1,1.1,1.1,1.1,0.9319474646129956,0.9319474646129956,0.9319474646129956,0.9319474646129956,0.98,0.98,0.98,0.98,45.785583756350356,45.785583756350356,45.785583756350356,45.785583756350356,183.14233502540142,4395.416040609635,0.12206186718802264,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1925-06-04,1925-06-15,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1925,6,4,1925.06,1924,9,247,36,0.1285236610023133,12.86343988544445,0.008647444349429144,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14117244917006705,1277.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,177.54237271195916,44.808313113018265,6.0,10.14527844068338,10.990718310740327,105.59806284751718,97.80831311301829,18.0,22.14527844068338,23.990718310740327,225.5980628475172,1237.9535915537015,969.4443676656848,990.0,0.9087307319441356,0.48,988.6112692680556,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.631966822371012,18.631966822371012,18.631966822371012,18.631966822371012,,1.1,1.1,1.1,1.1,0.9319808439590608,0.9319808439590608,0.9319808439590608,0.9319808439590608,0.98,0.98,0.98,0.98,45.90853826649004,45.90853826649004,45.90853826649004,45.90853826649004,183.63415306596016,4407.219673583044,0.12344801495044085,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1925-06-05,1925-06-16,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1925,6,5,1925.06,1924,9,248,36,0.12390553501225805,53.450532292305745,0.03727134538096577,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14643413628136145,1224.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,124.09184041965365,31.318416867817344,6.0,7.090962309694492,7.681875835502367,72.00058540663942,84.31841686781735,18.0,19.090962309694493,20.681875835502368,192.0005854066394,1221.4093791775122,969.2716813305867,990.0,0.8719310627304296,0.48,988.6480689372696,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84145282668289,18.84145282668289,18.84145282668289,18.84145282668289,,1.1,1.1,1.1,1.1,0.9320415677774084,0.9320415677774084,0.9320415677774084,0.9320415677774084,0.98,0.98,0.98,0.98,46.42772955230865,46.42772955230865,46.42772955230865,46.42772955230865,185.7109182092346,4457.062037021629,0.12949722812375153,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1925-06-06,1925-06-17,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1925,6,6,1925.06,1924,9,249,36,0.11963170332398144,49.46564454023907,0.035724908778590636,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1516654824420848,1174.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,74.62619587941434,18.834230388614106,4.264354050252249,4.264354050252249,4.6197168877732695,42.64354050252248,71.83423038861409,16.264354050252248,16.264354050252248,17.619716887773272,162.64354050252246,1204.3629384891185,969.1118692482255,990.0,0.8473279524585215,0.48,988.6726720475417,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02586801931564,19.02586801931564,19.02586801931564,19.02586801931564,,1.1,1.1,1.1,1.1,0.9319860622587072,0.9319860622587072,0.9319860622587072,0.9319860622587072,0.98,0.98,0.98,0.98,46.879360022515385,46.879360022515385,46.879360022515385,46.879360022515385,187.51744009006146,4500.418562161476,0.13542820484554244,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1925-06-07,1925-06-18,1463.3217,0.9412299069783912,1377.322147570461,0.25,1925,6,7,1925.06,1924,9,250,36,0.11900063355008784,7.30404830895327,0.005303079110313668,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.15246977649377907,1167.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,67.32214757046108,16.99082772016399,3.8469798611692054,3.8469798611692054,4.167561516266638,38.46979861169205,69.99082772016399,15.846979861169205,15.846979861169205,17.167561516266638,158.46979861169206,1201.6847874425025,969.0882715536893,990.0,0.8434625798139211,0.48,988.676537420186,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05333108649684,19.05333108649684,19.05333108649684,19.05333108649684,,1.1,1.1,1.1,1.1,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.98,0.98,0.98,0.98,46.94617242731682,46.94617242731682,46.94617242731682,46.94617242731682,187.7846897092673,4506.832553022416,0.13634042699488402,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1925-06-08,1925-06-19,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1925,6,8,1925.06,1924,9,251,36,0.11565013952803198,38.7788659960172,0.02897094664761536,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.15688697025395418,1128.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,28.543281574443878,7.203780587835836,1.6310446613967933,1.6310446613967933,1.7669650498465257,16.31044661396793,60.203780587835844,13.631044661396793,13.631044661396793,14.766965049846526,136.31044661396794,1187.4658699106294,968.9639931706624,990.0,0.8229404307988466,0.48,988.6970595692012,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.19813161853854,19.19813161853854,19.19813161853854,19.19813161853854,,1.1,1.1,1.1,1.1,0.9318420499833341,0.9318420499833341,0.9318420499833341,0.9318420499833341,0.98,0.98,0.98,0.98,47.29650462532647,47.29650462532647,47.29650462532647,47.29650462532647,189.18601850130588,4540.464444031341,0.14133724408132572,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1925-06-09,1925-06-20,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1925,6,9,1925.06,1924,9,252,36,0.11360834243191005,23.63191083474431,0.017972246160933448,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1597065815028013,1104.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,4.911370739699579,1.239536424781322,0.28064975655426155,0.28064975655426155,0.3040372362671167,2.8064975655426156,54.23953642478132,12.28064975655426,12.28064975655426,13.304037236267115,122.8064975655426,1178.8008359378898,968.8897214508963,990.0,0.8104341961990162,0.48,988.709565803801,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.284909572904734,19.284909572904734,19.284909572904734,19.284909572904734,,1.1,1.1,1.1,1.1,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.9317357850164484,0.98,0.98,0.98,0.98,47.504872781253226,47.504872781253226,47.504872781253226,47.504872781253226,190.0194911250129,4560.46778700031,0.1445112540308462,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1925-06-10,1925-06-21,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1925,6,10,1925.06,1924,9,253,37,0.11054736034098404,35.42803345979201,0.02768932773685786,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.16412874937976554,1069.4833372799076,1069.4833372799076,,4,267.3708343199769,267.3708343199769,267.3708343199769,267.3708343199769,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.4833372799076,968.7783762028796,990.0,0.7637903837029594,0.4403283384638798,988.7958812778332,0.5057173393475856,0.5057173393475856,0.5057173393475856,0.5057173393475856,19.511787735605832,19.511787735605832,19.511787735605832,19.511787735605832,,1.0694833372799075,1.0694833372799075,1.0694833372799075,1.0694833372799075,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.14482529050586,47.14482529050586,47.14482529050586,47.14482529050586,188.57930116202343,4525.903227888563,0.14738707075539564,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1925-06-11,1925-06-22,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1925,6,11,1925.06,1924,9,254,37,0.10738545013389154,36.59618295245922,0.029444493673492163,0.55,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.6633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.113515958151005,46.113515958151005,46.113515958151005,46.113515958151005,184.454063832604,4426.897531982497,0.1484077321021279,50.52812217072493,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1925-06-12,1925-06-23,1323.5347,0.9256382196791032,1225.114303391516,0.27399999999999997,1925,6,12,1925.06,1924,9,255,37,0.10584987581302699,17.77285093593241,0.014507096102568846,0.55,3,Normal,53,12,12,13,120,210.0,0.17141257711109198,1015.1143033915159,1015.1143033915159,,4,253.77857584787893,253.77857584787893,253.77857584787893,253.77857584787893,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.114303391516,968.6075020963733,990.0,0.6853196131423941,0.3696485944089707,988.9450317924486,0.455687921325205,0.455687921325205,0.455687921325205,0.455687921325205,19.881841774750107,19.881841774750107,19.881841774750107,19.881841774750107,,1.015114303391516,1.015114303391516,1.015114303391516,1.015114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.596814804227456,45.596814804227456,45.596814804227456,45.596814804227456,182.38725921690983,4377.294221205837,0.14887366730761564,50.648538686935645,100.46433589861343,148.5174800837901,192.40874977955292,0.275
1925-06-13,1925-06-24,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1925,6,13,1925.06,1924,9,256,37,0.10459110469289283,14.56911018673759,0.012035164212388929,0.55,3,Normal,53,12,12,13,120,210.0,0.17347555562469275,1000.5451932047785,1000.5451932047785,,4,250.13629830119459,250.13629830119459,250.13629830119459,250.13629830119459,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1077.5451932047783,968.561713464358,990.0,0.6642920314295769,0.3507087511662118,988.9849992174044,0.4427223514495104,0.4427223514495104,0.4427223514495104,0.4427223514495104,19.980563401596832,19.980563401596832,19.980563401596832,19.980563401596832,,1.0005451932047784,1.0005451932047784,1.0005451932047784,1.0005451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.16555853922128,45.16555853922128,45.16555853922128,45.16555853922128,180.66223415688512,4335.893619765243,0.14924038786078095,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1925-06-14,1925-06-25,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1925,6,14,1925.06,1924,9,257,37,0.10319252978105704,16.18720962772909,0.013553063528950604,0.55,3,Normal,53,12,12,13,120,210.0,0.17582668085079425,984.3579835770493,984.3579835770493,,4,246.0894958942623,246.0894958942623,246.0894958942623,246.0894958942623,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1061.3579835770493,968.5108393769564,990.0,0.6409290484617206,0.3374863868616394,989.0215845646768,0.4285352129048412,0.4285352129048412,0.4285352129048412,0.4285352129048412,20.08220997481525,20.08220997481525,20.08220997481525,20.08220997481525,,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.9843579835770492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.660904760097466,44.660904760097466,44.660904760097466,44.660904760097466,178.64361904038978,4287.4468569693545,0.14957292662402613,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1925-06-15,1925-06-26,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1925,6,15,1925.06,1924,9,258,37,0.10028580173930184,33.64268566846317,0.028984442377111463,0.55,3,Normal,53,12,12,13,120,210.0,0.18092291915027287,950.715297908586,950.715297908586,,4,237.67882447714646,237.67882447714646,237.67882447714646,237.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1027.715297908586,968.4051052219985,990.0,0.5951574442987044,0.3105722383268689,989.0942703173744,0.3997849003388256,0.3997849003388256,0.3997849003388256,0.3997849003388256,20.28938019503727,20.28938019503727,20.28938019503727,20.28938019503727,,0.950715297908586,0.950715297908586,0.950715297908586,0.950715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.57949645443093,43.57949645443093,43.57949645443093,43.57949645443093,174.3179858177237,4183.631659625369,0.15018151835494492,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1925-06-16,1925-06-27,1229.0427,0.9335129102384718,1147.327227684349,0.293,1925,6,16,1925.06,1924,9,259,37,0.09912907247192776,13.388070224237024,0.011668920514732464,0.55,3,Normal,53,12,12,13,120,210.0,0.18303409431313075,937.327227684349,937.327227684349,,4,234.33180692108726,234.33180692108726,234.33180692108726,234.33180692108726,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1014.327227684349,968.3630284298648,990.0,0.5828894915035867,0.2998617821474793,989.117248726349,0.38862000408107344,0.38862000408107344,0.38862000408107344,0.38862000408107344,20.365600292402863,20.365600292402863,20.365600292402863,20.365600292402863,,0.9373272276843492,0.9373272276843492,0.9373272276843492,0.9373272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.12721300821623,43.12721300821623,43.12721300821623,43.12721300821623,172.50885203286492,4140.212448788758,0.15035714996587293,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1925-06-17,1925-06-28,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1925,6,17,1925.06,1924,9,260,38,0.09867184627968742,5.2919698175965095,0.004633805989038871,0.55,3,Normal,53,12,12,13,120,210.0,0.18388223879555726,932.0352578667523,932.0352578667523,,4,233.00881446668808,233.00881446668808,233.00881446668808,233.00881446668808,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0352578667523,968.346396524724,990.0,0.5780402761328808,0.29562820629340203,989.1263315175737,0.3842501716966124,0.3842501716966124,0.3842501716966124,0.3842501716966124,20.395684821153072,20.395684821153072,20.395684821153072,20.395684821153072,,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.9320352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.947073847831696,42.947073847831696,42.947073847831696,42.947073847831696,171.78829539132678,4122.919089391843,0.15042293502585566,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1925-06-18,1925-06-29,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1925,6,18,1925.06,1924,9,261,38,0.09731940493095756,15.653256351039998,0.013896934015259692,0.55,3,Normal,53,12,12,13,120,210.0,0.1864376381346773,916.3820015157124,916.3820015157124,,4,229.0955003789281,229.0955003789281,229.0955003789281,229.0955003789281,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,993.3820015157124,968.2972005761923,990.0,0.5636966547753541,0.2831056012125701,989.153197744012,0.3714683788614126,0.3714683788614126,0.3714683788614126,0.3714683788614126,20.48452878895845,20.48452878895845,20.48452878895845,20.48452878895845,,0.9163820015157126,0.9163820015157126,0.9163820015157126,0.9163820015157126,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.409726749621015,42.409726749621015,42.409726749621015,42.409726749621015,169.63890699848406,4071.3337679636174,0.1506051293168836,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1925-06-19,1925-06-30,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1925,6,19,1925.06,1924,9,262,38,0.09659170814823677,8.42241646667594,0.0075337396622495185,0.55,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1925-06-20,1925-07-01,1147.7361,0.9423826326999282,1081.606567562748,0.312,1925,6,20,1925.06,1924,9,263,38,0.09345080743742144,36.353017486288536,0.03361020409501125,0.55,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,968.1564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,20.737475817684164,20.737475817684164,20.737475817684164,20.737475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.835636750720994,40.835636750720994,40.835636750720994,40.835636750720994,163.34254700288398,3920.221128069215,0.15101844968541006,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1925-06-21,1925-07-02,1130.1421,0.9321639202112424,1053.477690331766,0.316,1925,6,21,1925.06,1924,9,264,38,0.0910204724446646,28.12887723098197,0.026700970973693325,0.48,3,Normal,53,12,12,13,120,210.0,0.1993397695340524,843.4776903317661,843.4776903317661,,4,210.86942258294152,210.86942258294152,210.86942258294152,210.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,920.4776903317661,968.0680727410428,990.0,0.4968919074753235,0.22478215226541287,989.2783259402593,0.3147704452775477,0.3147704452775477,0.3147704452775477,0.3147704452775477,20.895482753939046,20.895482753939046,20.895482753939046,20.895482753939046,,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.99327460766243,38.99327460766243,38.99327460766243,38.99327460766243,155.97309843064969,3743.354362335593,0.14805543568894178,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1925-06-22,1925-07-03,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1925,6,22,1925.06,1924,9,265,38,0.08902815549501106,23.059223954323212,0.02237850417742476,0.48,3,Normal,53,12,12,13,120,210.0,0.20380069539929704,820.4184663774429,820.4184663774429,,3,273.4728221258144,273.4728221258144,273.4728221258144,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,897.4184663774429,967.9956008943292,990.0,0.4757619413020393,0.2063347731019543,989.317903285596,0.5290207237995505,0.5290207237995505,0.5290207237995505,,20.79328166746738,20.79328166746738,20.79328166746738,,,1.093891288503257,1.093891288503257,1.093891288503257,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.38781425510341,51.38781425510341,51.38781425510341,,154.16344276531024,3699.922626367445,0.14961246114628549,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1925-06-23,1925-07-04,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1925,6,23,1925.06,1924,9,266,38,0.08776507462232554,14.618991582008448,0.014391611676066753,0.48,3,Normal,53,12,12,13,120,210.0,0.20673371586679606,805.7994747954344,805.7994747954344,,3,268.5998249318115,268.5998249318115,268.5998249318115,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,882.7994747954344,967.9496554922142,990.0,0.4623660526013941,0.19463957983634755,989.3429943675624,0.5103687910958485,0.5103687910958485,0.5103687910958485,,20.882970084252182,20.882970084252182,20.882970084252182,,,1.074399299727246,1.074399299727246,1.074399299727246,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.6898409196599,50.6898409196599,50.6898409196599,,152.06952275897967,3649.668546215513,0.14970427385740087,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1925-06-24,1925-07-05,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1925,6,24,1925.06,1924,9,267,39,0.08697992058215302,9.087431020515057,0.009026842458782406,0.48,3,Normal,53,12,12,13,120,210.0,0.2085998685508443,796.7120437749194,796.7120437749194,,3,265.5706812583065,265.5706812583065,265.5706812583065,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,873.7120437749194,967.9210949947212,990.0,0.4540389245746273,0.1883560218874597,989.357605053538,0.498942446307697,0.498942446307697,0.498942446307697,,20.937567612509085,20.937567612509085,20.937567612509085,,,1.0622827250332258,1.0622827250332258,1.0622827250332258,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.249216112903994,50.249216112903994,50.249216112903994,,150.747648338712,3617.943560129088,0.1497425696562106,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1925-06-25,1925-07-06,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1925,6,25,1925.06,1924,9,268,39,0.08443526546181272,29.45202685579068,0.03013734967756072,0.48,3,Normal,53,12,12,13,120,210.0,0.2148865157320543,767.2600169191287,767.2600169191287,,3,255.7533389730429,255.7533389730429,255.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,844.2600169191287,967.8090400676764,990.0,0.4270510115195203,0.17363000845956436,989.3993189800208,0.4627954375044784,0.4627954375044784,0.4627954375044784,,21.12748347483991,21.12748347483991,21.12748347483991,,,1.0230133558921717,1.0230133558921717,1.0230133558921717,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.8305953935916,48.8305953935916,48.8305953935916,,146.4917861807748,3515.802868338595,0.14990052150358,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1925-06-26,1925-07-07,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1925,6,26,1925.06,1924,9,269,39,0.08252501116271782,22.109424758042678,0.023147580014601432,0.48,3,Normal,53,12,12,13,120,210.0,0.21986061854902086,745.150592161086,745.150592161086,,3,248.38353072036202,248.38353072036202,248.38353072036202,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,822.150592161086,967.7206023686444,990.0,0.4067913792711147,0.16257529608054302,989.4306333246484,0.4365493332922887,0.4365493332922887,0.4365493332922887,,21.273481622711774,21.273481622711774,21.273481622711774,,,0.993534122881448,0.993534122881448,0.993534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.751201685583716,47.751201685583716,47.751201685583716,,143.25360505675116,3438.086521362028,0.1499801248435927,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1925-06-27,1925-07-08,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1925,6,27,1925.06,1924,9,270,39,0.08189971950848521,7.2371719239887415,0.0076348448808526625,0.48,3,Normal,53,12,12,13,120,210.0,0.22153922026705106,737.9134202370973,737.9134202370973,,3,245.97114007903244,245.97114007903244,245.97114007903244,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,814.9134202370973,967.6916536809483,990.0,0.4001597077869816,0.15895671011854864,989.4408835820944,0.42812374587564783,0.42812374587564783,0.42812374587564783,,21.32110615527048,21.32110615527048,21.32110615527048,,,0.9838845603161296,0.9838845603161296,0.9838845603161296,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.39328619745555,47.39328619745555,47.39328619745555,,142.17985859236666,3412.3166062167998,0.14999245242967849,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1925-06-28,1925-07-09,979.4038,0.935828386886524,916.553878264532,0.36,1925,6,28,1925.06,1924,9,271,39,0.07919025508205557,31.359541972565236,0.03421461925614632,0.48,3,Normal,53,12,12,13,120,210.0,0.2291191003387917,706.553878264532,706.553878264532,,3,235.5179594215107,235.5179594215107,235.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,783.553878264532,967.5662155130581,990.0,0.3714238725133162,0.14327693913226602,989.4852991883544,0.3925587484314307,0.3925587484314307,0.3925587484314307,,21.526524926864862,21.526524926864862,21.526524926864862,,,0.9420718376860427,0.9420718376860427,0.9420718376860427,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.81639274046903,45.81639274046903,45.81639274046903,,137.44917822140707,3298.7802773137696,0.1499630097923573,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1925-06-29,1925-07-10,955.5912,0.9401594064210812,898.4080553732088,0.371,1925,6,29,1925.06,1924,9,272,39,0.07762245598424522,18.14582289132329,0.020197751770809,0.48,3,Normal,53,12,12,13,120,210.0,0.2337467910533857,688.4080553732088,688.4080553732088,,3,229.4693517910696,229.4693517910696,229.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,765.4080553732088,967.4936322214928,990.0,0.3603814813757732,0.13652241661196265,989.5030961020124,0.37268017531899295,0.37268017531899295,0.37268017531899295,,21.636783705200553,21.636783705200553,21.636783705200553,,,0.9178774071642783,0.9178774071642783,0.9178774071642783,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.86837377875105,44.86837377875105,44.86837377875105,,134.60512133625315,3230.5229120700765,0.14982626272238472,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1925-06-30,1925-07-11,916.7204,0.9323009893305656,854.6593358595118,0.384,1925,6,30,1925.06,1924,9,273,39,0.07384256661826183,43.748719513696976,0.051188488416498576,0.48,3,Normal,53,12,12,13,120,210.0,0.2457119359596157,644.6593358595118,644.6593358595118,,3,214.8864452865039,214.8864452865039,214.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.6593358595118,967.318637343438,990.0,0.3350199048460938,0.12339780075785353,989.5415822943961,0.32686596653452243,0.32686596653452243,0.32686596653452243,,21.89607898442345,21.89607898442345,21.89607898442345,,,0.8595457811460157,0.8595457811460157,0.8595457811460157,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.5204947747123,42.5204947747123,42.5204947747123,,127.5614843241369,3061.4756237792853,0.149254186986504,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1925-07-01,1925-07-12,909.0679,0.9272453699863792,842.9290012782408,0.39,1925,7,1,1925.07,1924,10,274,40,0.07282906571044001,11.730334581270995,0.013916159680688165,0.43,3,Normal,50,10,9,9,108,186.0,0.2206591536392086,656.9290012782408,656.9290012782408,,3,218.9763337594136,218.9763337594136,218.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,725.9290012782408,967.2717160051128,990.0,0.33749507320477723,0.12707870038347224,989.5354262264116,0.3394136491114175,0.3394136491114175,0.3394136491114175,,21.924296572187465,21.924296572187465,21.924296572187465,,,0.8759053350376543,0.8759053350376543,0.8759053350376543,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.385617704521216,43.385617704521216,43.385617704521216,,130.1568531135637,3123.764474725529,0.1544102206902245,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1925-07-02,1925-07-13,863.9982,0.9265273133905936,800.5179310203087,0.405,1925,7,2,1925.07,1924,10,275,40,0.06916474924015467,42.41107025793213,0.05297953813961,0.43,3,Normal,50,10,9,9,108,186.0,0.2323495736852912,614.5179310203088,614.5179310203088,,3,204.83931034010288,204.83931034010288,204.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,683.5179310203088,967.1020717240813,990.0,0.3129089455190195,0.1143553793060926,989.5727356751753,0.2970386873336457,0.2970386873336457,0.2970386873336457,,22.173625263760147,22.173625263760147,22.173625263760147,,,0.8193572413604115,0.8193572413604115,0.8193572413604115,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.19515417488873,40.19515417488873,40.19515417488873,,120.5854625246662,2894.0511005919884,0.15063430543145073,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1925-07-03,1925-07-14,842.0024,0.9223656549968716,776.6340951849378,0.415,1925,7,3,1925.07,1924,10,276,40,0.06710118582397863,23.88383583537086,0.030753009664974167,0.43,3,Normal,50,10,9,9,108,186.0,0.2394950223704875,590.6340951849378,590.6340951849378,,3,196.8780317283126,196.8780317283126,196.8780317283126,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,659.6340951849378,967.0065363807396,990.0,0.2990632435854712,0.10625363807397513,989.5946831183403,0.2744102198143177,0.2744102198143177,0.2744102198143177,,22.313736517786502,22.313736517786502,22.313736517786502,,,0.7875121269132505,0.7875121269132505,0.7875121269132505,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.87704521548899,38.87704521548899,38.87704521548899,,116.63113564646696,2799.147255515207,0.15017514215454822,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078305,0.415
1925-07-04,1925-07-15,813.2284,0.9237222386349396,751.1971581695099,0.425,1925,7,4,1925.07,1924,10,277,40,0.06490343446584565,25.43693701542793,0.03386186534226479,0.43,3,Normal,50,10,9,9,108,186.0,0.24760477056813965,565.1971581695099,565.1971581695099,,3,188.39905272317,188.39905272317,188.39905272317,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,634.1971581695099,966.9047886326781,990.0,0.2843171931417449,0.09607886326780396,989.6196039435904,0.2512888484438719,0.2512888484438719,0.2512888484438719,,22.463526462468533,22.463526462468533,22.463526462468533,,,0.7535962108926798,0.7535962108926798,0.7535962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.45245928047032,37.45245928047032,37.45245928047032,,112.35737784141094,2696.5770681938625,0.14957109011860395,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1925-07-05,1925-07-16,792.06,0.9206113917432992,729.1794589441977,0.436,1925,7,5,1925.07,1924,10,278,40,0.06300110525277867,22.017699225312185,0.030195172059827795,0.43,3,Normal,50,10,9,9,108,186.0,0.2550812392182788,543.1794589441977,543.1794589441977,,2,271.58972947209884,271.58972947209884,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,612.1794589441978,966.8167178357768,990.0,0.2715533095328682,0.08727178357767908,989.6411749068892,0.5217734550842383,0.5217734550842383,,,22.30268361602841,22.30268361602841,,,,1.0863589178883954,1.0863589178883954,,,0.94,0.94,,,0.98,0.98,,,54.73856433993785,54.73856433993785,,,109.47712867987568,2627.4510883170165,0.15013742822431,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1925-07-06,1925-07-17,757.5572,0.9152736175579952,693.3721189511058,0.451,1925,7,6,1925.07,1924,10,279,40,0.059907351077375534,35.807339993092,0.051642313001075565,0.43,3,Normal,50,10,9,9,108,186.0,0.2682542244146914,507.3721189511058,507.3721189511058,,2,253.6860594755529,253.6860594755529,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,576.3721189511057,966.6734884758044,990.0,0.2507954312760033,0.07294884758044233,989.6762557211437,0.4553562814250068,0.4553562814250068,,,22.547410963914317,22.547410963914317,,,,1.0147442379022116,1.0147442379022116,,,0.94,0.94,,,0.98,0.98,,,51.69115305235025,51.69115305235025,,,103.38230610470049,2481.1753465128118,0.14910075452859484,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1925-07-07,1925-07-18,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1925,7,7,1925.07,1924,10,280,40,0.056842969894414,35.46737480279546,0.05390958967579677,0.43,3,Normal,50,10,9,9,108,186.0,0.2827156995816865,471.90474414831016,471.90474414831016,,2,235.95237207415508,235.95237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,540.9047441483102,966.5316189765933,990.0,0.2302346342888755,0.06438094882966205,989.7053844168814,0.3940062034520628,0.3940062034520628,,,22.779759236836142,22.779759236836142,,,,0.9438094882966204,0.9438094882966204,,,0.94,0.94,,,0.98,0.98,,,48.57316626102309,48.57316626102309,,,97.14633252204618,2331.5119805291088,0.14766017935895392,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1925-07-08,1925-07-19,704.3503,0.8963170852085334,631.321207861756,0.475,1925,7,8,1925.07,1924,10,281,41,0.054546152359255716,26.58353628655425,0.04210778278238262,0.43,3,Normal,50,10,9,9,108,186.0,0.29462023084884154,445.32120786175597,445.32120786175597,,2,222.66060393087798,222.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.321207861756,966.425284831447,990.0,0.2148238886155107,0.0590642415723512,989.726111869812,0.3509179717344018,0.3509179717344018,,,22.94990906663073,22.94990906663073,,,,0.8906424157235119,0.8906424157235119,,,0.94,0.94,,,0.98,0.98,,,46.179293937954,46.179293937954,,,92.35858787590796,2216.6061090217913,0.14629413161759688,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1925-07-09,1925-07-20,685.0236,0.8943005987939278,612.617015667972,0.483,1925,7,9,1925.07,1924,10,282,41,0.05293011015371278,18.70419219378391,0.030531623698681693,0.43,3,Normal,50,10,9,9,108,186.0,0.30361546487113705,426.61701566797205,426.61701566797205,,2,213.30850783398603,213.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,495.61701566797205,966.350468062672,990.0,0.20655177642109773,0.055323403133594413,989.7381248204454,0.3220876743752035,0.3220876743752035,,,23.065569083398266,23.065569083398266,,,,0.8532340313359441,0.8532340313359441,,,0.94,0.94,,,0.98,0.98,,,44.46264438796348,44.46264438796348,,,88.92528877592696,2134.206930622247,0.145156413389802,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1925-07-10,1925-07-21,666.0345,0.8891922297499859,592.2327021454171,0.493,1925,7,10,1925.07,1924,10,283,41,0.05116890546536404,20.384313522554976,0.03441943251142825,0.43,3,Normal,50,10,9,9,108,186.0,0.3140657368736951,406.2327021454171,406.2327021454171,,2,203.11635107270854,203.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,475.2327021454171,966.2650471596544,990.0,0.19978207820327504,0.05124654042908342,989.7489713813676,0.2920660395279828,0.2920660395279828,,,23.19185818218523,23.19185818218523,,,,0.8124654042908341,0.8124654042908341,,,0.94,0.94,,,0.97,0.97,,,42.13558499234268,42.13558499234268,,,84.27116998468536,2022.5080796324487,0.14229401665832594,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1925-07-11,1925-07-22,635.1294,0.8997395729536994,571.4510551263394,0.507,1925,7,11,1925.07,1924,10,284,41,0.04937337116291572,20.78164701907769,0.036366451391857485,0.51,3,Normal,50,10,9,9,108,186.0,0.32548719322756026,385.4510551263393,385.4510551263393,,2,192.72552756316966,192.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.4510551263393,966.1715297480683,990.0,0.19288042421169946,0.04709021102526788,989.760029364763,0.26296061564456075,0.26296061564456075,,,23.32553900104999,23.32553900104999,,,,0.7709021102526787,0.7709021102526787,,,0.93,0.93,,,0.97,0.97,,,39.78273359030589,39.78273359030589,,,79.56546718061178,1909.5712123346825,0.13923408919600475,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1925-07-12,1925-07-23,617.0284,0.9016230362380232,556.3270194530895,0.52,1925,7,12,1925.07,1924,10,285,41,0.048066654480746936,15.124035673249864,0.027185513455948808,0.51,3,Normal,50,10,9,9,108,186.0,0.33433572969878705,370.3270194530895,370.3270194530895,,2,185.1635097265448,185.1635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,439.3270194530895,966.1034715875387,990.0,0.1878576817371884,0.0440654038906179,989.7680769143724,0.2427319075729636,0.2427319075729636,,,23.421873419260372,23.421873419260372,,,,0.7406540389061791,0.7406540389061791,,,0.93,0.93,,,0.97,0.97,,,38.379624723489506,38.379624723489506,,,76.75924944697903,1842.2219867274966,0.1379750520160589,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1925-07-13,1925-07-24,605.1438,0.9013534933782996,545.4484781262191,0.527,1925,7,13,1925.07,1924,10,286,41,0.047126748510105336,10.87854132687039,0.019944214280772168,0.51,3,Normal,50,10,9,9,108,186.0,0.341003793133618,359.4484781262192,359.4484781262192,,2,179.72423906310956,179.72423906310956,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,428.44847812621913,966.054518151568,990.0,0.1842448820345377,0.041889695625243833,989.7738654223399,0.2286780723513774,0.2286780723513774,,,23.490669198420854,23.490669198420854,,,,0.7188969562524382,0.7188969562524382,,,0.93,0.93,,,0.97,0.97,,,37.36162290869325,37.36162290869325,,,74.7232458173865,1793.357899617276,0.1369941411773363,55.443588122740145,110.27114330512319,163.76679798420489,214.01029617909995,0.525
1925-07-14,1925-07-25,581.8096,0.8996393412940712,523.4188053025672,0.541,1925,7,14,1925.07,1924,10,287,41,0.045223384778141806,22.029672823651925,0.04208804231043528,0.51,3,Normal,50,10,9,9,108,186.0,0.35535597520704465,337.4188053025672,337.4188053025672,,2,168.7094026512836,168.7094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,406.4188053025672,965.9553846238617,990.0,0.17692875452852785,0.03748376106051344,989.785587484411,0.2014905463545472,0.2014905463545472,,,23.628712314195,23.628712314195,,,,0.6748376106051344,0.6748376106051344,,,0.92,0.92,,,0.97,0.97,,,34.89859247365221,34.89859247365221,,,69.79718494730443,1675.1324387353063,0.13334863829922486,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
