Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1925-07-15,1925-07-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1925,7,15,1925.07,1924,10,288,42,0.043590306774526286,18.901365782587053,0.037464246628561806,0.51,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.8703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,23.745794961440712,23.745794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.10689890634877,33.10689890634877,,,66.21379781269754,1589.131147504741,0.13124184146279705,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1925-07-16,1925-07-27,553.45,0.8984344302682933,497.238535431987,0.561,1925,7,16,1925.07,1924,10,289,42,0.04296140946132368,7.278904087993169,0.014638656438140822,0.51,3,Normal,50,10,9,9,108,186.0,0.3740659396770373,311.238535431987,311.238535431987,,2,155.6192677159935,155.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.238535431987,965.837573409444,990.0,0.16823419995896247,0.0322477070863974,989.7995180929546,0.17139570742028162,0.17139570742028162,,,23.79054897609036,23.79054897609036,,,,0.622477070863974,0.622477070863974,,,0.92,0.92,,,0.97,0.97,,,32.411296217579405,32.411296217579405,,,64.82259243515881,1555.7422184438117,0.130365182535265,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1925-07-17,1925-07-28,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1925,7,17,1925.07,1924,10,290,42,0.041342893448945935,18.73282421733495,0.03914859066108749,0.51,3,Normal,50,10,9,9,108,186.0,0.38871009402970863,292.50571121465197,292.50571121465197,,2,146.25285560732598,146.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,361.505711214652,965.753275700466,990.0,0.16201296682405414,0.028501142242930405,989.809485890933,0.1513384509343665,0.1513384509343665,,,23.904871739532773,23.904871739532773,,,,0.5850114224293039,0.5850114224293039,,,0.91,0.91,,,0.97,0.97,,,30.27421607780521,30.27421607780521,,,60.548432155610435,1453.1623717346506,0.12653648793848798,55.90798386734429,111.22943329227829,165.2778975583503,216.19980650168515,0.575
1925-07-18,1925-07-29,515.2343,0.9068984701816172,467.2651984550963,0.585,1925,7,18,1925.07,1924,10,291,42,0.04037171314652031,11.240512759555711,0.02405595964929521,0.51,3,Normal,50,10,9,9,108,186.0,0.3980608883669611,281.2651984550963,281.2651984550963,,2,140.63259922754816,140.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.2651984550963,965.702693393048,990.0,0.15827995520648955,0.026253039691019255,989.8154670051024,0.1398945079765884,0.1398945079765884,,,23.97287910407805,23.97287910407805,,,,0.5625303969101926,0.5625303969101926,,,0.91,0.91,,,0.97,0.97,,,29.193645686983746,29.193645686983746,,,58.38729137396749,1401.29499297522,0.12495536061108654,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1925-07-19,1925-07-30,499.3804,0.9040455652308316,451.46263598319877,0.599,1925,7,19,1925.07,1924,10,292,42,0.03900637174894837,15.802562471897545,0.035003035051799136,0.51,3,Normal,50,10,9,9,108,186.0,0.4119942275952201,265.4626359831988,265.4626359831988,,1,265.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.4626359831988,965.6315818619245,990.0,0.15303187172873758,0.023092527196639755,989.8238756010744,0.498537264221087,,,,23.69375647492907,,,,,1.061850543932795,,,,0.95,,,,0.98,,,,57.44549966805718,,,,57.44549966805718,1378.6919920333726,0.12724308744388546,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1925-07-20,1925-07-31,488.9841,0.903846329229718,441.96648383669736,0.607,1925,7,20,1925.07,1924,10,293,42,0.038185904203490655,9.496152146501403,0.021486136378635768,0.51,3,Normal,50,10,9,9,108,186.0,0.4208463917565417,255.9664838366974,255.9664838366974,,1,255.9664838366974,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.96648383669736,965.5888491772653,990.0,0.14987816806384782,0.02119329676733947,989.8289285351688,0.4635658566812151,,,,23.776513501222386,,,,,1.0238659353467894,,,,0.95,,,,0.98,,,,55.58402123251526,,,,55.58402123251526,1334.0165095803661,0.12576524072593034,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1925-07-21,1925-08-01,473.647,0.90577073560875,429.0155916088776,0.62,1925,7,21,1925.07,1924,10,294,42,0.037066947115007035,12.950892227819734,0.030187462836144964,0.65,3,Normal,50,10,9,9,108,186.0,0.433550676567418,243.01559160887763,243.01559160887763,,1,243.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,312.0155916088776,965.53057016224,990.0,0.1455771337446457,0.018603118321775525,989.8358197479337,0.4179124829796034,,,,23.887337102714184,,,,,0.9720623664355104,,,,0.94,,,,0.98,,,,52.45958051016614,,,,52.45958051016614,1259.0299322439873,0.12227896033669605,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1925-07-22,1925-08-02,463.5928,0.9085437496786656,421.1943408360317,0.629,1925,7,22,1925.07,1924,10,295,43,0.036391191048233136,7.821250772845929,0.018569220938062632,0.65,3,Normal,50,10,9,9,108,186.0,0.4416013748684449,235.19434083603167,235.19434083603167,,1,235.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.1943408360317,965.4953745337622,990.0,0.14297967038835,0.017038868167206338,989.8399814614444,0.3914821793153041,,,,23.953124748366903,,,,,0.9407773633441268,,,,0.94,,,,0.98,,,,50.911041390783474,,,,50.911041390783474,1221.8649933788033,0.12087304233416282,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1925-07-23,1925-08-03,453.6742,0.9106705857913724,413.14774947243217,0.639,1925,7,23,1925.07,1924,10,296,43,0.03569596555441814,8.046591363599532,0.01947630447914724,0.65,3,Normal,50,10,9,9,108,186.0,0.4502021377037928,227.14774947243217,227.14774947243217,,1,227.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,296.14774947243217,965.459164872626,990.0,0.14030737067350146,0.015429549894486434,989.844263079432,0.3651867115377998,,,,24.019911495268197,,,,,0.9085909978897286,,,,0.94,,,,0.98,,,,49.30634132519813,,,,49.30634132519813,1183.3521918047552,0.1193431197148229,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1925-07-24,1925-08-04,443.8904,0.9062157470692864,402.26047045288436,0.648,1925,7,24,1925.07,1924,10,297,43,0.034755304647129205,10.887279019547806,0.02706524707061168,0.65,3,Normal,50,10,9,9,108,186.0,0.4623869697924635,216.26047045288442,216.26047045288442,,1,216.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.26047045288436,965.410172117038,990.0,0.13669166915409442,0.013252094090576871,989.8500562367552,0.3310552474574113,,,,24.108828872259952,,,,,0.8650418818115374,,,,0.94,,,,0.98,,,,47.11684418675768,,,,47.11684418675768,1130.8042604821842,0.11713018714891685,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1925-07-25,1925-08-05,439.0488,0.9057878471478402,397.6850673448427,0.657,1925,7,25,1925.07,1924,10,298,43,0.034359989818594415,4.575403108041655,0.011505091550430805,0.65,3,Normal,50,10,9,9,108,186.0,0.4677067742116521,211.68506734484268,211.68506734484268,,1,211.68506734484268,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,280.6850673448427,965.3884253367239,990.0,0.13517216258684814,0.012337013468968542,989.8524908239442,0.3172080751113661,,,,24.146857412108695,,,,,0.8467402693793709,,,,0.94,,,,0.97,,,,45.721391144425965,,,,45.721391144425965,1097.3133874662235,0.11496884067004662,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1925-07-26,1925-08-06,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1925,7,26,1925.07,1924,10,299,43,0.03377355775934996,6.7874080931071035,0.017363644760881147,0.65,3,Normal,50,10,9,9,108,186.0,0.4758278684913209,204.8976592517356,204.8976592517356,,1,204.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,273.8976592517356,965.3544882962588,990.0,0.13291804181791958,0.010979531850347122,989.8561024263316,0.29720781827816284,,,,24.204406311794944,,,,,0.8195906370069425,,,,0.94,,,,0.97,,,,44.360867149815256,,,,44.360867149815256,1064.6608115955664,0.11348460677593145,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1925-07-27,1925-08-07,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1925,7,27,1925.07,1924,10,300,43,0.03305210630954742,8.350132520862699,0.02182769966445797,0.65,3,Normal,50,10,9,9,108,186.0,0.4862140962967286,196.5475267308729,196.5475267308729,,1,196.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,265.5475267308729,965.3127376336544,990.0,0.13014493507667366,0.009654752673087292,989.8602003122502,0.2734900583984721,,,,24.273972620197352,,,,,0.7861901069234916,,,,0.93,,,,0.97,,,,42.22135152480584,,,,42.22135152480584,1013.3124365953404,0.11036890470999987,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1925-07-28,1925-08-08,410.6973,0.9155125588126376,375.9985360204415,0.687,1925,7,28,1925.07,1924,10,301,43,0.032486273512166146,6.548990710431383,0.01741759630169236,0.65,3,Normal,50,10,9,9,108,186.0,0.4946827771422172,189.99853602044152,189.99853602044152,,1,189.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,258.9985360204415,965.2799926801024,990.0,0.12796999351232374,0.008999853602044153,989.8630301528856,0.25557324211499033,,,,24.327464230668426,,,,,0.7599941440817661,,,,0.93,,,,0.97,,,,40.90447166105944,,,,40.90447166105944,981.7073198654266,0.1087889120367097,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1925-07-29,1925-08-09,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1925,7,29,1925.07,1924,10,302,44,0.03168407076347461,9.284754035781647,0.025318803088153468,0.65,3,Normal,50,10,9,9,108,186.0,0.5072075529677819,180.71378198465987,180.71378198465987,,1,180.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,249.71378198465987,965.2335689099233,990.0,0.12488649586206416,0.008071378198465987,989.8670421259396,0.2312039152013568,,,,24.402269300814872,,,,,0.7228551279386395,,,,0.93,,,,0.97,,,,39.02520389234864,,,,39.02520389234864,936.6048934163672,0.10641869984035973,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1925-07-30,1925-08-10,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1925,7,30,1925.07,1924,10,303,44,0.03137550007297417,3.571420028940338,0.009834765654181172,0.65,3,Normal,50,10,9,9,108,186.0,0.5121958203892507,177.14236195571954,177.14236195571954,,1,177.14236195571954,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,246.1423619557196,965.2157118097786,990.0,0.12370041540964855,0.007714236195571955,989.8685853483947,0.2221524720998774,,,,24.4307210665163,,,,,0.7085694478228781,,,,0.93,,,,0.97,,,,38.2985566023979,,,,38.2985566023979,919.1653584575496,0.10546430440155563,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1925-07-31,1925-08-11,387.9749,0.9091157456001098,352.714090487628,0.7090000000000001,1925,7,31,1925.07,1924,10,304,44,0.030474497418131064,10.42827146809151,0.02956579209431185,0.65,3,Normal,50,10,9,9,108,186.0,0.5273392955264549,166.71409048762803,166.71409048762803,,1,166.71409048762803,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,235.71409048762803,965.1635704524381,990.0,0.12023715182245948,0.006671409048762803,989.8730914391288,0.19674782318341613,,,,24.512773163507266,,,,,0.6668563619505121,,,,0.92,,,,0.97,,,,35.776126938824454,,,,35.776126938824454,858.6270465317868,0.101430954712821,56.747936081731005,112.96948335750156,168.03831913515802,220.23763014226188,0.71
1925-08-01,1925-08-12,374.7305,0.9126410588772004,341.99444031358274,0.721,1925,8,1,1925.08,1924,11,305,44,0.02954831964309355,10.719650174045285,0.03134451590562755,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.33626277636137536,226.9944403135828,226.9944403135828,,1,226.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.99444031358274,965.109972201568,990.0,0.13427859641410494,0.015398888062716547,989.8503225155232,0.36469453729298257,,,,24.37565577666235,,,,,0.9079777612543308,,,,0.94,,,,0.98,,,,50.00281625341775,,,,50.00281625341775,1200.067590082026,0.14620944190662571,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1925-08-02,1925-08-13,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1925,8,2,1925.08,1924,11,306,44,0.029353030239845836,2.260294019070784,0.006653125815358456,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3384999749195293,224.734146294512,224.734146294512,,1,224.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.73414629451196,965.0986707314728,990.0,0.13352794526386005,0.01494682925890239,989.8515252254773,0.357476526401792,,,,24.395377967602943,,,,,0.8989365851780479,,,,0.94,,,,0.98,,,,49.5449680147664,,,,49.5449680147664,1189.0792323543935,0.14583452548162876,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1925-08-03,1925-08-14,366.0613,0.9174101485614996,335.8283516156156,0.732,1925,8,3,1925.08,1924,11,307,44,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.34243684146009024,220.8283516156156,220.8283516156156,,1,220.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,271.8283516156156,965.079141758078,990.0,0.13223081787972474,0.014165670323123115,989.8536035117971,0.34517284846539864,,,,24.42928890525364,,,,,0.8833134064624624,,,,0.94,,,,0.98,,,,48.751568494973746,,,,48.751568494973746,1170.0376438793699,0.1451681141882092,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1925-08-04,1925-08-15,361.7746,0.9216841006983292,333.4418968564978,0.736,1925,8,4,1925.08,1924,11,308,44,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1925-08-05,1925-08-16,353.2963,0.9223127992632232,325.84969942233937,0.746,1925,8,5,1925.08,1924,11,309,45,0.02815341403009012,7.592197434158436,0.023299691384149657,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857684,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1925-08-06,1925-08-17,344.9443,0.9291696764623452,320.5117836285301,0.757,1925,8,6,1925.08,1924,11,310,45,0.027692218105505,5.337915793809259,0.016654351154826334,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3588011607500953,205.51178362853008,205.51178362853008,,1,205.51178362853008,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,256.5117836285301,965.0025589181427,990.0,0.1271441347843827,0.011102356725706022,989.86175350849,0.2989908266390331,,,,24.56020376370818,,,,,0.8220471345141205,,,,0.94,,,,0.97,,,,45.14787244181127,,,,45.14787244181127,1083.5489386034706,0.1408618177175576,56.960864021499866,113.41231340364608,168.7450275331859,221.28096254439487,0.755
1925-08-07,1925-08-18,336.7179,0.924507804637652,311.29832651120034,0.765,1925,8,7,1925.08,1924,11,311,45,0.02689617541056771,9.213457117329767,0.029596873264907425,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.2983265112004,196.2983265112004,,1,196.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.2983265112004,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.63699694736967,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1925-08-08,1925-08-19,328.6161,0.9297054095741052,305.5161658431452,0.779,1925,8,8,1925.08,1924,11,312,45,0.02639659672884774,5.782160668055155,0.018925874681943247,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3764121603275228,190.5161658431452,190.5161658431452,,1,190.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.5161658431452,964.9275808292157,990.0,0.12216404031691168,0.00905161658431452,989.8687843430988,0.2569674641736294,,,,24.684236049709487,,,,,0.7620646633725807,,,,0.93,,,,0.97,,,,41.617425783618934,,,,41.617425783618934,998.8182188068544,0.13622004475202046,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1925-08-09,1925-08-20,320.6383,0.9296005790427396,298.0655493432797,0.787,1925,8,9,1925.08,1924,11,313,45,0.02575286346325937,7.450616499865474,0.024996570439895626,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3858211734075829,183.06554934327968,183.06554934327968,,1,183.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.06554934327968,964.892262197373,990.0,0.11968143727611807,0.008306554934327972,989.8720120077896,0.237262046530006,,,,24.74248776388659,,,,,0.7322621973731188,,,,0.93,,,,0.97,,,,40.08424219499645,,,,40.08424219499645,962.021812679915,0.13448129877241113,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1925-08-10,1925-08-21,320.6383,0.9296005790427396,298.0655493432797,0.787,1925,8,10,1925.08,1924,11,314,45,0.02575286346325937,0.0,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3858211734075829,183.06554934327968,183.06554934327968,,1,183.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.06554934327968,964.892262197373,990.0,0.11968143727611807,0.008306554934327972,989.8720120077896,0.237262046530006,,,,24.74248776388659,,,,,0.7322621973731188,,,,0.93,,,,0.97,,,,40.08424219499645,,,,40.08424219499645,962.021812679915,0.13448129877241113,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1925-08-11,1925-08-22,308.9022,0.9257032622046036,285.9517742421789,0.804,1925,8,11,1925.08,1924,11,315,45,0.02470623329452426,12.113775101100831,0.04236300031081956,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.2068872204928041,,,,24.826658763895374,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1925-08-12,1925-08-23,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1925,8,12,1925.08,1924,11,316,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1925-08-13,1925-08-24,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1925,8,13,1925.08,1924,11,317,46,0.024409522981951613,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399523,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1925-08-14,1925-08-25,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1925,8,14,1925.08,1924,11,318,46,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112998,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098482,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1925-08-15,1925-08-26,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1925,8,15,1925.08,1924,11,319,46,0.023497017903388786,8.922801537463442,0.03280969763936114,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029344,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1925-08-16,1925-08-27,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1925,8,16,1925.08,1924,11,320,46,0.023094576847116584,4.657882595743104,0.017425781772764982,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43023087479693467,152.29834313792338,152.29834313792338,,1,152.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.29834313792338,964.7691933725516,990.0,0.1091926169788375,0.0052298343137923385,989.8855775487074,0.16414333408259787,,,,24.952240842073035,,,,,0.6091933725516935,,,,0.92,,,,0.97,,,,33.26850622784247,,,,33.26850622784247,798.4441494682193,0.12446207423992987,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1925-08-17,1925-08-28,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1925,8,17,1925.08,1924,11,321,46,0.023497017903388786,4.657882595743104,0.01712732474933184,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029344,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1925-08-18,1925-08-29,308.9022,0.9257032622046036,285.9517742421789,0.804,1925,8,18,1925.08,1924,11,322,46,0.02470623329452426,13.995548508512401,0.048943737263400434,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.2068872204928041,,,,24.826658763895374,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1925-08-19,1925-08-30,275.3297,0.9482284887768966,261.0754653463963,0.856,1925,8,19,1925.08,1924,11,323,47,0.02255692020592864,24.876308895782586,0.09528397799761294,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44048566512145215,146.0754653463963,146.0754653463963,,1,146.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.0754653463963,964.7443018613857,990.0,0.10707118136808964,0.00460754653463963,989.8883212720973,0.1509704717232977,,,,24.99304893898844,,,,,0.5843018613855852,,,,0.91,,,,0.97,,,,31.61394199006377,,,,31.61394199006377,758.7346077615306,0.12109120230090648,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1925-08-20,1925-08-31,268.1972,0.9570044142512908,256.6659042898363,0.866,1925,8,20,1925.08,1924,11,324,47,0.022175934130641856,4.409561056559994,0.017180159042786455,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44805327890430624,141.6659042898363,141.6659042898363,,1,141.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,192.6659042898363,964.7266636171594,990.0,0.10556792191698963,0.004166590428983631,989.890265487654,0.14196524666605634,,,,25.02163662382857,,,,,0.5666636171593452,,,,0.91,,,,0.97,,,,30.694685287022786,,,,30.694685287022786,736.6724468885468,0.11959003815466368,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1925-08-21,1925-09-01,261.1822,0.9457118828819148,247.00311013724087,0.879,1925,8,21,1925.08,1924,11,325,47,0.02134106871585761,9.662794152595438,0.039120131512621684,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4655811820997041,132.00311013724087,132.00311013724087,,1,132.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,183.00311013724087,964.6820186608237,990.0,0.10227378754678663,0.003200311013724087,989.8945259014397,0.12318641325470488,,,,25.089320827361288,,,,,0.5280124405489635,,,,0.91,,,,0.97,,,,28.6784188124789,,,,28.6784188124789,688.2820514994936,0.11610549679534188,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1925-08-22,1925-09-02,261.1822,0.9457118828819148,247.00311013724087,0.879,1925,8,22,1925.08,1924,11,326,47,0.02134106871585761,0.0,0.0,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4655811820997041,132.00311013724087,132.00311013724087,,1,132.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,183.00311013724087,964.6820186608237,990.0,0.10227378754678663,0.003200311013724087,989.8945259014397,0.12318641325470488,,,,25.089320827361288,,,,,0.5280124405489635,,,,0.91,,,,0.97,,,,28.6784188124789,,,,28.6784188124789,688.2820514994936,0.11610549679534188,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1925-08-23,1925-09-03,257.7185,0.9485644394976528,244.4626045006759,0.884,1925,8,23,1925.08,1924,11,327,47,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4704195974467827,129.4626045006759,129.4626045006759,,1,129.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,180.4626045006759,964.666775627004,990.0,0.10140770607977588,0.0029462604500675896,989.8956460334703,0.11846679064415598,,,,25.11040361582201,,,,,0.5178504180027036,,,,0.91,,,,0.97,,,,28.15011460183682,,,,28.15011460183682,675.6027504440838,0.11515100503545107,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1925-08-24,1925-09-04,250.8784,0.9534127303453648,239.19066032867656,0.893,1925,8,24,1925.08,1924,11,328,47,0.020666073052397645,5.271944171999337,0.02204076097601409,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.48078800335254,124.19066032867657,124.19066032867657,,1,124.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,175.19066032867656,964.6351439619721,990.0,0.09961045238477607,0.0024190660328676557,989.8979704815823,0.10896197129128282,,,,25.153864548318968,,,,,0.4967626413147062,,,,0.91,,,,0.97,,,,27.05053059341001,,,,27.05053059341001,649.2127342418403,0.1130919182054991,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1925-08-25,1925-09-05,250.8784,0.9534127303453648,239.19066032867656,0.893,1925,8,25,1925.08,1924,11,329,47,0.020666073052397645,0.0,0.0,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.48078800335254,124.19066032867657,124.19066032867657,,1,124.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,175.19066032867656,964.6351439619721,990.0,0.09961045238477607,0.0024190660328676557,989.8979704815823,0.10896197129128282,,,,25.153864548318968,,,,,0.4967626413147062,,,,0.91,,,,0.97,,,,27.05053059341001,,,,27.05053059341001,649.2127342418403,0.1130919182054991,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1925-08-26,1925-09-06,250.8784,0.9534127303453648,239.19066032867656,0.893,1925,8,26,1925.08,1924,11,330,48,0.020666073052397645,0.0,0.0,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.48078800335254,124.19066032867657,124.19066032867657,,1,124.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,175.19066032867656,964.6351439619721,990.0,0.09961045238477607,0.0024190660328676557,989.8979704815823,0.10896197129128282,,,,25.153864548318968,,,,,0.4967626413147062,,,,0.91,,,,0.97,,,,27.05053059341001,,,,27.05053059341001,649.2127342418403,0.1130919182054991,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1925-08-27,1925-09-07,250.8784,0.9534127303453648,239.19066032867656,0.893,1925,8,27,1925.08,1924,11,331,48,0.020666073052397645,0.0,0.0,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.48078800335254,124.19066032867657,124.19066032867657,,1,124.19066032867657,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,175.19066032867656,964.6351439619721,990.0,0.09961045238477607,0.0024190660328676557,989.8979704815823,0.10896197129128282,,,,25.153864548318968,,,,,0.4967626413147062,,,,0.91,,,,0.97,,,,27.05053059341001,,,,27.05053059341001,649.2127342418403,0.1130919182054991,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1925-08-28,1925-09-08,247.5017,0.9653614473232645,238.92859932696842,0.897,1925,8,28,1925.08,1924,11,332,48,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4813153399130135,123.92859932696842,123.92859932696842,,1,123.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,174.92859932696842,964.6335715959616,990.0,0.09952111340692103,0.002392859932696843,989.8980860266603,0.10849968069365117,,,,25.15601475000492,,,,,0.4957143973078737,,,,0.91,,,,0.97,,,,26.99575735194376,,,,26.99575735194376,647.8981764466503,0.11298671413965256,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1925-08-29,1925-09-09,247.5017,0.9653614473232645,238.92859932696842,0.897,1925,8,29,1925.08,1924,11,333,48,0.020643430981850074,0.0,0.0,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4813153399130135,123.92859932696842,123.92859932696842,,1,123.92859932696842,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,174.92859932696842,964.6335715959616,990.0,0.09952111340692103,0.002392859932696843,989.8980860266603,0.10849968069365117,,,,25.15601475000492,,,,,0.4957143973078737,,,,0.91,,,,0.97,,,,26.99575735194376,,,,26.99575735194376,647.8981764466503,0.11298671413965256,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1925-08-30,1925-09-10,244.1538,0.9655249064182304,235.7365748966553,0.905,1925,8,30,1925.08,1924,11,334,48,0.020367640071071016,3.192024430313125,0.01354064142024834,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4878326583408405,120.7365748966553,120.7365748966553,,1,120.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,171.7365748966553,964.6144194493801,990.0,0.0984329232602234,0.00207365748966553,989.89949341925,0.10294616619198464,,,,25.182127803678174,,,,,0.4829462995866212,,,,0.9,,,,0.97,,,,26.038413906338267,,,,26.038413906338267,624.9219337521182,0.11045555369485306,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1925-08-31,1925-09-11,240.8345,0.973826371370858,234.5309872359149,0.907,1925,8,31,1925.08,1924,11,335,48,0.020263477297183047,1.205587660740406,0.0051404195025525744,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.4903403228517578,119.53098723591488,119.53098723591488,,1,119.53098723591488,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,170.5309872359149,964.6071859234157,990.0,0.09802192746678916,0.0019530987235914887,989.9000249738096,0.10088589128121044,,,,25.19195315911294,,,,,0.4781239489436596,,,,0.9,,,,0.97,,,,25.78847124432313,,,,25.78847124432313,618.9233098637551,0.10995762883299716,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1925-09-01,1925-09-12,237.5439,0.9795616307386402,232.68889005601648,0.909,1925,9,1,1925.09,1924,12,336,48,0.020104320100839825,1.842097179898417,0.007916566963961875,0.93,5,Dry,30,6,4,2,30,72.0,0.3094260322556313,160.68889005601648,160.68889005601648,,1,160.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006068889005601648,989.8856280802936,0.18276556879243747,,,,25.10672917116495,,,,,0.6427555602240659,,,,0.92,,,,0.97,,,,35.318687631339365,,,,35.318687631339365,847.6485031521448,0.1517850191422414,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1925-09-02,1925-09-13,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1925,9,2,1925.09,1924,12,337,49,0.019846751297665482,2.981120407110496,0.012977882340100869,0.93,5,Dry,30,6,4,2,30,72.0,0.3134417268952092,157.70776964890595,157.70776964890595,,1,157.70776964890595,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,197.70776964890598,964.5782466178937,990.0,0.10728673965303613,0.005770776964890598,989.886942483382,0.17603597401796406,,,,25.132659891470556,,,,,0.6308310785956239,,,,0.92,,,,0.97,,,,34.69925200558241,,,,34.69925200558241,832.7820481339778,0.1510582426472472,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1925-09-03,1925-09-14,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1925,9,3,1925.09,1924,12,338,49,0.01929279214614896,6.411564253663412,0.02871327008139125,0.93,5,Dry,30,6,4,2,30,72.0,0.322441663854329,151.29620539524257,151.29620539524257,,1,151.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005129620539524257,989.8897694003483,0.16198523673643409,,,,25.188006931240693,,,,,0.6051848215809703,,,,0.92,,,,0.97,,,,33.36187178077363,,,,33.36187178077363,800.6849227385673,0.1494063534206588,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1925-09-04,1925-09-15,224.6649,0.975313246540002,219.11865300258486,0.925,1925,9,4,1925.09,1924,12,339,49,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.93,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1925-09-05,1925-09-16,224.6649,0.975313246540002,219.11865300258486,0.925,1925,9,5,1925.09,1924,12,340,49,0.018931851619423342,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1925-09-06,1925-09-17,224.6649,0.975313246540002,219.11865300258486,0.925,1925,9,6,1925.09,1924,12,341,49,0.018931851619423342,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1925-09-07,1925-09-18,215.3008,0.9723750630754698,209.35312898019922,0.942,1925,9,7,1925.09,1924,12,342,49,0.01808811034388921,9.765524022385762,0.04664618135852842,0.93,5,Dry,30,6,4,2,30,72.0,0.3439165220540354,137.35312898019922,137.35312898019922,,1,137.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.35312898019922,964.4561187738813,990.0,0.10034765760688608,0.003735312898019922,989.8959170294952,0.13342175257647096,,,,25.306376503037466,,,,,0.5494125159207969,,,,0.91,,,,0.97,,,,30.098902240174976,,,,30.098902240174976,722.3736537641994,0.14377096911229711,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1925-09-08,1925-09-19,209.197,0.9983115025153172,208.8437713916968,0.944,1925,9,8,1925.09,1924,12,343,49,0.018044101848242605,0.509357588502354,0.002438940769495245,0.93,5,Dry,30,6,4,2,30,72.0,0.3447553140809761,136.8437713916968,136.8437713916968,,1,136.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.0036843771391696814,989.8961416098863,0.13242997108747406,,,,25.31064901044877,,,,,0.5473750855667873,,,,0.91,,,,0.97,,,,29.99234686575756,,,,29.99234686575756,719.8163247781813,0.14361140227402536,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1925-09-09,1925-09-20,206.1864,1.0043631021565194,207.086012326485,0.949,1925,9,9,1925.09,1924,12,344,50,0.017892231465008304,1.757759065211815,0.008488062740039581,0.93,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1925-09-10,1925-09-21,206.1864,1.0043631021565194,207.086012326485,0.949,1925,9,10,1925.09,1924,12,345,50,0.017892231465008304,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1925-09-11,1925-09-22,206.1864,1.0043631021565194,207.086012326485,0.949,1925,9,11,1925.09,1924,12,346,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1925-09-12,1925-09-23,203.2033,0.9987999936834916,202.95945475646462,0.956,1925,9,12,1925.09,1924,12,347,50,0.017535696890958543,4.126557570020367,0.02033193070493765,0.94,5,Dry,30,6,4,2,30,72.0,0.3547506573980224,130.95945475646462,130.95945475646462,,1,130.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0030959454756464624,989.8987360585847,0.12123659656945465,,,,25.35974273347656,,,,,0.5238378190258585,,,,0.91,,,,0.97,,,,28.758341439743198,,,,28.758341439743198,690.2001945538368,0.14169500738091234,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1925-09-13,1925-09-24,203.2033,0.9987999936834916,202.95945475646462,0.956,1925,9,13,1925.09,1924,12,348,50,0.017535696890958543,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3547506573980224,130.95945475646462,130.95945475646462,,1,130.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0030959454756464624,989.8987360585847,0.12123659656945465,,,,25.35974273347656,,,,,0.5238378190258585,,,,0.91,,,,0.97,,,,28.758341439743198,,,,28.758341439743198,690.2001945538368,0.14169500738091234,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1925-09-14,1925-09-25,206.1864,1.0043631021565194,207.086012326485,0.949,1925,9,14,1925.09,1924,12,349,50,0.017892231465008304,4.126557570020367,0.019926780778967205,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1925-09-15,1925-09-26,206.1864,1.0043631021565194,207.086012326485,0.949,1925,9,15,1925.09,1924,12,350,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1925-09-16,1925-09-27,206.1864,1.0043631021565194,207.086012326485,0.949,1925,9,16,1925.09,1924,12,351,51,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1925-09-17,1925-09-28,203.2033,0.9987999936834916,202.95945475646462,0.956,1925,9,17,1925.09,1924,12,352,51,0.017535696890958543,4.126557570020367,0.02033193070493765,0.94,5,Dry,30,6,4,2,30,72.0,0.3547506573980224,130.95945475646462,130.95945475646462,,1,130.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0030959454756464624,989.8987360585847,0.12123659656945465,,,,25.35974273347656,,,,,0.5238378190258585,,,,0.91,,,,0.97,,,,28.758341439743198,,,,28.758341439743198,690.2001945538368,0.14169500738091234,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1925-09-18,1925-09-29,203.2033,0.9987999936834916,202.95945475646462,0.956,1925,9,18,1925.09,1924,12,353,51,0.017535696890958543,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3547506573980224,130.95945475646462,130.95945475646462,,1,130.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0030959454756464624,989.8987360585847,0.12123659656945465,,,,25.35974273347656,,,,,0.5238378190258585,,,,0.91,,,,0.97,,,,28.758341439743198,,,,28.758341439743198,690.2001945538368,0.14169500738091234,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1925-09-19,1925-09-30,200.2476,1.0105948160925071,202.36918649496602,0.958,1925,9,19,1925.09,1924,12,354,51,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.94,5,Dry,30,6,4,2,30,72.0,0.3557853902910808,130.36918649496602,130.36918649496602,,1,130.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.003036918649496602,989.8989963132273,0.12014059409863972,,,,25.364640600158854,,,,,0.521476745979864,,,,0.91,,,,0.97,,,,28.634249351083067,,,,28.634249351083067,687.2219844259938,0.14149510529260026,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1925-09-20,1925-10-01,200.2476,1.0105948160925071,202.36918649496602,0.958,1925,9,20,1925.09,1924,12,355,51,0.017484697713165062,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3557853902910808,130.36918649496602,130.36918649496602,,1,130.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.003036918649496602,989.8989963132273,0.12014059409863972,,,,25.364640600158854,,,,,0.521476745979864,,,,0.91,,,,0.97,,,,28.634249351083067,,,,28.634249351083067,687.2219844259938,0.14149510529260026,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1925-09-21,1925-10-02,197.3191,1.0171868437915792,200.71039254879486,0.963,1925,9,21,1925.09,1924,12,356,51,0.017341377916215886,1.65879394617113,0.008264614129374787,0.93,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1925-09-22,1925-10-03,197.3191,1.0171868437915792,200.71039254879486,0.963,1925,9,22,1925.09,1924,12,357,51,0.017341377916215886,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1925-09-23,1925-10-04,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1925,9,23,1925.09,1924,12,358,52,0.017111264834287054,2.6633458556577243,0.01344804631085678,0.93,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1925-09-24,1925-10-05,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1925,9,24,1925.09,1924,12,359,52,0.017111264834287054,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1925-09-25,1925-10-06,188.6959,1.0234607389599857,193.1228452527196,0.971,1925,9,25,1925.09,1924,12,360,52,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.93,5,Dry,30,6,4,2,30,72.0,0.3728196936296229,121.1228452527196,121.1228452527196,,1,121.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.1228452527196,964.4137543094944,990.0,0.0948146063361544,0.0021122845252719603,989.9030731091383,0.10361059490296763,,,,25.38570820474105,,,,,0.4844913810108784,,,,0.9,,,,0.97,,,,26.33289448717885,,,,26.33289448717885,631.9894676922924,0.1363530785429334,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1925-09-26,1925-10-07,185.8753,1.0331337858538572,192.03405238572148,0.973,1925,9,26,1925.09,1924,12,361,52,0.016591742126126338,1.0887928669980909,0.0056697906099025105,0.93,5,Dry,30,6,4,2,30,72.0,0.3749335032277509,120.0340523857215,120.0340523857215,,1,120.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.03405238572148,964.4159318952284,990.0,0.09444342694967778,0.0020034052385721484,989.9035531678118,0.1017431176057158,,,,25.38587815497757,,,,,0.4801362095428859,,,,0.9,,,,0.97,,,,26.096358541742678,,,,26.096358541742678,626.3126050018243,0.13589443235476426,57.67477239250623,114.90397706777054,171.14236075651522,224.8583189623897,0.975
1925-09-27,1925-10-08,180.3141,1.0349262771007506,186.61180022177246,0.976,1925,9,27,1925.09,1924,12,362,52,0.016123259539161137,5.422252163949026,0.029056319897804606,0.93,5,Dry,30,6,4,2,30,72.0,0.38582769103794107,114.61180022177246,114.61180022177246,,1,114.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,154.61180022177246,964.4267763995564,990.0,0.09259493189378606,0.0014611800221772456,989.9059438880839,0.09269080921846652,,,,25.386476679309183,,,,,0.4584472008870898,,,,0.9,,,,0.97,,,,24.918105238238567,,,,24.918105238238567,598.034525717726,0.1335290973487502,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1925-09-28,1925-10-09,180.3141,1.0349262771007506,186.61180022177246,0.976,1925,9,28,1925.09,1924,12,363,52,0.016123259539161137,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.38582769103794107,114.61180022177246,114.61180022177246,,1,114.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,154.61180022177246,964.4267763995564,990.0,0.09259493189378606,0.0014611800221772456,989.9059438880839,0.09269080921846652,,,,25.386476679309183,,,,,0.4584472008870898,,,,0.9,,,,0.97,,,,24.918105238238567,,,,24.918105238238567,598.034525717726,0.1335290973487502,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1925-09-29,1925-10-10,180.3141,1.0349262771007506,186.61180022177246,0.976,1925,9,29,1925.09,1924,12,364,52,0.016123259539161137,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.38582769103794107,114.61180022177246,114.61180022177246,,1,114.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,154.61180022177246,964.4267763995564,990.0,0.09259493189378606,0.0014611800221772456,989.9059438880839,0.09269080921846652,,,,25.386476679309183,,,,,0.4584472008870898,,,,0.9,,,,0.97,,,,24.918105238238567,,,,24.918105238238567,598.034525717726,0.1335290973487502,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1925-09-30,1925-10-11,183.0814,1.0307879156350686,188.71809469755024,0.975,1925,9,30,1925.09,1924,12,365,53,0.01630524338186834,2.106294475777787,0.01116106263765246,0.93,5,Dry,30,6,4,2,30,72.0,0.38152144401092575,116.71809469755024,116.71809469755024,,1,116.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71809469755027,964.4225638106047,990.0,0.09331298682871032,0.0016718094697550244,989.9050152037016,0.09615818246934812,,,,25.386293210627407,,,,,0.466872378790201,,,,0.9,,,,0.97,,,,25.37585782808052,,,,25.37585782808052,609.0205878739325,0.13446436002201714,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
