Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1926-12-12,1926-12-23,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1926,12,12,1926.12,1926,3,73,11,0.03305210630954742,6.548990710431383,0.01711941720391433,0.52,3,Normal,38,5,4,3,54,104.0,0.2718616452411816,278.5475267308729,278.5475267308729,,2,139.27376336543645,139.27376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.025709505346174586,989.8242193603153,0.13719422572955514,0.13719422572955514,,,24.37428750093125,24.37428750093125,,,,0.5570950534617458,0.5570950534617458,,,0.91,0.91,,,0.97,0.97,,,29.395670751377878,29.395670751377878,,,58.791341502755756,1410.9921960661386,0.15368375795072445,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1926-12-13,1926-12-24,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1926,12,13,1926.12,1926,3,74,11,0.03377355775934996,8.350132520862699,0.02136142881194709,0.52,3,Normal,38,5,4,3,54,104.0,0.2660542920596633,286.8976592517356,286.8976592517356,,2,143.4488296258678,143.4488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,333.8976592517356,965.3544882962588,990.0,0.15284424107991218,0.027379531850347118,989.8197762270695,0.1455734693291112,0.1455734693291112,,,24.319714461481976,24.319714461481976,,,,0.5737953185034712,0.5737953185034712,,,0.91,0.91,,,0.97,0.97,,,30.209088034607145,30.209088034607145,,,60.41817606921429,1450.036225661143,0.15456264482337398,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1926-12-14,1926-12-25,448.7655,0.9074387897559502,407.2272222042238,0.643,1926,12,14,1926.12,1926,3,75,11,0.03518443199844493,16.32956295248818,0.04009938938782173,0.52,3,Normal,38,5,4,3,54,104.0,0.2553856774040616,303.22722220422384,303.22722220422384,,2,151.61361110211192,151.61361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,350.2272222042238,965.432522499919,990.0,0.1582673431674544,0.030645444440844757,989.8110872123916,0.16266724222451845,0.16266724222451845,,,24.215897470248144,24.215897470248144,,,,0.6064544444084475,0.6064544444084475,,,0.92,0.92,,,0.97,0.97,,,32.141588005235555,32.141588005235555,,,64.28317601047111,1542.7962242513067,0.15785579279921813,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1926-12-15,1926-12-26,453.6742,0.9106705857913724,413.14774947243217,0.639,1926,12,15,1926.12,1926,3,76,11,0.03569596555441814,5.920527268208388,0.014330290497209746,0.52,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1926-12-16,1926-12-27,463.5928,0.9085437496786656,421.1943408360317,0.629,1926,12,16,1926.12,1926,3,77,11,0.036391191048233136,8.046591363599532,0.019104224780484454,0.52,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1926-12-17,1926-12-28,463.5928,0.9085437496786656,421.1943408360317,0.629,1926,12,17,1926.12,1926,3,78,12,0.036391191048233136,0.0,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1926-12-18,1926-12-29,468.6029,0.9047178570238064,423.9534114831411,0.627,1926,12,18,1926.12,1926,3,79,12,0.03662957475214339,2.759070647109412,0.006507957177316236,0.52,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1926-12-19,1926-12-30,478.7252,0.9032161634332492,432.39233848281486,0.616,1926,12,19,1926.12,1926,3,80,12,0.037358698044915206,8.438926999673754,0.019516828233553805,0.52,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1926-12-20,1926-12-31,483.8375,0.9046676919919062,437.7121544241339,0.612,1926,12,20,1926.12,1926,3,81,12,0.03781833014224517,5.319815941319063,0.012153685675733541,0.52,3,Normal,38,5,4,3,54,104.0,0.2375990681292029,333.71215442413387,333.71215442413387,,2,166.85607721206696,166.85607721206696,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,380.7121544241339,965.5697046949084,990.0,0.16839149039915885,0.03674243088482679,989.7948660787159,0.19708346880698732,0.19708346880698732,,,24.02807791500053,24.02807791500053,,,,0.6674243088482679,0.6674243088482679,,,0.92,0.92,,,0.97,0.97,,,35.09858673040645,35.09858673040645,,,70.19717346081289,1684.7321630595093,0.16037291345762653,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1926-12-21,1927-01-01,494.165,0.906269201155406,447.8465197889612,0.602,1926,12,21,1926.12,1926,3,82,12,0.03869393930976625,10.134365364827259,0.02262910375992847,0.45,3,Normal,38,5,4,3,54,104.0,0.2322224141632449,343.8465197889612,343.8465197889612,,2,171.9232598944806,171.9232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,390.8465197889612,965.6153093390504,990.0,0.17175714679338194,0.03876930395779224,989.7894735492488,0.20924719496032188,0.20924719496032188,,,23.96491701523813,23.96491701523813,,,,0.6876930395779224,0.6876930395779224,,,0.92,0.92,,,0.97,0.97,,,36.06941808601477,36.06941808601477,,,72.13883617202954,1731.3320681287091,0.16107937202687994,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1926-12-22,1927-01-02,504.6303,0.9029227850160232,455.6421958794713,0.595,1926,12,22,1926.12,1926,3,83,12,0.039367485723986316,7.795676090510085,0.017109205778150182,0.45,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1926-12-23,1927-01-03,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1926,12,23,1926.12,1926,3,84,12,0.03992860732734802,6.494463001871568,0.01405312233310422,0.45,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1926-12-24,1927-01-04,515.2343,0.9068984701816172,467.2651984550963,0.585,1926,12,24,1926.12,1926,3,85,13,0.04037171314652031,5.128539573753472,0.01097565063845926,0.45,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1926-12-25,1927-01-05,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1926,12,25,1926.12,1926,3,86,13,0.041342893448945935,11.240512759555711,0.023490864364027104,0.45,3,Normal,38,5,4,3,54,104.0,0.2173432783822027,374.505711214652,374.505711214652,,2,187.252855607326,187.252855607326,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,421.505711214652,965.753275700466,990.0,0.1819391660860468,0.0449011422429304,989.773159691671,0.2482407247361676,0.2482407247361676,,,23.771643266468953,23.771643266468953,,,,0.7490114224293041,0.7490114224293041,,,0.93,0.93,,,0.97,0.97,,,39.39230047258047,39.39230047258047,,,78.78460094516095,1890.8304226838627,0.1646471486101429,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1926-12-26,1927-01-06,559.0506,0.8945435807736105,500.09512555763536,0.556,1926,12,26,1926.12,1926,3,87,13,0.0432082188481797,21.58941434298339,0.04317061542823463,0.45,3,Normal,38,5,4,3,54,104.0,0.2079604352952529,396.09512555763536,396.09512555763536,,2,198.04756277881768,198.04756277881768,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,443.09512555763536,965.8504280650093,990.0,0.1891090822885136,0.04921902511152708,989.7616718925999,0.2776786353483172,0.2776786353483172,,,23.633565192242425,23.633565192242425,,,,0.7921902511152707,0.7921902511152707,,,0.93,0.93,,,0.97,0.97,,,41.42117682954206,41.42117682954206,,,82.84235365908413,1988.216487818019,0.16565319161371558,55.76076884115537,110.92539923500769,164.79785742578986,215.5028321835896,0.555
1926-12-27,1927-01-07,629.0591,0.8983016201826908,565.0848087206653,0.514,1926,12,27,1926.12,1926,3,88,13,0.04882332747346548,64.98968316302984,0.11500872463757165,0.45,3,Normal,38,5,4,3,54,104.0,0.1840431708568716,461.0848087206653,461.0848087206653,,2,230.54240436033265,230.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,508.0848087206653,966.142881639243,990.0,0.21120858476560306,0.06221696174413305,989.7265744534903,0.3761692513829276,0.3761692513829276,,,23.207523562864303,23.207523562864303,,,,0.9221696174413304,0.9221696174413304,,,0.94,0.94,,,0.98,0.98,,,48.35067650038738,48.35067650038738,,,96.70135300077476,2320.832472018594,0.17112715031165618,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1926-12-28,1927-01-08,678.6565,0.8882731187136144,602.832325790266,0.487,1926,12,28,1926.12,1926,3,89,13,0.05208471294827899,37.747517069600796,0.06261694248084118,0.45,3,Normal,38,5,4,3,54,104.0,0.17251895021333524,498.83232579026605,498.83232579026605,,2,249.41616289513303,249.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,545.832325790266,966.3113293031613,990.0,0.233091203356676,0.06976646515805321,989.6971423314853,0.44018090842563296,0.44018090842563296,,,22.94563211989852,22.94563211989852,,,,0.997664651580532,0.997664651580532,,,0.94,0.94,,,0.98,0.98,,,51.71869484879942,51.71869484879942,,,103.43738969759885,2482.497352742372,0.17158567195612892,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1926-12-29,1927-01-09,691.4282,0.8964100209249521,619.803167230102,0.479,1926,12,29,1926.12,1926,3,90,13,0.053550993648680816,16.970841439835908,0.027381017615122127,0.45,3,Normal,38,5,4,3,54,104.0,0.16779520579860152,515.803167230102,515.803167230102,,2,257.901583615051,257.901583615051,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,562.803167230102,966.3792126689204,990.0,0.2429293723073055,0.07632126689204079,989.6807493608006,0.4705895216059519,0.4705895216059519,,,22.830947170274353,22.830947170274353,,,,1.031606334460204,1.031606334460204,,,0.94,0.94,,,0.98,0.98,,,53.21093309289372,53.21093309289372,,,106.42186618578744,2554.124788458899,0.17170268209726378,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1926-12-30,1927-01-10,659.7793,0.8916849045964713,588.3152421752268,0.496,1926,12,30,1926.12,1926,3,91,13,0.050830436923939584,31.487925054875173,0.05352219830044222,0.45,3,Normal,38,5,4,3,54,104.0,0.1767759740772178,484.31524217522684,484.31524217522684,,2,242.15762108761342,242.15762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,531.3152421752268,966.2474185897884,990.0,0.2246755027102764,0.06686304843504537,989.7084614488547,0.4149712090701115,0.4149712090701115,,,23.04607164999609,23.04607164999609,,,,0.9686304843504536,0.9686304843504536,,,0.94,0.94,,,0.98,0.98,,,50.433369643495425,50.433369643495425,,,100.86673928699085,2420.801742887781,0.1714501547062556,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1926-12-31,1927-01-11,623.0255,0.8986760817668561,559.8981151808364,0.516,1926,12,31,1926.12,1926,3,92,14,0.04837519715162426,28.417126994390397,0.0507541036911907,0.45,3,Normal,38,5,4,3,54,104.0,0.18574808019564412,455.8981151808364,455.8981151808364,,2,227.9490575904182,227.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,502.8981151808364,966.1195415183136,990.0,0.20896985375009325,0.06117962303616727,989.7298505232136,0.3677645514736084,0.3677645514736084,,,23.242544453426444,23.242544453426444,,,,0.9117962303616728,0.9117962303616728,,,0.94,0.94,,,0.98,0.98,,,47.878926886060704,47.878926886060704,,,95.75785377212141,2298.188490530913,0.17102728367141126,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1927-01-01,1927-01-12,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,1,1927.01,1926,4,93,14,0.04937337116291572,11.552939945502999,0.02021684944294803,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-02,1927-01-13,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,2,1927.01,1926,4,94,14,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-03,1927-01-14,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,3,1927.01,1926,4,95,14,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-04,1927-01-15,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,4,1927.01,1926,4,96,14,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-05,1927-01-16,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,5,1927.01,1926,4,97,14,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-06,1927-01-17,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,6,1927.01,1926,4,98,14,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-07,1927-01-18,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,7,1927.01,1926,4,99,15,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-08,1927-01-19,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,8,1927.01,1926,4,100,15,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-09,1927-01-20,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,9,1927.01,1926,4,101,15,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-10,1927-01-21,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,1,10,1927.01,1926,4,102,15,0.04937337116291572,0.0,0.0,0.23,2,Mod_Wet,46,7,6,4,76,139.0,0.2432404293474778,432.4510551263393,432.4510551263393,,2,216.22552756316966,216.22552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.4510551263393,966.1715297480683,990.0,0.2051682470899282,0.05649021102526789,989.7383415418848,0.3309483812087529,0.3309483812087529,,,23.235863412607692,23.235863412607692,,,,0.8649021102526787,0.8649021102526787,,,0.94,0.94,,,0.98,0.98,,,45.403435658277296,45.403435658277296,,,90.80687131655459,2179.3649115973103,0.15890577242258924,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-01-11,1927-01-22,641.2365,0.8976161950015159,575.5842672260894,0.504,1927,1,11,1927.01,1926,4,103,15,0.04973048068833412,4.133212099750041,0.007180898323835725,0.5,3,Normal,41,6,4,3,66,120.0,0.20848380824985965,455.5842672260894,455.5842672260894,,2,227.7921336130447,227.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.5842672260894,966.1901292025174,990.0,0.2103387056383127,0.06111685344521789,989.7285444409165,0.3672590109688285,0.3672590109688285,,,23.17115622743029,23.17115622743029,,,,0.9111685344521788,0.9111685344521788,,,0.94,0.94,,,0.98,0.98,,,47.6990099114157,47.6990099114157,,,95.3980198228314,2289.552475747953,0.16574118726799575,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1927-01-12,1927-01-23,653.5614,0.8949481661930335,584.9035764245518,0.499,1927,1,12,1927.01,1926,4,104,15,0.050535669003081284,9.319309198462406,0.015933069268323285,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1927-01-13,1927-01-24,653.5614,0.8949481661930335,584.9035764245518,0.499,1927,1,13,1927.01,1926,4,105,15,0.050535669003081284,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1927-01-14,1927-01-25,653.5614,0.8949481661930335,584.9035764245518,0.499,1927,1,14,1927.01,1926,4,106,16,0.050535669003081284,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1927-01-15,1927-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1927,1,15,1927.01,1926,4,107,16,0.050535669003081284,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1927-01-16,1927-01-27,659.7793,0.8916849045964713,588.3152421752268,0.496,1927,1,16,1927.01,1926,4,108,16,0.050830436923939584,3.4116657506749557,0.005799043618283152,0.5,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.31524217522684,468.31524217522684,,2,234.15762108761342,234.15762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,966.2474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.08315611573572,23.08315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,48.84570955273861,48.84570955273861,,,97.69141910547722,2344.594058531453,0.16605284395535058,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1927-01-17,1927-01-28,672.3268,0.8921244228803702,599.7991584370061,0.491,1927,1,17,1927.01,1926,4,109,16,0.051822647288957316,11.483916261779315,0.019146269380745408,0.5,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1927-01-18,1927-01-29,672.3268,0.8921244228803702,599.7991584370061,0.491,1927,1,18,1927.01,1926,4,110,16,0.051822647288957316,0.0,0.0,0.5,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1927-01-19,1927-01-30,685.0236,0.8943005987939278,612.617015667972,0.483,1927,1,19,1927.01,1926,4,111,16,0.05293011015371278,12.817857230965956,0.020923116568987068,0.5,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1927-01-20,1927-01-31,697.8704,0.8972206234519711,626.1437153766765,0.478,1927,1,20,1927.01,1926,4,112,16,0.05409881700854485,13.52669970870443,0.021603186898661145,0.5,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1927-01-21,1927-02-01,771.2422,0.914283901282399,705.1343274496202,0.445,1927,1,21,1927.01,1926,4,113,17,0.060923605891647185,78.99061207294369,0.11202207720994456,0.63,3,Normal,41,6,4,3,66,120.0,0.1701803405799637,585.1343274496203,585.1343274496203,,3,195.0447758165401,195.0447758165401,195.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,636.1343274496203,966.7205373097985,990.0,0.2854401898258668,0.10405373097984807,989.6105060791942,0.2693255780144133,0.2693255780144133,0.2693255780144133,,22.620643191381337,22.620643191381337,22.620643191381337,,,0.7801791032661602,0.7801791032661602,0.7801791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04477837551316,39.04477837551316,39.04477837551316,,117.13433512653948,2811.2240430369475,0.16611634204535078,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1927-01-22,1927-02-02,806.1332,0.9169522878458136,739.1856820484668,0.43,1927,1,22,1927.01,1926,4,114,17,0.06386564292898753,34.05135459884661,0.04606603648555782,0.63,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1927-01-23,1927-02-03,799.0771,0.9168437076495652,732.6288110618622,0.434,1927,1,23,1927.01,1926,4,115,17,0.0632991292757449,6.556870986604623,0.008949785877382004,0.63,3,Normal,41,6,4,3,66,120.0,0.16379372226171893,612.6288110618623,612.6288110618623,,3,204.2096036872874,204.2096036872874,204.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,663.6288110618623,966.8305152442474,990.0,0.3013790209054273,0.11378864331855865,989.584832335776,0.2952164526896742,0.2952164526896742,0.2952164526896742,,22.45910063883893,22.45910063883893,22.45910063883893,,,0.8168384147491496,0.8168384147491496,0.8168384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.58749180032506,40.58749180032506,40.58749180032506,,121.76247540097519,2922.299409623404,0.16619940898105592,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1927-01-24,1927-02-04,799.0771,0.9168437076495652,732.6288110618622,0.434,1927,1,24,1927.01,1926,4,116,17,0.0632991292757449,0.0,0.0,0.63,3,Normal,41,6,4,3,66,120.0,0.16379372226171893,612.6288110618623,612.6288110618623,,3,204.2096036872874,204.2096036872874,204.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,663.6288110618623,966.8305152442474,990.0,0.3013790209054273,0.11378864331855865,989.584832335776,0.2952164526896742,0.2952164526896742,0.2952164526896742,,22.45910063883893,22.45910063883893,22.45910063883893,,,0.8168384147491496,0.8168384147491496,0.8168384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.58749180032506,40.58749180032506,40.58749180032506,,121.76247540097519,2922.299409623404,0.16619940898105592,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1927-01-25,1927-02-05,849.2947,0.9261387421267372,786.5647251529042,0.41,1927,1,25,1927.01,1926,4,117,17,0.06795919225321093,53.93591409104215,0.06857148860897272,0.63,3,Normal,41,6,4,3,66,120.0,0.15256214290142825,666.5647251529043,666.5647251529043,,3,222.18824171763472,222.18824171763472,222.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,717.5647251529042,967.0462589006115,990.0,0.33264621747994444,0.12996941754587127,989.5373843649742,0.34943234585880456,0.34943234585880456,0.34943234585880456,,22.14169311850373,22.14169311850373,22.14169311850373,,,0.8887529668705391,0.8887529668705391,0.8887529668705391,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.45850309731613,44.45850309731613,44.45850309731613,,133.37550929194842,3201.012223006761,0.16956711256790835,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1927-01-26,1927-02-06,856.6266,0.9204268935690436,788.4621603866118,0.408,1927,1,26,1927.01,1926,4,118,17,0.06812313065740326,1.897435233707484,0.002406501325031377,0.63,3,Normal,41,6,4,3,66,120.0,0.1521950019023863,668.4621603866118,668.4621603866118,,3,222.8207201288706,222.8207201288706,222.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,719.4621603866118,967.0538486415463,990.0,0.3337461799342677,0.13053864811598356,989.5357151719497,0.3514222639276829,0.3514222639276829,0.3514222639276829,,22.130444266475724,22.130444266475724,22.130444266475724,,,0.8912828805154823,0.8912828805154823,0.8912828805154823,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56240717919325,44.56240717919325,44.56240717919325,,133.68722153757977,3208.493316901914,0.16955439113530574,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1927-01-27,1927-02-07,863.9982,0.9265273133905936,800.5179310203087,0.405,1927,1,27,1927.01,1926,4,119,17,0.06916474924015467,12.055770633696852,0.01505996326444686,0.63,3,Normal,41,6,4,3,66,120.0,0.14990295076470395,680.5179310203088,680.5179310203088,,3,226.83931034010288,226.83931034010288,226.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,731.5179310203087,967.1020717240813,990.0,0.3407350324755413,0.1341553793060926,989.5251095882184,0.3641968535114967,0.3641968535114967,0.3641968535114967,,22.058841010625702,22.058841010625702,22.058841010625702,,,0.9073572413604116,0.9073572413604116,0.9073572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.219311483451754,45.219311483451754,45.219311483451754,,135.65793445035527,3255.790426808527,0.16946270557294202,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1927-01-28,1927-02-08,893.8841,0.919139535583806,821.6042165397482,0.396,1927,1,28,1927.01,1926,4,120,18,0.07098660430903425,21.086285519439684,0.0256647727640034,0.63,3,Normal,41,6,4,3,66,120.0,0.14605572559667426,701.6042165397482,701.6042165397482,,3,233.86807217991608,233.86807217991608,233.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,752.6042165397482,967.1864168661591,990.0,0.352958966109999,0.14080210826987413,989.50623892562,0.38708549508648105,0.38708549508648105,0.38708549508648105,,21.932736564374622,21.932736564374622,21.932736564374622,,,0.9354722887196644,0.9354722887196644,0.9354722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.353944311455116,46.353944311455116,46.353944311455116,,139.06183293436536,3337.483990424769,0.16925647426693524,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1927-01-29,1927-02-09,916.7204,0.9323009893305656,854.6593358595118,0.384,1927,1,29,1927.01,1926,4,121,18,0.07384256661826183,33.055119319763435,0.038676368387786514,0.63,3,Normal,41,6,4,3,66,120.0,0.1404068205483518,734.6593358595118,734.6593358595118,,3,244.8864452865039,244.8864452865039,244.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,785.6593358595118,967.318637343438,990.0,0.3733531762856084,0.1573296679297559,989.4693171557848,0.42436193728919785,0.42436193728919785,0.42436193728919785,,21.726317875057454,21.726317875057454,21.726317875057454,,,0.9795457811460156,0.9795457811460156,0.9795457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.081035596708666,48.081035596708666,48.081035596708666,,144.24310679012603,3461.834562963025,0.16877263342014975,53.251336538207404,105.77189342959814,156.73193471266617,203.9547721574774,0.385
1927-01-30,1927-02-10,939.9208,0.9394044269109342,882.9657604656668,0.376,1927,1,30,1927.01,1926,4,122,18,0.07628824170423361,28.30642460615502,0.0320583491156288,0.63,3,Normal,41,6,4,3,66,120.0,0.1359056096769973,762.9657604656668,762.9657604656668,,3,254.32192015522227,254.32192015522227,254.32192015522227,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,813.9657604656668,967.4318630418626,990.0,0.3992913342912485,0.1714828802328334,989.4292257854761,0.4576380522241588,0.4576380522241588,0.4576380522241588,,21.539724691389235,21.539724691389235,21.539724691389235,,,1.017287680620889,1.017287680620889,1.017287680620889,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.504750796780435,49.504750796780435,49.504750796780435,,148.51425239034128,3564.34205736819,0.16819933347360655,53.03682809580266,105.3333112124021,156.05026894141753,202.9898892658206,0.375
1927-01-31,1927-02-11,971.4252,0.934067963185034,907.3771579506143,0.364,1927,1,31,1927.01,1926,4,123,18,0.07839738644693307,24.411397484947553,0.02690325326249416,0.63,3,Normal,41,6,4,3,66,120.0,0.13224930664006335,787.3771579506143,787.3771579506143,,3,262.4590526502048,262.4590526502048,262.4590526502048,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,838.3771579506143,967.5295086318024,990.0,0.4216603439388099,0.1836885789753072,989.394651077086,0.4873390938246552,0.4873390938246552,0.4873390938246552,,21.37780335145883,21.37780335145883,21.37780335145883,,,1.0498362106008192,1.0498362106008192,1.0498362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.704624562520415,50.704624562520415,50.704624562520415,,152.1138736875613,3650.73296850147,0.1676412860459513,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1927-02-01,1927-02-12,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1927,2,1,1927.02,1926,5,124,18,0.08252501116271782,47.77343421047168,0.05001665140821554,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1696067628806733,793.150592161086,793.150592161086,,3,264.383530720362,264.383530720362,264.383530720362,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,857.150592161086,967.7206023686444,990.0,0.43886309241852506,0.18657529608054305,989.374561611501,0.4944994896333106,0.4944994896333106,0.4944994896333106,,21.159459753223363,21.159459753223363,21.159459753223363,,,1.057534122881448,1.057534122881448,1.057534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.55474333035298,50.55474333035298,50.55474333035298,,151.66422999105896,3639.941519785415,0.15878567341711994,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1927-02-02,1927-02-13,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1927,2,2,1927.02,1926,5,125,18,0.08443526546181272,22.109424758042678,0.0226238916718848,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.16576959785044187,815.2600169191287,815.2600169191287,,3,271.7533389730429,271.7533389730429,271.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,879.2600169191287,967.8090400676764,990.0,0.4591227246669306,0.20220801353530296,989.3386692617978,0.5224011475713828,0.5224011475713828,0.5224011475713828,,21.007228046549915,21.007228046549915,21.007228046549915,,,1.0870133558921715,1.0870133558921715,1.0870133558921715,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.59012445347671,51.59012445347671,51.59012445347671,,154.7703733604301,3714.488960650323,0.15837174414272376,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1927-02-03,1927-02-14,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1927,2,3,1927.02,1926,5,126,18,0.08657814739721079,24.80187425229247,0.02475084071234244,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.16166666093909654,840.0618911714212,840.0618911714212,,4,210.0154727928553,210.0154727928553,210.0154727928553,210.0154727928553,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,904.0618911714212,967.906480229396,990.0,0.481849541710864,0.22204951293713693,989.296100945352,0.3122283460874629,0.3122283460874629,0.3122283460874629,0.3122283460874629,21.077392369868623,21.077392369868623,21.077392369868623,21.077392369868623,,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.8400618911714212,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.173453730785546,39.173453730785546,39.173453730785546,39.173453730785546,156.69381492314218,3760.651558155413,0.1563713941261307,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1927-02-04,1927-02-15,1095.466,0.9241621056469248,1012.388165224614,0.326,1927,2,4,1927.02,1926,5,127,19,0.08747033747540664,10.326274053192833,0.010199915810850859,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.16001767460809638,850.388165224614,850.388165224614,,4,212.5970413061535,212.5970413061535,212.5970413061535,212.5970413061535,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,914.388165224614,967.9389342335629,990.0,0.4913118645484511,0.2303105321796912,989.2783776032718,0.31994465398382993,0.31994465398382993,0.31994465398382993,0.31994465398382993,21.019498715724925,21.019498715724925,21.019498715724925,21.019498715724925,,0.850388165224614,0.850388165224614,0.850388165224614,0.850388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.38336528694186,40.38336528694186,40.38336528694186,40.38336528694186,161.53346114776744,3876.8030675464192,0.15955684459421626,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1927-02-05,1927-02-16,1121.4092,0.922980414995918,1035.0387287962403,0.319,1927,2,5,1927.02,1926,5,128,19,0.08942734616799515,22.65056357162632,0.0218837836125892,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.15651588244278308,873.0387287962402,873.0387287962402,,4,218.2596821990601,218.2596821990601,218.2596821990601,218.2596821990601,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,937.0387287962404,968.0101217190738,990.0,0.5120673610483477,0.24843098303699224,989.2395016559146,0.33719800841866665,0.33719800841866665,0.33719800841866665,0.33719800841866665,20.892181928422147,20.892181928422147,20.892181928422147,20.892181928422147,,0.8730387287962403,0.8730387287962403,0.8730387287962403,0.8730387287962403,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.20787829205488,41.20787829205488,41.20787829205488,41.20787829205488,164.83151316821952,3955.956316037268,0.15925154159199445,51.89786698999321,103.0083641610078,152.4460118860185,197.9098455850512,0.32
1927-02-06,1927-02-17,1130.1421,0.9321639202112424,1053.477690331766,0.316,1927,2,6,1927.02,1926,5,129,19,0.0910204724446646,18.438961535525774,0.017502944490185544,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.15377639364055465,891.4776903317661,891.4776903317661,,4,222.86942258294152,222.86942258294152,222.86942258294152,222.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.4776903317661,968.0680727410428,990.0,0.5289636206227338,0.2631821522654129,989.207854227112,0.35157572559432165,0.35157572559432165,0.35157572559432165,0.35157572559432165,20.78820576047486,20.78820576047486,20.78820576047486,20.78820576047486,,0.891477690331766,0.891477690331766,0.891477690331766,0.891477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.86879205413189,41.86879205413189,41.86879205413189,41.86879205413189,167.47516821652755,4019.4040371966603,0.15897362588075828,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1927-02-07,1927-02-18,1138.9177,0.936433295005044,1066.5204545505662,0.314,1927,2,7,1927.02,1926,5,130,19,0.09214736727316893,13.04276421880013,0.012229267768048929,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.15189582094631945,904.5204545505662,904.5204545505662,,4,226.1301136376416,226.1301136376416,226.1301136376416,226.1301136376416,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,968.5204545505662,968.1090642857305,990.0,0.5409151575562957,0.273616363640453,989.1854684788033,0.36192593095185815,0.36192593095185815,0.36192593095185815,0.36192593095185815,20.714478262121048,20.714478262121048,20.714478262121048,20.714478262121048,,0.9045204545505662,0.9045204545505662,0.9045204545505662,0.9045204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.33068894450018,42.33068894450018,42.33068894450018,42.33068894450018,169.32275577800073,4063.7461386720174,0.15876184564069487,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1927-02-08,1927-02-19,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1927,2,8,1927.02,1926,5,131,19,0.09492761557979344,32.17879984519118,0.02928808745109078,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1474470828589884,936.6992543957574,936.6992543957574,,4,234.17481359893932,234.17481359893932,234.17481359893932,234.17481359893932,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1000.6992543957574,968.2101976566723,990.0,0.5704017072152359,0.29935940351660595,989.1302388892682,0.3881001714858803,0.3881001714858803,0.3881001714858803,0.3881001714858803,20.53194106110997,20.53194106110997,20.53194106110997,20.53194106110997,,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.9366992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.45033495993132,43.45033495993132,43.45033495993132,43.45033495993132,173.80133983972527,4171.232156153405,0.15818827503920474,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117131,0.31
1927-02-09,1927-02-20,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1927,2,9,1927.02,1926,5,132,19,0.09604086103293916,12.884785337334964,0.011591373100704816,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1457379687089593,949.5840397330924,949.5840397330924,,4,237.3960099332731,237.3960099332731,237.3960099332731,237.3960099332731,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1013.5840397330924,968.250692696304,990.0,0.5822084826239492,0.3096672317864739,989.1081242855896,0.3988354112174303,0.3988354112174303,0.3988354112174303,0.3988354112174303,20.458596178068195,20.458596178068195,20.458596178068195,20.458596178068195,,0.9495840397330924,0.9495840397330924,0.9495840397330924,0.9495840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.890667120246505,43.890667120246505,43.890667120246505,43.890667120246505,175.56266848098602,4213.504043543665,0.1579391770712552,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
