Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-02-10,1927-02-21,1210.671,0.9385942850261904,1136.328881646943,0.297,1927,2,10,1927.02,1926,5,133,19,0.09817881537429587,24.744841913850678,0.0217761268885348,0.4,2,Mod_Wet,49,8,7,5,93,162.0,0.1425643602098757,974.328881646943,974.328881646943,,4,243.58222041173576,243.58222041173576,243.58222041173576,243.58222041173576,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1038.328881646943,968.3284621994618,990.0,0.6076911693873405,0.3294631053175544,989.0628457252952,0.4198606528933594,0.4198606528933594,0.4198606528933594,0.4198606528933594,20.314522872939964,20.314522872939964,20.314522872939964,20.314522872939964,,0.9743288816469432,0.9743288816469432,0.9743288816469432,0.9743288816469432,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.717256234532776,44.717256234532776,44.717256234532776,44.717256234532776,178.8690249381311,4292.856598515145,0.15740955618314173,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1927-02-11,1927-02-22,1229.0427,0.9335129102384718,1147.327227684349,0.293,1927,2,11,1927.02,1926,5,134,20,0.09912907247192776,10.998346037406009,0.00958605859951914,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.14119772989870089,985.327227684349,985.327227684349,,4,246.33180692108726,246.33180692108726,246.33180692108726,246.33180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.327227684349,968.3630284298649,990.0,0.6235650708846274,0.3382617821474793,989.0381731469679,0.4293782269111383,0.4293782269111383,0.4293782269111383,0.4293782269111383,20.24576649019172,20.24576649019172,20.24576649019172,20.24576649019172,,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.9853272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.0689720583023,45.0689720583023,45.0689720583023,45.0689720583023,180.2758882332092,4326.621317597021,0.15712682823457444,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1927-02-12,1927-02-23,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1927,2,12,1927.02,1926,5,135,20,0.10028580173930184,13.388070224237024,0.011534327365513386,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13956910905878192,998.715297908586,998.715297908586,,4,249.67882447714646,249.67882447714646,249.67882447714646,249.67882447714646,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1062.715297908586,968.4051052219985,990.0,0.6428880588371345,0.3489722383268689,989.008139702836,0.4411070286867352,0.4411070286867352,0.4411070286867352,0.4411070286867352,20.16192745215093,20.16192745215093,20.16192745215093,20.16192745215093,,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.9987152979085859,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.49217439162285,45.49217439162285,45.49217439162285,45.49217439162285,181.9686975664914,4367.248741595793,0.15677289503667985,51.079787730844046,101.34184104901294,149.87091543670834,194.30013403301518,0.29
1927-02-13,1927-02-24,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1927,2,13,1927.02,1926,5,136,20,0.10193760549347823,19.118099006671397,0.016204066656069216,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13730752191246526,1017.8333969152576,1017.8333969152576,,4,254.4583492288144,254.4583492288144,254.4583492288144,254.4583492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1081.8333969152575,968.4651906760192,990.0,0.6704811914240829,0.3731834159898347,988.9563353925861,0.4581283643294513,0.4581283643294513,0.4581283643294513,0.4581283643294513,20.03301635223729,20.03301635223729,20.03301635223729,20.03301635223729,,1.0178333969152575,1.0178333969152575,1.0178333969152575,1.0178333969152575,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.06658173369508,46.06658173369508,46.06658173369508,46.06658173369508,184.26632693478032,4422.391846434728,0.1561799550822644,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1927-02-14,1927-02-25,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1927,2,14,1927.02,1926,5,137,20,0.1036600819370616,19.936069948881368,0.016616583851720004,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13502593996113488,1037.7694668641388,1037.7694668641388,,4,259.4423667160347,259.4423667160347,259.4423667160347,259.4423667160347,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.7694668641388,968.5278468958587,990.0,0.6992549006286539,0.3991003069233805,988.901644792448,0.4762195654465654,0.4762195654465654,0.4762195654465654,0.4762195654465654,19.897578331142714,19.897578331142714,19.897578331142714,19.897578331142714,,1.0377694668641388,1.0377694668641388,1.0377694668641388,1.0377694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.65133295177292,46.65133295177292,46.65133295177292,46.65133295177292,186.6053318070917,4478.527963370199,0.15553432301859266,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1927-02-15,1927-02-26,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1927,2,15,1927.02,1926,5,138,20,0.1045659875426398,10.485018583080773,0.008663482523021836,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13385614509012694,1048.2544854472196,1048.2544854472196,,4,262.0636213618049,262.0636213618049,262.0636213618049,262.0636213618049,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1112.2544854472196,968.5607998114057,990.0,0.7143879171403169,0.4127308310813855,988.8728812517784,0.4858742545331832,0.4858742545331832,0.4858742545331832,0.4858742545331832,19.826207185839525,19.826207185839525,19.826207185839525,19.826207185839525,,1.0482544854472196,1.0482544854472196,1.0482544854472196,1.0482544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.95364531970127,46.95364531970127,46.95364531970127,46.95364531970127,187.81458127880504,4507.549950691322,0.1551860237141801,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1927-02-16,1927-02-27,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1927,2,16,1927.02,1926,5,139,20,0.10738545013389154,32.63266888022872,0.02625553636676447,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13034168020479825,1080.8871543274483,1080.8871543274483,,4,270.2217885818621,270.2217885818621,270.2217885818621,270.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1144.8871543274483,968.6633596278864,990.0,0.7614866144932244,0.4551533006256828,988.783360084881,0.5165400184849839,0.5165400184849839,0.5165400184849839,0.5165400184849839,19.60346043850973,19.60346043850973,19.60346043850973,19.60346043850973,,1.0808871543274483,1.0808871543274483,1.0808871543274483,1.0808871543274483,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.87139039414814,47.87139039414814,47.87139039414814,47.87139039414814,191.48556157659257,4595.653477838222,0.15406512241266934,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1927-02-17,1927-02-28,1362.5733,0.925071362348696,1260.4775389309586,0.266,1927,2,17,1927.02,1926,5,140,20,0.10890525936363482,17.5903846035103,0.013955333641588831,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.128522718570135,1098.4775389309586,1098.4775389309586,,4,274.61938473273966,274.61938473273966,274.61938473273966,274.61938473273966,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1162.4775389309586,968.718643693783,990.0,0.7868747984570537,0.4780208006102462,988.7351044009328,0.5334577689304898,0.5334577689304898,0.5334577689304898,0.5334577689304898,19.483002938219315,19.483002938219315,19.483002938219315,19.483002938219315,,1.098477538930959,1.098477538930959,1.098477538930959,1.098477538930959,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.35150788561838,48.35150788561838,48.35150788561838,48.35150788561838,193.4060315424735,4641.744757019364,0.15343869729444432,50.408353111230355,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1927-02-18,1927-03-01,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1927,2,18,1927.02,1926,5,141,21,0.11091411763650698,23.250674454538736,0.01811183567682225,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12619493621065425,1121.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,21.728213385497387,6.572113925243036,1.0729981918764142,0.9388734178918622,0.6706238699227587,12.473603980563311,55.57211392524304,9.072998191876414,7.9388734178918625,5.670623869922759,105.47360398056331,1172.5839855350114,968.7917172420688,990.0,0.8014614224216658,0.48,988.7185385775784,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.391886555509654,19.391886555509654,19.391886555509654,19.391886555509654,,1.1,1.1,1.1,1.1,0.9315736941136614,0.9315736941136614,0.9315736941136614,0.9315736941136614,0.98,0.98,0.98,0.98,47.760081047523364,47.760081047523364,47.760081047523364,47.760081047523364,191.0403241900935,4584.967780562243,0.14881679953599727,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1927-02-19,1927-03-02,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1927,2,19,1927.02,1926,5,142,21,0.11199122494966664,12.466519828237095,0.009617783122238195,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1249812206830555,1134.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,34.19473321373448,10.342851404154255,1.6886288006782457,1.4775502005934649,1.0553930004239036,19.63030980788461,59.34285140415426,9.688628800678243,8.477550200593464,6.055393000423902,112.6303098078846,1177.509030405426,968.8308977329573,990.0,0.8085697346057696,0.48,988.7114302653945,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.34559775243686,19.34559775243686,19.34559775243686,19.34559775243686,,1.1,1.1,1.1,1.1,0.9316480444140476,0.9316480444140476,0.9316480444140476,0.9316480444140476,0.98,0.98,0.98,0.98,47.649879528319424,47.649879528319424,47.649879528319424,47.649879528319424,190.5995181132777,4574.388434718664,0.14704543478641724,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1927-02-20,1927-03-03,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1927,2,20,1927.02,1926,5,143,21,0.11565013952803198,42.3485483607094,0.03163778784268932,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.12102709133876464,1176.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,76.54328157444388,23.151980229307103,3.77991513947871,3.3074257470438715,2.362446962174194,43.94151349644,72.1519802293071,11.779915139478712,10.307425747043869,7.362446962174194,136.94151349644,1194.2393211158294,968.9639931706624,990.0,0.8327165459403727,0.48,988.6872834540596,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18835550339709,19.18835550339709,19.18835550339709,19.18835550339709,,1.1,1.1,1.1,1.1,0.9318526055548116,0.9318526055548116,0.9318526055548116,0.9318526055548116,0.98,0.98,0.98,0.98,47.27295567936165,47.27295567936165,47.27295567936165,47.27295567936165,189.0918227174466,4538.203745218719,0.1412668722187525,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1927-02-21,1927-03-04,1463.3217,0.9412299069783912,1377.322147570461,0.25,1927,2,21,1927.02,1926,5,144,21,0.11900063355008784,38.7788659960172,0.028155262052833106,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.11761954186662955,1215.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,115.32214757046108,34.88139031452218,5.69492086767709,4.9830557592174545,3.5593255422981813,66.20345508674617,83.88139031452219,13.69492086767709,11.983055759217455,8.559325542298179,159.20345508674615,1209.5593669414168,969.0882715536893,990.0,0.8548279522865809,0.48,988.6651720477133,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.041965714024247,19.041965714024247,19.041965714024247,19.041965714024247,,1.1,1.1,1.1,1.1,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.9319763754612576,0.98,0.98,0.98,0.98,46.91853675883132,46.91853675883132,46.91853675883132,46.91853675883132,187.67414703532532,4504.179528847807,0.1362601678673175,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1927-02-22,1927-03-05,1494.4335,0.9440321959395022,1410.793338690556,0.243,1927,2,22,1927.02,1926,5,145,21,0.12189254446286404,33.471191120095,0.0237250844628751,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.11482900830135913,1248.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,148.79333869055608,45.0053925668966,7.3478191945953615,6.4293417952709415,4.592386996622102,85.41839813717108,94.00539256689659,15.347819194595358,13.429341795270943,9.5923869966221,178.4183981371711,1222.7825535567627,969.1964092480772,990.0,0.8739129638963588,0.48,988.6460870361037,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914743008026406,18.914743008026406,18.914743008026406,18.914743008026406,,1.1,1.1,1.1,1.1,0.9320317253639664,0.9320317253639664,0.9320317253639664,0.9320317253639664,0.98,0.98,0.98,0.98,46.60783366837677,46.60783366837677,46.60783366837677,46.60783366837677,186.43133467350708,4474.352032164171,0.1321464523262815,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1927-02-23,1927-03-06,1515.4044,0.9463426663005948,1434.0918404196536,0.24,1927,2,23,1927.02,1926,5,146,21,0.12390553501225805,23.298501729097325,0.01624617132071511,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1129634765599074,1272.0918404196534,1100.0,,4,275.0,275.0,275.0,275.0,172.09184041965364,51.0,8.498362489859439,7.436067178627008,5.311476556162149,99.84593419500506,100.0,16.498362489859442,14.43606717862701,10.311476556162148,192.84593419500504,1230.9344296684865,969.2716813305867,990.0,0.8903198155238989,0.48,988.629680184476,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.823064073889512,18.823064073889512,18.823064073889512,18.823064073889512,,1.1,1.1,1.1,1.1,0.9320415084801325,0.9320415084801325,0.9320415084801325,0.9320415084801325,0.98,0.98,0.98,0.98,46.38241438216856,46.38241438216856,46.38241438216856,46.38241438216856,185.52965752867425,4452.7117806881815,0.12937083407042,49.17888259962375,97.47840623778023,143.92331351275868,186.01504955515546,0.24
1927-02-24,1927-03-07,1547.2067,0.952015772450731,1472.9651816414466,0.235,1927,2,24,1927.02,1926,5,147,21,0.12726419169382094,38.873341221793225,0.026391215288927232,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1099822331302292,1310.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,210.9651816414466,50.99999999999999,10.000000000000002,9.115779453642755,6.511271038316253,134.33813114948762,100.0,18.0,16.115779453642755,11.511271038316258,227.33813114948762,1234.1157794536427,969.3972721253032,990.0,0.8986643395505384,0.48,988.6213356604494,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.689128755146232,18.689128755146232,18.689128755146232,18.689128755146232,,1.1,1.1,1.1,1.1,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.98,0.98,0.98,0.98,46.05084738039193,46.05084738039193,46.05084738039193,46.05084738039193,184.2033895215677,4420.881348517625,0.12505617364036714,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1927-02-25,1927-03-08,1547.2067,0.952015772450731,1472.9651816414466,0.235,1927,2,25,1927.02,1926,5,148,22,0.12726419169382094,0.0,0.0,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1099822331302292,1310.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,210.9651816414466,50.99999999999999,10.000000000000002,9.115779453642755,6.511271038316253,134.33813114948762,100.0,18.0,16.115779453642755,11.511271038316258,227.33813114948762,1234.1157794536427,969.3972721253032,990.0,0.8986643395505384,0.48,988.6213356604494,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.689128755146232,18.689128755146232,18.689128755146232,18.689128755146232,,1.1,1.1,1.1,1.1,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.98,0.98,0.98,0.98,46.05084738039193,46.05084738039193,46.05084738039193,46.05084738039193,184.2033895215677,4420.881348517625,0.12505617364036714,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1927-02-26,1927-03-09,1536.5597,0.9454747988820564,1452.778473327773,0.237,1927,2,26,1927.02,1926,5,149,22,0.12552006009551958,20.18670831367353,0.013895241899773831,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.11151046286425106,1290.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,190.7784733277731,51.0,9.421159176680153,8.243514279595134,5.888224485425094,116.2255753860727,100.0,17.421159176680153,15.243514279595134,10.888224485425095,209.2255753860727,1232.664673456275,969.3320535292128,990.0,0.8948581598853123,0.48,988.6251418401148,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.758153530901907,18.758153530901907,18.758153530901907,18.758153530901907,,1.1,1.1,1.1,1.1,0.9320331886626264,0.9320331886626264,0.9320331886626264,0.9320331886626264,0.98,0.98,0.98,0.98,46.222053979067475,46.222053979067475,46.222053979067475,46.222053979067475,184.8882159162699,4437.317181990477,0.12726525021585708,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1927-02-27,1927-03-10,1547.2067,0.952015772450731,1472.9651816414466,0.235,1927,2,27,1927.02,1926,5,150,22,0.12726419169382094,20.18670831367353,0.013704810246212215,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1099822331302292,1310.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,210.9651816414466,50.99999999999999,10.000000000000002,9.115779453642755,6.511271038316253,134.33813114948762,100.0,18.0,16.115779453642755,11.511271038316258,227.33813114948762,1234.1157794536427,969.3972721253032,990.0,0.8986643395505384,0.48,988.6213356604494,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.689128755146232,18.689128755146232,18.689128755146232,18.689128755146232,,1.1,1.1,1.1,1.1,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.98,0.98,0.98,0.98,46.05084738039193,46.05084738039193,46.05084738039193,46.05084738039193,184.2033895215677,4420.881348517625,0.12505617364036714,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1927-02-28,1927-03-11,1547.2067,0.952015772450731,1472.9651816414466,0.235,1927,2,28,1927.02,1926,5,151,22,0.12726419169382094,0.0,0.0,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1099822331302292,1310.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,210.9651816414466,50.99999999999999,10.000000000000002,9.115779453642755,6.511271038316253,134.33813114948762,100.0,18.0,16.115779453642755,11.511271038316258,227.33813114948762,1234.1157794536427,969.3972721253032,990.0,0.8986643395505384,0.48,988.6213356604494,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.689128755146232,18.689128755146232,18.689128755146232,18.689128755146232,,1.1,1.1,1.1,1.1,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.9320104742261114,0.98,0.98,0.98,0.98,46.05084738039193,46.05084738039193,46.05084738039193,46.05084738039193,184.2033895215677,4420.881348517625,0.12505617364036714,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1927-03-01,1927-03-12,1568.6399,0.9483007366521528,1487.5423727119592,0.232,1927,3,1,1927.03,1926,6,152,22,0.1285236610023133,14.577191070512526,0.009799513168782309,0.44,3,Normal,49,9,9,9,107,183.0,0.12302170570534415,1304.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,204.5423727119592,51.0,9.0,10.059460953047171,10.059460953047171,124.42345080586485,100.0,18.0,19.05946095304717,19.05946095304717,231.42345080586483,1237.0594609530472,969.4443676656848,990.0,0.9063854713522548,0.48,988.6136145286478,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.63431208296295,18.63431208296295,18.63431208296295,18.63431208296295,,1.1,1.1,1.1,1.1,0.9319822524795182,0.9319822524795182,0.9319822524795182,0.9319822524795182,0.98,0.98,0.98,0.98,45.914386300726854,45.914386300726854,45.914386300726854,45.914386300726854,183.65754520290741,4407.781084869777,0.1234637403088416,48.78368837935596,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1927-03-02,1927-03-13,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1927,3,2,1927.03,1926,6,153,22,0.12963506220841567,12.86343988544445,0.008573307152933586,0.44,3,Normal,49,9,9,9,107,183.0,0.12196700283585445,1317.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,217.4058125974036,51.00000000000001,8.999999999999998,10.692089144134604,10.692089144134604,136.02163430913436,100.0,18.0,19.69208914413461,19.69208914413461,243.0216343091344,1237.6920891441346,969.4859264714687,990.0,0.9080448239846152,0.48,988.6119551760153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5910939245468,18.5910939245468,18.5910939245468,18.5910939245468,,1.1,1.1,1.1,1.1,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.98,0.98,0.98,0.98,45.80649205369436,45.80649205369436,45.80649205369436,45.80649205369436,183.22596821477745,4397.4232371546605,0.12211760756750785,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1927-03-03,1927-03-14,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1927,3,3,1927.03,1926,6,154,22,0.12963506220841567,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12196700283585445,1317.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,217.4058125974036,51.00000000000001,8.999999999999998,10.692089144134604,10.692089144134604,136.02163430913436,100.0,18.0,19.69208914413461,19.69208914413461,243.0216343091344,1237.6920891441346,969.4859264714687,990.0,0.9080448239846152,0.48,988.6119551760153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5910939245468,18.5910939245468,18.5910939245468,18.5910939245468,,1.1,1.1,1.1,1.1,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.98,0.98,0.98,0.98,45.80649205369436,45.80649205369436,45.80649205369436,45.80649205369436,183.22596821477745,4397.4232371546605,0.12211760756750785,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1927-03-04,1927-03-15,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1927,3,4,1927.03,1926,6,155,23,0.12963506220841567,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12196700283585445,1317.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,217.4058125974036,51.00000000000001,8.999999999999998,10.692089144134604,10.692089144134604,136.02163430913436,100.0,18.0,19.69208914413461,19.69208914413461,243.0216343091344,1237.6920891441346,969.4859264714687,990.0,0.9080448239846152,0.48,988.6119551760153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5910939245468,18.5910939245468,18.5910939245468,18.5910939245468,,1.1,1.1,1.1,1.1,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.98,0.98,0.98,0.98,45.80649205369436,45.80649205369436,45.80649205369436,45.80649205369436,183.22596821477745,4397.4232371546605,0.12211760756750785,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1927-03-05,1927-03-16,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1927,3,5,1927.03,1926,6,156,23,0.12963506220841567,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12196700283585445,1317.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,217.4058125974036,51.00000000000001,8.999999999999998,10.692089144134604,10.692089144134604,136.02163430913436,100.0,18.0,19.69208914413461,19.69208914413461,243.0216343091344,1237.6920891441346,969.4859264714687,990.0,0.9080448239846152,0.48,988.6119551760153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5910939245468,18.5910939245468,18.5910939245468,18.5910939245468,,1.1,1.1,1.1,1.1,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.98,0.98,0.98,0.98,45.80649205369436,45.80649205369436,45.80649205369436,45.80649205369436,183.22596821477745,4397.4232371546605,0.12211760756750785,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1927-03-06,1927-03-17,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1927,3,6,1927.03,1926,6,157,23,0.12963506220841567,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12196700283585445,1317.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,217.4058125974036,51.00000000000001,8.999999999999998,10.692089144134604,10.692089144134604,136.02163430913436,100.0,18.0,19.69208914413461,19.69208914413461,243.0216343091344,1237.6920891441346,969.4859264714687,990.0,0.9080448239846152,0.48,988.6119551760153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5910939245468,18.5910939245468,18.5910939245468,18.5910939245468,,1.1,1.1,1.1,1.1,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.9319536467699128,0.98,0.98,0.98,0.98,45.80649205369436,45.80649205369436,45.80649205369436,45.80649205369436,183.22596821477745,4397.4232371546605,0.12211760756750785,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1927-03-07,1927-03-18,1601.139,0.9499332494642719,1520.9751731139745,0.227,1927,3,7,1927.03,1926,6,158,23,0.1314122549570474,20.569360516570896,0.013523797679391528,0.44,3,Normal,49,9,9,9,107,183.0,0.12031754576594055,1337.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,237.9751731139745,51.00000000000001,9.0,11.703697038392189,11.703697038392189,154.56777903719012,100.0,18.0,20.703697038392193,20.703697038392193,261.5677790371901,1238.7036970383922,969.5523813285221,990.0,0.9106982217400452,0.48,988.60930177826,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.521985669737845,18.521985669737845,18.521985669737845,18.521985669737845,,1.1,1.1,1.1,1.1,0.9318962606152272,0.9318962606152272,0.9318962606152272,0.9318962606152272,0.98,0.98,0.98,0.98,45.63340650792176,45.63340650792176,45.63340650792176,45.63340650792176,182.53362603168705,4380.807024760489,0.12001091750759885,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1927-03-08,1927-03-19,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1927,3,8,1927.03,1926,6,159,23,0.13273038440570867,15.256127878024015,0.009930879463380676,0.44,3,Normal,49,9,9,9,107,183.0,0.11912268672160922,1353.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,253.2313009919985,51.0,9.000000000000002,12.453998409442551,12.453998409442551,168.3233041731134,100.0,18.0,21.453998409442548,21.453998409442548,275.3233041731134,1239.4539984094424,969.6016703570509,990.0,0.9126662253362429,0.48,988.6073337746637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.47072863761271,18.47072863761271,18.47072863761271,18.47072863761271,,1.1,1.1,1.1,1.1,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.98,0.98,0.98,0.98,45.50459199068003,45.50459199068003,45.50459199068003,45.50459199068003,182.0183679627201,4368.440831105283,0.11848369958689454,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1927-03-09,1927-03-20,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1927,3,9,1927.03,1926,6,160,23,0.13273038440570867,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.11912268672160922,1353.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,253.2313009919985,51.0,9.000000000000002,12.453998409442551,12.453998409442551,168.3233041731134,100.0,18.0,21.453998409442548,21.453998409442548,275.3233041731134,1239.4539984094424,969.6016703570509,990.0,0.9126662253362429,0.48,988.6073337746637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.47072863761271,18.47072863761271,18.47072863761271,18.47072863761271,,1.1,1.1,1.1,1.1,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.98,0.98,0.98,0.98,45.50459199068003,45.50459199068003,45.50459199068003,45.50459199068003,182.0183679627201,4368.440831105283,0.11848369958689454,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1927-03-10,1927-03-21,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1927,3,10,1927.03,1926,6,161,23,0.13273038440570867,0.0,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.11912268672160922,1353.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,253.2313009919985,51.0,9.000000000000002,12.453998409442551,12.453998409442551,168.3233041731134,100.0,18.0,21.453998409442548,21.453998409442548,275.3233041731134,1239.4539984094424,969.6016703570509,990.0,0.9126662253362429,0.48,988.6073337746637,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.47072863761271,18.47072863761271,18.47072863761271,18.47072863761271,,1.1,1.1,1.1,1.1,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.9318444434186288,0.98,0.98,0.98,0.98,45.50459199068003,45.50459199068003,45.50459199068003,45.50459199068003,182.0183679627201,4368.440831105283,0.11848369958689454,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1927-03-11,1927-03-22,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1927,3,11,1927.03,1926,6,162,24,0.13373256703217945,11.599335954522983,0.007493930975165049,0.56,3,Normal,49,9,9,9,107,183.0,0.11822998952974127,1364.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,264.8306369465215,51.0,9.0,13.024457554746961,13.024457554746961,178.7817218370276,100.0,18.0,22.024457554746963,22.024457554746963,285.78172183702765,1240.024457554747,969.6391451347504,990.0,0.9141625116190084,0.48,988.6058374883811,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43175757363072,18.43175757363072,18.43175757363072,18.43175757363072,,1.1,1.1,1.1,1.1,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.98,0.98,0.98,0.98,45.40640582879077,45.40640582879077,45.40640582879077,45.40640582879077,181.62562331516307,4359.014959563914,0.11734205214690965,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1927-03-12,1927-03-23,1645.1264,0.9540705474587552,1569.566645086851,0.221,1927,3,12,1927.03,1926,6,163,24,0.1356105581355039,21.736008140329428,0.013848413642306144,0.56,3,Normal,49,9,9,9,107,183.0,0.11659269172980788,1386.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,286.56664508685094,51.0,9.000000000000002,14.093441561648405,14.093441561648405,198.3797619635541,100.0,18.0,23.093441561648408,23.093441561648408,305.37976196355413,1241.0934415616487,969.7093691610498,990.0,0.9169664040961272,0.48,988.603033595904,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35872965485403,18.35872965485403,18.35872965485403,18.35872965485403,,1.1,1.1,1.1,1.1,0.9317037936892276,0.9317037936892276,0.9317037936892276,0.9317037936892276,0.98,0.98,0.98,0.98,45.22184398436328,45.22184398436328,45.22184398436328,45.22184398436328,180.88737593745316,4341.297022498875,0.11524669978409476,48.167235520010365,95.42659466747135,140.775271178868,181.65495464322956,0.22
1927-03-13,1927-03-24,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1927,3,13,1927.03,1926,6,164,24,0.13702590067095408,16.381279345487656,0.01032901464992997,0.56,3,Normal,49,9,9,9,107,183.0,0.11538840410885595,1402.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,302.94792443233865,51.00000000000002,9.000000000000002,14.899078250770753,14.899078250770753,213.14976793079708,100.0,18.0,23.89907825077075,23.89907825077075,320.1497679307971,1241.8990782507708,969.7622932943201,990.0,0.9190795495102184,0.48,988.6009204504898,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30369237616988,18.30369237616988,18.30369237616988,18.30369237616988,,1.1,1.1,1.1,1.1,0.9316208873514092,0.9316208873514092,0.9316208873514092,0.9316208873514092,0.98,0.98,0.98,0.98,45.08226235949359,45.08226235949359,45.08226235949359,45.08226235949359,180.3290494379744,4327.8971865113845,0.11370426901155653,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1927-03-14,1927-03-25,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1927,3,14,1927.03,1926,6,165,24,0.13763800260960132,7.084513178787803,0.0044471870198773645,0.56,3,Normal,49,9,9,9,107,183.0,0.11487525029585867,1410.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,310.03243761112634,50.99999999999999,9.0,15.24749693169474,15.24749693169474,219.5374437477369,100.0,18.0,24.247496931694737,24.247496931694737,326.5374437477369,1242.2474969316947,969.7851817215128,990.0,0.9199934345749371,0.48,988.6000065654249,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.279890063912106,18.279890063912106,18.279890063912106,18.279890063912106,,1.1,1.1,1.1,1.1,0.9315822174879652,0.9315822174879652,0.9315822174879652,0.9315822174879652,0.98,0.98,0.98,0.98,45.021768067781075,45.021768067781075,45.021768067781075,45.021768067781075,180.0870722711243,4322.089734506984,0.1130467076622612,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1927-03-15,1927-03-26,1678.6114,0.9561627464596816,1605.0256864625312,0.217,1927,3,15,1927.03,1926,6,166,24,0.1386742193103627,11.993248851404815,0.007472309603865516,0.56,3,Normal,49,9,9,9,107,183.0,0.11401686685982647,1422.0256864625312,1100.0,,4,275.0,275.0,275.0,275.0,322.0256864625312,51.0,9.000000000000002,15.83732884241957,15.83732884241957,230.3510287776921,100.0,18.0,24.837328842419574,24.837328842419574,337.35102877769214,1242.8373288424195,969.8239291408787,990.0,0.9215405346686414,0.48,988.5984594653313,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.23959554445237,18.23959554445237,18.23959554445237,18.23959554445237,,1.1,1.1,1.1,1.1,0.9315128798237491,0.9315128798237491,0.9315128798237491,0.9315128798237491,0.98,0.98,0.98,0.98,44.91918261218815,44.91918261218815,44.91918261218815,44.91918261218815,179.6767304487526,4312.241530770063,0.11194632706767407,47.897091714593145,94.8791319402947,139.9364099305887,180.49572320919242,0.215
1927-03-16,1927-03-27,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1927,3,16,1927.03,1926,6,167,24,0.14195011916545813,37.91550758212338,0.023077823916984853,0.56,3,Normal,49,9,9,9,107,183.0,0.11138560568286908,1459.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,359.9411940446546,51.0,9.0,16.0,17.702025936622356,266.2391681080323,100.0,18.0,25.0,26.70202593662236,373.2391681080322,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1927-03-17,1927-03-28,1712.5226,0.969471177329717,1660.241301225748,0.211,1927,3,17,1927.03,1926,6,168,24,0.14344484842590466,17.30010718109338,0.010420236605558962,0.56,3,Normal,49,9,9,9,107,183.0,0.11022494131720008,1477.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,377.241301225748,51.0,9.0,16.0,18.552850879954818,282.68845034579317,100.0,18.0,25.0,27.552850879954814,389.68845034579317,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1927-03-18,1927-03-29,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1927,3,18,1927.03,1926,6,169,25,0.1476481158218469,48.64892819377656,0.028468141110679537,0.56,3,Normal,49,9,9,9,107,183.0,0.10708704213386568,1525.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,425.89022941952453,51.0,9.0,16.0,20.945421118993014,328.9448083005315,100.0,18.0,25.0,29.94542111899301,435.94480830053146,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1927-03-19,1927-03-30,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1927,3,19,1927.03,1926,6,170,25,0.1498914032614472,25.963974995373746,0.014966084717263276,0.56,3,Normal,49,9,9,9,107,183.0,0.1054843683891691,1551.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,451.8542044148983,51.0,9.0,16.0,22.222337922044176,353.63186649285416,100.0,18.0,25.0,31.222337922044176,460.63186649285416,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1927-03-20,1927-03-31,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1927,3,20,1927.03,1926,6,171,25,0.15036695208705347,5.504037333406131,0.0031625887138483416,0.56,3,Normal,49,9,9,9,107,183.0,0.1051507647162141,1557.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,457.35824174830435,51.0,9.0,16.0,22.49302828270349,358.86521346560096,100.0,18.0,25.0,31.49302828270349,465.86521346560096,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1927-03-21,1927-04-01,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1927,3,21,1927.03,1926,6,172,25,0.15448173180911498,47.62476530163735,0.02663602792300313,0.64,3,Normal,49,9,9,9,107,183.0,0.10234996601110788,1604.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,504.98300704994176,51.0,9.0,16.0,24.83522985491517,404.14777719502655,100.0,18.0,25.0,33.83522985491517,511.14777719502655,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1927-03-22,1927-04-02,1864.4507,0.9918944973310316,1849.3383898749896,0.193,1927,3,22,1927.03,1926,6,173,25,0.15978283688519912,61.355382825048075,0.03317693676882765,0.64,3,Normal,49,9,9,9,107,183.0,0.0989543076604657,1666.3383898749896,1100.0,,4,275.0,275.0,275.0,275.0,566.3383898749896,51.0,9.000000000000004,16.000000000000004,27.85270769876998,462.48568217621965,100.0,18.0,25.0,36.852707698769976,569.4856821762196,1243.0,970.61324710575,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.449850901135235,17.449850901135235,17.449850901135235,17.449850901135235,,1.1,1.1,1.1,1.1,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.9291706312063656,0.98,0.98,0.98,0.98,42.86619860600398,42.86619860600398,42.86619860600398,42.86619860600398,171.4647944240159,4115.155066176381,0.09271683071241844,45.97919413698777,90.99715934416432,134.00006522996586,172.32054152917905,0.195
1927-03-23,1927-04-03,1900.6727,0.9911313961679026,1883.8163868092165,0.189,1927,3,23,1927.03,1926,6,174,25,0.1627617358203163,34.47799693422667,0.01830220672017035,0.64,3,Normal,49,9,9,9,107,183.0,0.09714322546581253,1700.8163868092165,1100.0,,4,275.0,275.0,275.0,275.0,600.8163868092165,51.0,9.000000000000004,16.000000000000004,29.54834689225655,495.2680399169598,100.0,18.0,25.0,38.548346892256546,602.2680399169599,1243.0,970.7246375573836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.338460449501625,17.338460449501625,17.338460449501625,17.338460449501625,,1.1,1.1,1.1,1.1,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.9286896992584436,0.98,0.98,0.98,0.98,42.57051827630311,42.57051827630311,42.57051827630311,42.57051827630311,170.28207310521245,4086.769754525098,0.09039207552156077,45.700979199395064,90.43467111547515,133.14150456407995,171.14200678083338,0.19
1927-03-24,1927-04-04,1974.4395,1.001264098139045,1976.9353852976071,0.18,1927,3,24,1927.03,1926,6,175,25,0.17080721728971324,93.11899848839062,0.047102702081673,0.64,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1927-03-25,1927-04-05,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1927,3,25,1927.03,1926,6,176,26,0.17417317585278713,38.95785373928129,0.01932535562145829,0.64,3,Normal,49,9,9,9,107,183.0,0.09077861687131306,1832.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,732.8932390368884,51.0,9.0,16.0,36.04392978869943,620.849309248189,100.0,18.0,25.0,45.04392978869943,727.8493092481889,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1927-03-26,1927-04-06,2075.5648,1.0121431912625691,2100.768780344257,0.168,1927,3,26,1927.03,1926,6,177,26,0.1815064226217438,84.87554130736841,0.040402133781452944,0.64,3,Normal,49,9,9,9,107,183.0,0.087110967047983,1917.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,817.7687803442567,51.00000000000003,9.0,16.0,40.21813673824214,701.5506436060147,100.0,18.0,25.0,49.21813673824214,808.5506436060147,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1927-03-27,1927-04-07,2153.5086,1.0028613452044095,2159.6705315052645,0.161,1927,3,27,1927.03,1926,6,178,26,0.18659553392205488,58.90175116100773,0.027273489313184227,0.64,3,Normal,49,9,9,9,107,183.0,0.0847351470191387,1976.6705315052645,1100.0,,4,275.0,275.0,275.0,275.0,876.6705315052644,51.0,9.0,16.0,43.11494417239006,757.5555873328746,100.0,18.0,25.0,52.11494417239006,864.5555873328746,1243.0,971.4854116277713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.577686379113928,16.577686379113928,16.577686379113928,16.577686379113928,,1.1,1.1,1.1,1.1,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.9244097518935478,0.98,0.98,0.98,0.98,40.515034637035825,40.515034637035825,40.515034637035825,40.515034637035825,162.0601385481433,3889.4433251554387,0.07503928779136015,43.75522521457357,86.50481684803155,127.15320591208763,162.946110018103,0.16
1927-03-28,1927-04-08,2260.2665,1.0052989231597431,2272.2434785040423,0.149,1927,3,28,1927.03,1926,6,179,26,0.1963218365427493,112.57294699877777,0.04954264279499284,0.64,3,Normal,49,9,9,9,107,183.0,0.08053714389818831,2089.2434785040423,1100.0,,4,275.0,275.0,275.0,275.0,989.2434785040424,51.0,9.0,16.0,48.6513186149529,864.5921598890892,100.0,18.0,25.0,57.6513186149529,971.5921598890892,1243.0,971.7571394308717,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.305958576013452,16.305958576013452,16.305958576013452,16.305958576013452,,1.1,1.1,1.1,1.1,0.92246023192076,0.92246023192076,0.92246023192076,0.92246023192076,0.98,0.98,0.98,0.98,39.766902456121244,39.766902456121244,39.766902456121244,39.766902456121244,159.06760982448498,3817.622635787639,0.07000465017472905,43.0422451197396,85.06644202540521,124.9655218623249,159.96180067755355,0.15
1927-03-29,1927-04-09,2356.3647,1.0072308567466204,2373.403235588493,0.14,1927,3,29,1927.03,1926,6,180,26,0.20506203955484573,101.15975708445058,0.042622237792377365,0.64,3,Normal,49,9,9,9,107,183.0,0.07710447059984081,2190.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1090.4032355884926,51.0,9.0,16.0,53.62638863549965,960.7768469529933,100.0,18.0,25.0,62.62638863549965,1067.7768469529933,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1927-03-30,1927-04-10,2454.9977,1.0129181291505327,2486.7116773528605,0.129,1927,3,30,1927.03,1926,6,181,26,0.2148518889232872,113.3084417643677,0.045565572718501125,0.64,3,Normal,49,9,9,9,107,183.0,0.07359116123780224,2303.7116773528605,1100.0,,4,275.0,275.0,275.0,275.0,1203.7116773528605,51.0,9.000000000000009,16.000000000000007,59.198934951780025,1068.5127424010807,100.0,18.0,25.0,68.19893495178002,1175.5127424010807,1243.0,972.2748212901621,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.78827671672316,15.78827671672316,15.78827671672316,15.78827671672316,,1.1,1.1,1.1,1.1,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.9181331119691246,0.98,0.98,0.98,0.98,38.32376396713757,38.32376396713757,38.32376396713757,38.32376396713757,153.29505586855024,3679.0813408452063,0.061645689472023965,41.66014959272965,82.28046968105518,120.73396372747692,154.20320727527198,0.13
