Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-05-22,1927-06-02,2273.8406,1.0091162618538574,2294.569526323532,0.147,1927,5,22,1927.05,1926,8,234,34,0.1982508070743532,0.0,0.0,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.13989552128077,1973.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,873.5695263235319,35.0,4.0,8.0,57.0,769.5695263235318,100.0,18.0,25.0,80.0,971.5695263235319,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1927-05-23,1927-06-03,2233.2716,1.008811210708514,2252.9494266369397,0.152,1927,5,23,1927.05,1926,8,235,34,0.1946548304614316,41.62009968659186,0.018473605840642282,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1424798959997821,1931.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,831.9494266369403,35.0,4.0,8.0,57.0,727.9494266369402,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1927-05-24,1927-06-04,2233.2716,1.008811210708514,2252.9494266369397,0.152,1927,5,24,1927.05,1926,8,236,34,0.1946548304614316,0.0,0.0,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1424798959997821,1931.94942663694,1100.0,,4,275.0,275.0,275.0,275.0,831.9494266369403,35.0,4.0,8.0,57.0,727.9494266369402,100.0,18.0,25.0,80.0,929.94942663694,1243.0,971.7105675815376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.35253042534778,16.35253042534778,16.35253042534778,16.35253042534778,,1.1,1.1,1.1,1.1,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.9228100920642625,0.98,0.98,0.98,0.98,39.89560709627613,39.89560709627613,39.89560709627613,39.89560709627613,159.58242838510452,3829.978281242508,0.0708326722732161,43.16507599816717,85.31418364475381,125.34217432573976,160.47525089318785,0.15
1927-05-25,1927-06-05,2193.1616,1.003385573007351,2200.5867087137194,0.156,1927,5,25,1927.05,1926,8,237,34,0.19013069163286536,52.36271792322078,0.023794889660961226,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.14587018940400218,1879.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,779.5867087137193,35.0,4.0,8.0,55.85823769599858,676.7284710177207,100.0,18.0,25.0,78.85823769599858,878.7284710177208,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1927-05-26,1927-06-06,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1927,5,26,1927.05,1926,8,238,34,0.1851861595128408,57.228381018802786,0.026700332967819373,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1497649720311679,1822.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,722.3583276949167,35.0,4.0,8.0,51.75776179745508,623.6005658974615,100.0,18.0,25.0,74.75776179745509,825.6005658974616,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1927-05-27,1927-06-07,2075.5648,1.0121431912625691,2100.768780344257,0.168,1927,5,27,1927.05,1926,8,239,35,0.1815064226217438,42.589547350659814,0.020273315059299662,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.15280120449400295,1779.7687803442568,1100.0,,4,275.0,275.0,275.0,275.0,679.7687803442567,35.0,4.0,8.0,48.706174292579135,584.0626060516777,100.0,18.0,25.0,71.70617429257912,786.0626060516776,1243.0,971.3432349870379,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.719863019847324,16.719863019847324,16.719863019847324,16.719863019847324,,1.1,1.1,1.1,1.1,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.9253415315176868,0.98,0.98,0.98,0.98,40.90369550534108,40.90369550534108,40.90369550534108,40.90369550534108,163.6147820213643,3926.754768512743,0.07788328899030594,44.124645923239676,87.25042281772018,128.28806354276117,164.49622618986947,0.17
1927-05-28,1927-06-08,2024.6043,1.006131106479215,2037.0173645415769,0.17500000000000002,1927,5,28,1927.05,1926,8,240,35,0.17599830029639224,63.75141580267996,0.031296451818429626,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.15758334002824756,1716.0173645415769,1100.0,,4,275.0,275.0,275.0,275.0,616.0173645415769,35.0,4.0,8.0,44.13831583942761,524.8790487021492,100.0,18.0,25.0,67.13831583942762,726.8790487021492,1243.0,971.1893522592385,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.873745747646993,16.873745747646993,16.873745747646993,16.873745747646993,,1.1,1.1,1.1,1.1,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.9262816914077028,0.98,0.98,0.98,0.98,41.322097473443925,41.322097473443925,41.322097473443925,41.322097473443925,165.2883898937757,3966.921357450617,0.08114235684533462,44.52156750589936,88.05179560862408,129.50845832445742,166.1647585325286,0.175
1927-05-29,1927-06-09,1986.9064,1.0081298526883014,2003.0596563374431,0.17800000000000002,1927,5,29,1927.05,1926,8,241,35,0.17306435430755507,33.95770820413372,0.0169529190489637,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.16025483763521176,1682.0596563374431,1100.0,,4,275.0,275.0,275.0,275.0,582.0596563374431,34.999999999999986,4.0,8.0,41.7052090210629,493.3544473163802,100.0,18.0,25.0,64.7052090210629,695.3544473163803,1243.0,971.1073853773663,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.955712629518942,16.955712629518942,16.955712629518942,16.955712629518942,,1.1,1.1,1.1,1.1,0.926753477405578,0.926753477405578,0.926753477405578,0.926753477405578,0.98,0.98,0.98,0.98,41.54397503363111,41.54397503363111,41.54397503363111,41.54397503363111,166.17590013452445,3988.221603228586,0.08296103394063356,44.73172496494792,88.47620955250672,130.15507185118392,167.04949079224036,0.18
1927-05-30,1927-06-10,1937.3349,1.0005308252325822,1938.363286248882,0.184,1927,5,30,1927.05,1926,8,242,35,0.16747458793190342,64.69637008856103,0.033376803279101176,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.1656036318254865,1617.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,517.3632862488821,35.00000000000001,4.0,8.000000000000004,37.069643563004014,433.29364268587807,100.0,18.0,25.0,60.06964356300403,635.293642685878,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1927-05-31,1927-06-11,1888.5499,0.9952258819933282,1879.5337399159118,0.19,1927,5,31,1927.05,1926,8,243,35,0.16239171512873474,58.829546332970274,0.03130007463212777,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.17078703786097565,1558.5337399159118,1100.0,,4,275.0,275.0,275.0,275.0,458.5337399159118,35.00000000000001,4.0,8.000000000000004,32.85444242388153,378.67929749203023,100.0,18.0,25.0,55.85444242388153,580.6792974920303,1243.0,970.7108013135744,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.35229669331075,17.35229669331075,17.35229669331075,17.35229669331075,,1.1,1.1,1.1,1.1,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.9287514623730324,0.98,0.98,0.98,0.98,42.607323363407005,42.607323363407005,42.607323363407005,42.607323363407005,170.42929345362802,4090.303042887073,0.09067636820462337,45.73563428016786,90.50472764287571,133.24841545894384,171.28871229780825,0.19
1927-06-01,1927-06-12,1852.4742,0.9887821130458808,1831.6933538389774,0.194,1927,6,1,1927.06,1926,9,244,35,0.15825830577168762,47.84038607693447,0.02611811959500077,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.14030732789490302,1574.6933538389774,1100.0,,4,275.0,275.0,275.0,275.0,474.6933538389774,38.000000000000014,5.9999999999999964,10.999999999999995,29.55289362421649,390.1404602147609,100.0,18.0,25.0,45.5528936242165,543.1404602147609,1243.0,970.5562400662492,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.50685794063618,17.50685794063618,17.50685794063618,17.50685794063618,,1.1,1.1,1.1,1.1,0.92940236121552,0.92940236121552,0.92940236121552,0.92940236121552,0.98,0.98,0.98,0.98,43.01696400661165,43.01696400661165,43.01696400661165,43.01696400661165,172.0678560264466,4129.628544634719,0.09393922605321248,46.12088290840683,91.28368126422664,134.43754913155558,172.92142356737577,0.195
1927-06-02,1927-06-13,1828.6668,0.9811635990665072,1794.2212989814325,0.197,1927,6,2,1927.06,1926,9,245,35,0.15502072023199576,37.47205485754489,0.02088485677815637,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.14323762634291387,1537.2212989814325,1100.0,,4,275.0,275.0,275.0,275.0,437.2212989814325,38.000000000000014,6.0,11.0,27.220003049427707,355.0012959320047,100.0,18.0,25.0,43.2200030494277,508.0012959320047,1243.0,970.4351765044015,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.627921502483748,17.627921502483748,17.627921502483748,17.627921502483748,,1.1,1.1,1.1,1.1,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.9298621401437384,0.98,0.98,0.98,0.98,43.33586307271671,43.33586307271671,43.33586307271671,43.33586307271671,173.34345229086685,4160.242854980805,0.09661208034330702,46.42019584472949,91.88908320288324,135.36225842135636,174.19230814599555,0.195
1927-06-03,1927-06-14,1816.8359,0.9841191530010728,1787.9830070499418,0.199,1927,6,3,1927.06,1926,9,246,36,0.15448173180911498,6.238291931490723,0.0034890107494832995,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.14373738396095478,1530.9830070499418,1100.0,,4,275.0,275.0,275.0,275.0,430.98300704994176,38.0,6.000000000000004,11.0,26.831626898050853,349.15138015189086,100.0,18.0,25.0,42.83162689805085,502.15138015189086,1243.0,970.4150220227768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.64807598410853,17.64807598410853,17.64807598410853,17.64807598410853,,1.1,1.1,1.1,1.1,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.9299344141908296,0.98,0.98,0.98,0.98,43.38878229735696,43.38878229735696,43.38878229735696,43.38878229735696,173.55512918942784,4165.3231005462685,0.09706754958246654,46.46981341159122,91.9894594075895,135.51562060861096,174.40318968772274,0.2
1927-06-04,1927-06-15,1781.6326,0.9768334064769048,1740.3582417483044,0.203,1927,6,4,1927.06,1926,9,247,36,0.15036695208705347,47.62476530163735,0.027364920715286255,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.14767074607686898,1483.3582417483044,1100.0,,4,275.0,275.0,275.0,275.0,383.35824174830435,38.0,6.0,11.000000000000005,23.86666096487498,304.49158078342936,100.0,18.0,25.0,39.86666096487498,457.4915807834294,1243.0,970.2611573964177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.801940610467643,17.801940610467643,17.801940610467643,17.801940610467643,,1.1,1.1,1.1,1.1,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.9304460102434964,0.98,0.98,0.98,0.98,43.79114519600359,43.79114519600359,43.79114519600359,43.79114519600359,175.16458078401436,4203.949938816345,0.10064857716193536,46.846584989611216,92.75183611277737,136.68085845071855,176.00646618991155,0.205
1927-06-05,1927-06-16,1758.4044,0.9718414202213806,1708.8902294195245,0.20600000000000002,1927,6,5,1927.06,1926,9,248,36,0.1476481158218469,31.468012328779878,0.0184142970607708,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1503899990623141,1451.8902294195245,1100.0,,4,275.0,275.0,275.0,275.0,351.89022941952453,37.99999999999999,6.0,11.0,21.907562921059885,274.9826664984646,100.0,18.0,25.0,37.90756292105989,427.98266649846465,1243.0,970.1594915104324,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.903606496452948,17.903606496452948,17.903606496452948,17.903606496452948,,1.1,1.1,1.1,1.1,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.9307450786798434,0.98,0.98,0.98,0.98,44.05538991954546,44.05538991954546,44.05538991954546,44.05538991954546,176.22155967818185,4229.317432276364,0.10312046768389607,47.093546153574216,93.25171387204027,137.44529907418593,177.0592648381887,0.205
1927-06-06,1927-06-17,1701.1714,0.9657705237959294,1642.9411940446546,0.214,1927,6,6,1927.06,1926,9,249,36,0.14195011916545813,65.94903537486994,0.04014083742858386,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1564267795655593,1385.9411940446546,1100.0,,4,275.0,275.0,275.0,275.0,285.9411940446546,37.99999999999999,6.0,11.0,17.80178639966721,213.13940764498741,100.0,18.0,25.0,33.80178639966721,366.1394076449874,1243.0,969.9464253961444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.116672610740988,18.116672610740988,18.116672610740988,18.116672610740988,,1.1,1.1,1.1,1.1,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.9312712627797071,0.98,0.98,0.98,0.98,44.60488405138769,44.60488405138769,44.60488405138769,44.60488405138769,178.41953620555077,4282.068868933217,0.10859763992301563,47.605852575097934,94.28911413100796,139.03283163353083,179.24822233727642,0.215
1927-06-07,1927-06-18,1656.2409,0.9575587249610479,1585.9479244323386,0.219,1927,6,7,1927.06,1926,9,250,36,0.13702590067095408,56.993269612316,0.03593640669678086,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.16204819593429495,1328.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,228.9479244323386,38.0,6.0,10.999999999999998,14.253567279834305,159.69435715250427,100.0,18.0,25.0,30.253567279834307,312.6943571525042,1243.0,969.7622932943201,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1927-06-08,1927-06-19,1601.139,0.9499332494642719,1520.9751731139745,0.227,1927,6,8,1927.06,1926,9,251,36,0.1314122549570474,64.97275131836409,0.04271782502888714,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.16897054241446294,1263.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,163.9751731139745,38.0,6.000000000000003,8.932499702706783,10.208571088807751,100.83410232245994,100.0,18.0,22.932499702706785,26.20857108880775,253.83410232245998,1240.9324997027068,969.5523813285221,990.0,0.9165442615152964,0.48,988.6034557384849,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.516139629962662,18.516139629962662,18.516139629962662,18.516139629962662,,1.1,1.1,1.1,1.1,0.9318907488984798,0.9318907488984798,0.9318907488984798,0.9318907488984798,0.98,0.98,0.98,0.98,45.61873355585775,45.61873355585775,45.61873355585775,45.61873355585775,182.474934223431,4379.3984213623435,0.11997232923259375,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1927-06-09,1927-06-20,1547.2067,0.952015772450731,1472.9651816414466,0.235,1927,6,9,1927.06,1926,9,252,36,0.12726419169382094,48.00999147252786,0.03259411157229554,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1744779871263513,1215.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,115.96518164144665,27.976036038014364,5.4147166525189085,6.317169427938727,7.219622203358545,69.0376373196161,89.97603603801437,17.41471665251891,20.317169427938726,23.21962220335855,222.0376373196161,1227.707922118472,969.3972721253032,990.0,0.8818568449009101,0.48,988.6381431550992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.705936249795926,18.705936249795926,18.705936249795926,18.705936249795926,,1.1,1.1,1.1,1.1,0.932017321641326,0.932017321641326,0.932017321641326,0.932017321641326,0.98,0.98,0.98,0.98,46.092600433952256,46.092600433952256,46.092600433952256,46.092600433952256,184.37040173580903,4424.889641659416,0.1251695586791467,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873252,0.235
1927-06-10,1927-06-21,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1927,6,10,1927.06,1926,9,253,37,0.12096211011151373,72.9407590544822,0.05209963331904048,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.18356822627787844,1143.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,43.02442258696443,10.379432686349393,2.0089224554224634,2.3437428646595406,2.6785632738966174,25.613761306636405,72.37943268634939,14.008922455422466,16.34374286465954,18.678563273896614,178.61376130663638,1202.7320980064314,969.161617365281,990.0,0.8449741620711382,0.48,988.6750258379287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.978473692647825,18.978473692647825,18.978473692647825,18.978473692647825,,1.1,1.1,1.1,1.1,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.9320100680808138,0.98,0.98,0.98,0.98,46.76378584193519,46.76378584193519,46.76378584193519,46.76378584193519,187.05514336774075,4489.323440825779,0.13360848593062424,49.42801573226205,97.98411908556399,144.70027200281837,187.09365922109515,0.245
1927-06-11,1927-06-22,1463.3217,0.9412299069783912,1377.322147570461,0.25,1927,6,11,1927.06,1926,9,254,37,0.11900063355008784,22.702275016503336,0.01648290856031699,0.42,3,Normal,53,12,12,13,120,210.0,0.15246977649377907,1167.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,67.32214757046108,16.99082772016399,3.846979861169205,3.846979861169205,4.167561516266638,38.46979861169205,69.99082772016399,15.846979861169205,15.846979861169205,17.167561516266638,158.46979861169206,1201.6847874425025,969.0882715536893,990.0,0.8434625798139211,0.48,988.676537420186,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.05333108649684,19.05333108649684,19.05333108649684,19.05333108649684,,1.1,1.1,1.1,1.1,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.9319690681495711,0.98,0.98,0.98,0.98,46.946172427316824,46.946172427316824,46.946172427316824,46.946172427316824,187.7846897092673,4506.832553022416,0.13634042699488402,49.592828813663175,98.31876904734087,145.2146586548761,187.8083302420025,0.25
1927-06-12,1927-06-23,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1927,6,12,1927.06,1926,9,255,37,0.11565013952803198,38.7788659960172,0.02897094664761536,0.42,3,Normal,53,12,12,13,120,210.0,0.15688697025395418,1128.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,28.543281574443878,7.203780587835836,1.6310446613967933,1.6310446613967933,1.766965049846526,16.31044661396793,60.203780587835844,13.631044661396793,13.631044661396793,14.766965049846526,136.31044661396794,1187.4658699106294,968.9639931706624,990.0,0.8229404307988466,0.48,988.6970595692012,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.19813161853854,19.19813161853854,19.19813161853854,19.19813161853854,,1.1,1.1,1.1,1.1,0.931842049983334,0.931842049983334,0.931842049983334,0.931842049983334,0.98,0.98,0.98,0.98,47.29650462532647,47.29650462532647,47.29650462532647,47.29650462532647,189.18601850130588,4540.464444031341,0.14133724408132572,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1927-06-13,1927-06-24,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1927,6,13,1927.06,1926,9,256,37,0.11199122494966664,42.3485483607094,0.032671439927635,0.42,3,Normal,53,12,12,13,120,210.0,0.1620126934780349,1086.1947332137345,1086.1947332137345,,4,271.5486833034336,271.5486833034336,271.5486833034336,271.5486833034336,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1163.1947332137345,968.8308977329573,990.0,0.7879099242260086,0.4620531531778548,988.750036922596,0.5216160392652104,0.5216160392652104,0.5216160392652104,0.5216160392652104,19.397523150373498,19.397523150373498,19.397523150373498,19.397523150373498,,1.0861947332137345,1.0861947332137345,1.0861947332137345,1.0861947332137345,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.60109211029456,47.60109211029456,47.60109211029456,47.60109211029456,190.40436844117824,4569.704842588279,0.1468948789578068,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1927-06-14,1927-06-25,1342.9646,0.9254802057533374,1242.8871543274483,0.27,1927,6,14,1927.06,1926,9,257,37,0.10738545013389154,53.307578886286144,0.04289011975116274,0.42,3,Normal,53,12,12,13,120,210.0,0.16896143730251625,1032.8871543274483,1032.8871543274483,,4,258.2217885818621,258.2217885818621,258.2217885818621,258.2217885818621,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1109.8871543274483,968.6633596278864,990.0,0.7109711505756986,0.3927533006256828,988.8962755487987,0.4717568115447117,0.4717568115447117,0.4717568115447117,0.4717568115447117,19.761159109367608,19.761159109367608,19.761159109367608,19.761159109367608,,1.0328871543274485,1.0328871543274485,1.0328871543274485,1.0328871543274485,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.113515958151005,46.113515958151005,46.113515958151005,46.113515958151005,184.45406383260402,4426.897531982497,0.1484077321021279,50.528122170724934,100.21942711073922,148.14002525968442,191.8819393058949,0.27
1927-06-15,1927-06-26,1323.5347,0.9256382196791032,1225.114303391516,0.274,1927,6,15,1927.06,1926,9,258,37,0.105849875813027,17.77285093593241,0.014507096102568846,0.42,3,Normal,53,12,12,13,120,210.0,0.17141257711109198,1015.1143033915159,1015.1143033915159,,4,253.77857584787895,253.77857584787895,253.77857584787895,253.77857584787895,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.114303391516,968.6075020963733,990.0,0.6853196131423941,0.3696485944089707,988.9450317924486,0.455687921325205,0.455687921325205,0.455687921325205,0.455687921325205,19.881841774750107,19.881841774750107,19.881841774750107,19.881841774750107,,1.015114303391516,1.015114303391516,1.015114303391516,1.015114303391516,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.596814804227456,45.596814804227456,45.596814804227456,45.596814804227456,182.38725921690983,4377.294221205837,0.14887366730761564,50.64853868693565,100.46433589861343,148.5174800837901,192.4087497795529,0.275
1927-06-16,1927-06-27,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1927,6,16,1927.06,1926,9,259,37,0.10252205422494796,38.516453565729535,0.032459567975270165,0.42,3,Normal,53,12,12,13,120,210.0,0.17697655530964573,976.5978498257864,976.5978498257864,,4,244.1494624564466,244.1494624564466,244.1494624564466,244.1494624564466,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.5978498257864,968.4864503851668,990.0,0.6297288554186607,0.3312782798606291,989.0389928647207,0.42181544635903867,0.42181544635903867,0.42181544635903867,0.42181544635903867,20.130727033194916,20.130727033194916,20.130727033194916,20.130727033194916,,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.9765978498257863,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.41586956754325,44.41586956754325,44.41586956754325,44.41586956754325,177.663478270173,4263.923478484152,0.14972509708850149,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940256,0.285
1927-06-17,1927-06-28,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1927,6,17,1927.06,1926,9,260,38,0.09963975794109203,33.35991069277657,0.028927170673777987,0.42,3,Normal,53,12,12,13,120,210.0,0.1820959863303452,943.2379391330098,943.2379391330098,,4,235.8094847832525,235.8094847832525,235.8094847832525,235.8094847832525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1020.2379391330098,968.3816049515608,990.0,0.58830568127726,0.3045903513064079,989.1071039674164,0.3935298131897508,0.3935298131897508,0.3935298131897508,0.3935298131897508,20.33196920266571,20.33196920266571,20.33196920266571,20.33196920266571,,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.9432379391330098,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.32750182933836,43.32750182933836,43.32750182933836,43.32750182933836,173.31000731735344,4159.4401756164825,0.1502812224922515,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1927-06-18,1927-06-29,1210.671,0.9385942850261904,1136.328881646943,0.297,1927,6,18,1927.06,1926,9,261,38,0.09817881537429587,16.909057486066786,0.014880425692920496,0.42,3,Normal,53,12,12,13,120,210.0,0.18480565212391292,926.328881646943,926.328881646943,,4,231.58222041173576,231.58222041173576,231.58222041173576,231.58222041173576,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1003.328881646943,968.3284621994618,990.0,0.5728113258119398,0.2910631053175544,989.1361255688704,0.3795656803983901,0.3795656803983901,0.3795656803983901,0.3795656803983901,20.428097689010325,20.428097689010325,20.428097689010325,20.428097689010325,,0.9263288816469429,0.9263288816469429,0.9263288816469429,0.9263288816469429,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.75196454872105,42.75196454872105,42.75196454872105,42.75196454872105,171.0078581948842,4104.188596677221,0.1504915178667581,51.24098734396902,101.6700207986431,150.37751339781775,195.00908938902043,0.295
1927-06-19,1927-06-30,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1927,6,19,1927.06,1926,9,262,38,0.09659170814823677,18.36929659790644,0.016431091824397854,0.42,3,Normal,53,12,12,13,120,210.0,0.18784221076362867,907.9595850490366,907.9595850490366,,4,226.98989626225915,226.98989626225915,226.98989626225915,226.98989626225915,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.9595850490366,968.27073012444,990.0,0.5559789026345754,0.2763676680392293,989.1676534293264,0.3646799543869591,0.3646799543869591,0.3646799543869591,0.3646799543869591,20.53224335049933,20.53224335049933,20.53224335049933,20.53224335049933,,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.9079595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.117818232483614,42.117818232483614,42.117818232483614,42.117818232483614,168.47127292993446,4043.310550318428,0.15069531598724556,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1927-06-20,1927-07-01,1147.7361,0.9423826326999282,1081.606567562748,0.312,1927,6,20,1927.06,1926,9,263,38,0.09345080743742144,36.353017486288536,0.03361020409501125,0.42,3,Normal,53,12,12,13,120,210.0,0.1941556258050524,871.6065675627481,871.6065675627481,,4,217.90164189068702,217.90164189068702,217.90164189068702,217.90164189068702,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,948.606567562748,968.1564777837688,990.0,0.52266737266706,0.2472852540501985,989.2300473732828,0.3360937718298603,0.3360937718298603,0.3360937718298603,0.3360937718298603,20.737475817684164,20.737475817684164,20.737475817684164,20.737475817684164,,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.8716065675627479,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.835636750720994,40.835636750720994,40.835636750720994,40.835636750720994,163.34254700288398,3920.221128069215,0.15101844968541006,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1927-06-21,1927-07-02,1130.1421,0.9321639202112424,1053.477690331766,0.316,1927,6,21,1927.06,1926,9,264,38,0.0910204724446646,28.12887723098197,0.026700970973693325,0.47,3,Normal,53,12,12,13,120,210.0,0.19933976953405236,843.4776903317661,843.4776903317661,,4,210.86942258294152,210.86942258294152,210.86942258294152,210.86942258294152,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,920.4776903317661,968.0680727410428,990.0,0.4968919074753235,0.22478215226541287,989.2783259402593,0.3147704452775477,0.3147704452775477,0.3147704452775477,0.3147704452775477,20.895482753939046,20.895482753939046,20.895482753939046,20.895482753939046,,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.8434776903317661,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.99327460766243,38.99327460766243,38.99327460766243,38.99327460766243,155.97309843064969,3743.354362335593,0.14805543568894178,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1927-06-22,1927-07-03,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1927,6,22,1927.06,1926,9,265,38,0.08776507462232554,37.678215536331656,0.03709217859550424,0.47,3,Normal,53,12,12,13,120,210.0,0.20673371586679606,805.7994747954344,805.7994747954344,,3,268.5998249318115,268.5998249318115,268.5998249318115,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,882.7994747954344,967.9496554922142,990.0,0.4623660526013941,0.19463957983634755,989.3429943675624,0.5103687910958485,0.5103687910958485,0.5103687910958485,,20.882970084252182,20.882970084252182,20.882970084252182,,,1.074399299727246,1.074399299727246,1.074399299727246,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.6898409196599,50.6898409196599,50.6898409196599,,152.06952275897967,3649.668546215513,0.14970427385740087,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1927-06-23,1927-07-04,1086.9032,0.9262205169466052,1006.7120437749194,0.328,1927,6,23,1927.06,1926,9,266,38,0.08697992058215302,9.087431020515057,0.009026842458782406,0.47,3,Normal,53,12,12,13,120,210.0,0.2085998685508443,796.7120437749194,796.7120437749194,,3,265.5706812583065,265.5706812583065,265.5706812583065,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,873.7120437749194,967.9210949947212,990.0,0.4540389245746273,0.1883560218874597,989.357605053538,0.498942446307697,0.498942446307697,0.498942446307697,,20.937567612509092,20.937567612509092,20.937567612509092,,,1.0622827250332258,1.0622827250332258,1.0622827250332258,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.249216112903994,50.249216112903994,50.249216112903994,,150.747648338712,3617.943560129088,0.1497425696562106,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1927-06-24,1927-07-05,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1927,6,24,1927.06,1926,9,267,39,0.08443526546181272,29.45202685579068,0.03013734967756072,0.47,3,Normal,53,12,12,13,120,210.0,0.2148865157320543,767.2600169191287,767.2600169191287,,3,255.7533389730429,255.7533389730429,255.7533389730429,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,844.2600169191287,967.8090400676764,990.0,0.4270510115195203,0.17363000845956436,989.3993189800208,0.4627954375044784,0.4627954375044784,0.4627954375044784,,21.12748347483991,21.12748347483991,21.12748347483991,,,1.0230133558921717,1.0230133558921717,1.0230133558921717,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.8305953935916,48.8305953935916,48.8305953935916,,146.4917861807748,3515.802868338595,0.14990052150358,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1927-06-25,1927-07-06,1003.5869,0.9324029395654212,935.7473756693485,0.354,1927,6,25,1927.06,1926,9,268,39,0.08084857325783171,41.51264124978025,0.04436308594516322,0.47,3,Normal,53,12,12,13,120,210.0,0.2244195446979321,725.7473756693485,725.7473756693485,,3,241.91579188978284,241.91579188978284,241.91579188978284,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,802.7473756693485,967.6429895026773,990.0,0.3890115394579687,0.15287368783467425,989.4581147727072,0.4141440430944047,0.4141440430944047,0.4141440430944047,,21.400981226935567,21.400981226935567,21.400981226935567,,,0.9676631675591312,0.9676631675591312,0.9676631675591312,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.78653063087056,46.78653063087056,46.78653063087056,,140.35959189261166,3368.63020542268,0.14999731288822604,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1927-06-26,1927-07-07,963.4877,0.9349079094156828,900.7722713547246,0.368,1927,6,26,1927.06,1926,9,269,39,0.07782672424504819,34.97510431462388,0.03882790959142509,0.47,3,Normal,53,12,12,13,120,210.0,0.2331332864900122,690.7722713547246,690.7722713547246,,3,230.25742378490816,230.25742378490816,230.25742378490816,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,767.7722713547246,967.5030890854187,990.0,0.3617520413650577,0.1372316814064174,989.5010162772284,0.3752410483340529,0.3752410483340529,0.3752410483340529,,21.622686143475537,21.622686143475537,21.622686143475537,,,0.9210296951396328,0.9210296951396328,0.9210296951396328,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.99313166265274,44.99313166265274,44.99313166265274,,134.97939498795824,3239.505479710998,0.14984852362845802,52.900435250295715,105.05456834379538,155.61734129551402,202.3778092963723,0.37
1927-06-27,1927-07-08,932.1467,0.9418638351561232,877.955265790124,0.378,1927,6,27,1927.06,1926,9,270,39,0.07585533496426672,22.81700556460055,0.0259888019967238,0.47,3,Normal,53,12,12,13,120,210.0,0.2391921413114466,667.955265790124,667.955265790124,,3,222.65175526337467,222.65175526337467,222.65175526337467,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,744.955265790124,967.4118210631603,990.0,0.3485247917623907,0.1303865797370372,989.5210886285004,0.3508901130076317,0.3508901130076317,0.3508901130076317,,21.758377452332386,21.758377452332386,21.758377452332386,,,0.8906070210534986,0.8906070210534986,0.8906070210534986,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.77998075032094,43.77998075032094,43.77998075032094,,131.33994225096282,3152.1586140231075,0.14959753346061685,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1927-06-28,1927-07-09,909.0679,0.9272453699863792,842.9290012782408,0.39,1927,6,28,1927.06,1926,9,271,39,0.07282906571044001,35.02626451188325,0.041553042378146283,0.47,3,Normal,53,12,12,13,120,210.0,0.2491313024958807,632.9290012782408,632.9290012782408,,3,210.9763337594136,210.9763337594136,210.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,709.9290012782408,967.2717160051128,990.0,0.32821971088593666,0.11987870038347224,989.5519015887306,0.3150894273035601,0.3150894273035601,0.3150894273035601,,21.965096156314143,21.965096156314143,21.965096156314143,,,0.8439053350376544,0.8439053350376544,0.8439053350376544,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.010072788861855,41.010072788861855,41.010072788861855,,123.03021836658556,2952.725240798053,0.14595561213342895,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1927-06-29,1927-07-10,863.9982,0.9265273133905936,800.5179310203087,0.405,1927,6,29,1927.06,1926,9,272,39,0.06916474924015467,42.41107025793213,0.052979538139610004,0.47,3,Normal,53,12,12,13,120,210.0,0.26233016383823193,590.5179310203088,590.5179310203088,,3,196.83931034010288,196.83931034010288,196.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,667.5179310203088,967.1020717240813,990.0,0.3036335832001789,0.10620717240812348,989.5901592443917,0.27430233599624537,0.27430233599624537,0.27430233599624537,,22.213785184314254,22.213785184314254,22.213785184314254,,,0.7873572413604115,0.7873572413604115,0.7873572413604115,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.69528883223785,38.69528883223785,38.69528883223785,,116.08586649671356,2786.0607959211247,0.14501344941612376,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1927-06-30,1927-07-11,842.0024,0.9223656549968716,776.6340951849378,0.415,1927,6,30,1927.06,1926,9,273,39,0.06710118582397863,23.88383583537086,0.030753009664974167,0.47,3,Normal,53,12,12,13,120,210.0,0.2703976059021633,566.6340951849378,566.6340951849378,,3,188.8780317283126,188.8780317283126,188.8780317283126,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,643.6340951849378,967.0065363807396,990.0,0.2897878812666306,0.09665363807397513,989.6135584806592,0.2525680792905937,0.2525680792905937,0.2525680792905937,,22.354454020629024,22.354454020629024,22.354454020629024,,,0.7555121269132504,0.7555121269132504,0.7555121269132504,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.365363006785614,37.365363006785614,37.365363006785614,,112.09608902035684,2690.3061364885643,0.1443357814385727,53.82766940445656,106.95153191215485,158.5685270313329,206.56176327078302,0.415
1927-07-01,1927-07-12,820.3628,0.9212730355954843,755.7781270456113,0.423,1927,7,1,1927.07,1926,10,274,40,0.06529923017674083,20.855968139326478,0.02759535820499846,0.51,3,Normal,50,10,9,9,108,186.0,0.2461039733011152,569.7781270456113,569.7781270456113,,3,189.9260423485371,189.9260423485371,189.9260423485371,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,638.7781270456113,966.9231125081824,990.0,0.2869728272728181,0.09791125081824452,989.6151159219087,0.2553782826691701,0.2553782826691701,0.2553782826691701,,22.436625131057358,22.436625131057358,22.436625131057358,,,0.7597041693941484,0.7597041693941484,0.7597041693941484,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.71079956250863,37.71079956250863,37.71079956250863,,113.13239868752588,2715.177568500621,0.14968996143056987,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1927-07-02,1927-07-13,799.0771,0.9168437076495652,732.6288110618622,0.434,1927,7,2,1927.07,1926,10,275,40,0.0632991292757449,23.149315983749148,0.03159760527325815,0.51,3,Normal,50,10,9,9,108,186.0,0.25388026950566434,546.6288110618622,546.6288110618622,,2,273.3144055309311,273.3144055309311,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,615.6288110618623,966.8305152442474,990.0,0.2735529339489056,0.08865152442474487,989.6377955416265,0.5284091238476168,0.5284091238476168,,,22.278871173531336,22.278871173531336,,,,1.0932576221237242,1.0932576221237242,,,0.94,0.94,,,0.98,0.98,,,55.02735542836084,55.02735542836084,,,110.05471085672168,2641.3130605613205,0.15021892286383046,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1927-07-03,1927-07-14,771.2422,0.914283901282399,705.1343274496202,0.445,1927,7,3,1927.07,1926,10,276,40,0.060923605891647185,27.494483612241996,0.03899183821001311,0.51,3,Normal,50,10,9,9,108,186.0,0.2637795278989437,519.1343274496202,519.1343274496202,,2,259.5671637248101,259.5671637248101,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,588.1343274496203,966.7205373097985,990.0,0.257614102869345,0.07765373097984808,989.6647321661508,0.4766770347031936,0.4766770347031936,,,22.467517821649203,22.467517821649203,,,,1.0382686548992404,1.0382686548992404,,,0.94,0.94,,,0.98,0.98,,,52.70208330632778,52.70208330632778,,,105.40416661265556,2529.699998703733,0.14948097477240802,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1927-07-04,1927-07-15,744.0263,0.912658034993986,679.0415809418463,0.457,1927,7,4,1927.07,1926,10,277,40,0.0586691925933755,26.09274650777411,0.03842584495574318,0.51,3,Normal,50,10,9,9,108,186.0,0.2739154791404876,493.0415809418463,493.0415809418463,,2,246.52079047092315,246.52079047092315,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,562.0415809418463,966.6161663237673,990.0,0.242487873009766,0.06860831618836928,989.688903810802,0.4300362837394325,0.4300362837394325,,,22.642701203295175,22.642701203295175,,,,0.9860831618836926,0.9860831618836926,,,0.94,0.94,,,0.98,0.98,,,50.44344327235868,50.44344327235868,,,100.88688654471736,2421.2852770732165,0.14857247240262508,54.516767364801474,108.36471752394027,160.77548207747097,209.71020563833926,0.455
1927-07-05,1927-07-16,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1927,7,5,1927.07,1926,10,278,40,0.056842969894414,21.136836793535853,0.032127503231335584,0.51,3,Normal,50,10,9,9,108,186.0,0.2827156995816865,471.90474414831016,471.90474414831016,,2,235.95237207415508,235.95237207415508,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,540.9047441483102,966.5316189765933,990.0,0.2302346342888755,0.06438094882966205,989.7053844168814,0.3940062034520628,0.3940062034520628,,,22.779759236836142,22.779759236836142,,,,0.9438094882966204,0.9438094882966204,,,0.94,0.94,,,0.98,0.98,,,48.57316626102309,48.57316626102309,,,97.14633252204618,2331.5119805291088,0.14766017935895392,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1927-07-06,1927-07-17,704.3503,0.8963170852085334,631.321207861756,0.475,1927,7,6,1927.07,1926,10,279,40,0.054546152359255716,26.58353628655425,0.04210778278238262,0.51,3,Normal,50,10,9,9,108,186.0,0.29462023084884154,445.32120786175597,445.32120786175597,,2,222.66060393087798,222.66060393087798,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,514.321207861756,966.425284831447,990.0,0.2148238886155107,0.0590642415723512,989.726111869812,0.3509179717344018,0.3509179717344018,,,22.94990906663073,22.94990906663073,,,,0.8906424157235119,0.8906424157235119,,,0.94,0.94,,,0.98,0.98,,,46.179293937954,46.179293937954,,,92.35858787590796,2216.6061090217913,0.14629413161759688,54.8404730666035,109.02974486864835,161.816947463094,211.202695520874,0.475
1927-07-07,1927-07-18,672.3268,0.8921244228803702,599.7991584370061,0.491,1927,7,7,1927.07,1926,10,280,40,0.051822647288957316,31.522049424749866,0.052554340867853135,0.51,3,Normal,50,10,9,9,108,186.0,0.3101038028874371,413.79915843700616,413.79915843700616,,2,206.89957921850305,206.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,482.79915843700616,966.2990962129663,990.0,0.2022949234661644,0.052759831687401226,989.7449452448463,0.3030395645165751,0.3030395645165751,,,23.142809467363442,23.142809467363442,,,,0.8275983168740122,0.8275983168740122,,,0.94,0.94,,,0.97,0.97,,,42.82962604835827,42.82962604835827,,,85.65925209671654,2055.822050321197,0.1428132248800294,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1927-07-08,1927-07-19,641.2365,0.8976161950015159,575.5842672260894,0.504,1927,7,8,1927.07,1926,10,281,41,0.04973048068833412,24.214891210916683,0.0420701061333997,0.51,3,Normal,50,10,9,9,108,186.0,0.32314990278728245,389.5842672260894,389.5842672260894,,2,194.7921336130447,194.7921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,458.5842672260894,966.1901292025174,990.0,0.19425307767656105,0.047916853445217886,989.7578300688782,0.2686285596232327,0.2686285596232327,,,23.29907230673761,23.29907230673761,,,,0.7791685344521788,0.7791685344521788,,,0.93,0.93,,,0.97,0.97,,,40.163701799704775,40.163701799704775,,,80.32740359940955,1927.8576863858289,0.13955802507690318,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1927-07-09,1927-07-20,635.1294,0.8997395729536994,571.4510551263394,0.507,1927,7,9,1927.07,1926,10,282,41,0.04937337116291572,4.133212099750041,0.007232836587966834,0.51,3,Normal,50,10,9,9,108,186.0,0.32548719322756026,385.4510551263393,385.4510551263393,,2,192.72552756316966,192.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.4510551263393,966.1715297480683,990.0,0.19288042421169946,0.04709021102526788,989.760029364763,0.26296061564456075,0.26296061564456075,,,23.32553900104999,23.32553900104999,,,,0.7709021102526787,0.7709021102526787,,,0.93,0.93,,,0.97,0.97,,,39.78273359030589,39.78273359030589,,,79.56546718061178,1909.5712123346825,0.13923408919600475,55.256958322050565,109.8866491681,163.1620154038317,213.13747713724018,0.505
1927-07-10,1927-07-21,623.0255,0.8986760817668561,559.8981151808364,0.516,1927,7,10,1927.07,1926,10,283,41,0.04837519715162426,11.552939945502999,0.02063400399512261,0.51,3,Normal,50,10,9,9,108,186.0,0.33220329727297904,373.8981151808364,373.8981151808364,,2,186.9490575904182,186.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,442.8981151808364,966.1195415183136,990.0,0.18904365448810065,0.04477962303616728,989.7661767224756,0.2474359159622601,0.2474359159622601,,,23.399199288199807,23.399199288199807,,,,0.7477962303616728,0.7477962303616728,,,0.93,0.93,,,0.97,0.97,,,38.71221015055528,38.71221015055528,,,77.42442030111056,1858.1860872266532,0.13828305222299944,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1927-07-11,1927-07-22,611.0679,0.9037819743727112,552.2721531377864,0.523,1927,7,11,1927.07,1926,10,284,41,0.047716314031104747,7.625962043049983,0.013808340688050914,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3367904735794181,366.2721531377864,366.2721531377864,,2,183.1360765688932,183.1360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,435.2721531377864,966.0852246891199,990.0,0.18651104716753053,0.04325443062755728,989.7702345222048,0.2374449233025771,0.2374449233025771,,,23.44756490978233,23.44756490978233,,,,0.7325443062755728,0.7325443062755728,,,0.93,0.93,,,0.97,0.97,,,38.00102778372509,38.00102778372509,,,76.00205556745018,1824.0493336188047,0.13761703380414408,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1927-07-12,1927-07-23,593.4044,0.9061044737598646,537.6863815887882,0.5329999999999999,1927,7,12,1927.07,1926,10,285,41,0.0464561033692713,14.585771548998196,0.02712691272912525,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3459265593642077,351.6863815887882,351.6863815887882,,2,175.8431907943941,175.8431907943941,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,420.6863815887882,966.0195887171496,990.0,0.18166706399627647,0.04033727631775765,989.777995659686,0.2189042602233341,0.2189042602233341,,,23.539502682313014,23.539502682313014,,,,0.7033727631775765,0.7033727631775765,,,0.93,0.93,,,0.97,0.97,,,36.63081059789111,36.63081059789111,,,73.26162119578223,1758.2789086987734,0.1362534438371014,55.49862789815678,110.38460075010308,163.9454169013232,214.26844264977848,0.535
1927-07-13,1927-07-24,587.589,0.9034011913285348,530.8286026115426,0.537,1927,7,13,1927.07,1926,10,286,41,0.04586359126563728,6.85777897724563,0.012919008025391041,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3503955873608299,344.8286026115426,344.8286026115426,,2,172.4143013057713,172.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,413.8286026115426,965.9887287117521,990.0,0.1793895728230215,0.03896572052230852,989.7816447066548,0.21044509523626265,0.21044509523626265,,,23.58247089966647,23.58247089966647,,,,0.6896572052230852,0.6896572052230852,,,0.92,0.92,,,0.97,0.97,,,35.595177483360594,35.595177483360594,,,71.19035496672117,1708.5685192013084,0.13411175399457118,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
