Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-07-14,1927-07-25,576.0661,0.900130952321488,518.5349271931256,0.546,1927,7,14,1927.07,1926,10,287,41,0.044801417709486036,12.293675418417024,0.023708480902074915,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3587029344519454,332.53492719312555,332.53492719312555,,2,166.26746359656278,166.26746359656278,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,401.5349271931256,965.9334071723689,990.0,0.17530680238886087,0.03650698543862512,989.7881862121724,0.19569387728451648,0.19569387728451648,,,23.65908516251896,23.65908516251896,,,,0.6650698543862511,0.6650698543862511,,,0.92,0.92,,,0.97,0.97,,,34.43767223178103,34.43767223178103,,,68.87534446356206,1653.0082671254895,0.1328268181207971,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1927-07-15,1927-07-26,564.6867,0.8934466484158033,504.51743951998014,0.551,1927,7,15,1927.07,1926,10,288,42,0.043590306774526286,14.01748767314541,0.027783950712352498,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3686691191031345,318.51743951998014,318.51743951998014,,2,159.2587197599901,159.2587197599901,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,387.51743951998014,965.8703284778398,990.0,0.1706515481800672,0.03370348790399603,989.7956449639161,0.17952152463538654,0.17952152463538654,,,23.745794961440712,23.745794961440712,,,,0.6370348790399603,0.6370348790399603,,,0.92,0.92,,,0.97,0.97,,,33.10689890634877,33.10689890634877,,,66.21379781269754,1589.131147504741,0.13124184146279705,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1927-07-16,1927-07-27,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1927,7,16,1927.07,1926,10,289,42,0.0423126341211078,14.787877933084305,0.030196008354419906,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.37980145490358935,303.72956158689584,303.72956158689584,,2,151.86478079344792,151.86478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,372.72956158689584,965.803783027141,990.0,0.16574044480745614,0.03074591231737917,989.8035136428753,0.16320792977146492,0.16320792977146492,,,23.836522685962702,23.836522685962702,,,,0.6074591231737917,0.6074591231737917,,,0.92,0.92,,,0.97,0.97,,,31.690459521422763,31.690459521422763,,,63.38091904284553,1521.1420570282926,0.1294202433634373,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1927-07-17,1927-07-28,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1927,7,17,1927.07,1926,10,290,42,0.04167127545761165,7.423132679353671,0.0153909055207238,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3856469432126439,296.30642890754217,296.30642890754217,,2,148.15321445377108,148.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.30642890754217,965.7703789300841,990.0,0.16327519779217267,0.029261285781508432,989.8074635164264,0.15530828272369626,0.15530828272369626,,,23.881776303618718,23.881776303618718,,,,0.5926128578150843,0.5926128578150843,,,0.92,0.92,,,0.97,0.97,,,30.97464044626161,30.97464044626161,,,61.94928089252322,1486.7827414205576,0.12844382156141415,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1927-07-18,1927-07-29,531.4016,0.9004596734647617,478.505711214652,0.5740000000000001,1927,7,18,1927.07,1926,10,291,42,0.041342893448945935,3.8007176928901454,0.007942888880557558,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.38871009402970863,292.50571121465197,292.50571121465197,,2,146.25285560732598,146.25285560732598,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,361.505711214652,965.753275700466,990.0,0.16201296682405414,0.028501142242930405,989.809485890933,0.1513384509343665,0.1513384509343665,,,23.904871739532773,23.904871739532773,,,,0.5850114224293039,0.5850114224293039,,,0.91,0.91,,,0.97,0.97,,,30.274216077805214,30.274216077805214,,,60.548432155610435,1453.1623717346506,0.12653648793848798,55.90798386734429,111.22943329227827,165.2778975583503,216.19980650168512,0.575
1927-07-19,1927-07-30,515.2343,0.9068984701816172,467.2651984550963,0.585,1927,7,19,1927.07,1926,10,292,42,0.04037171314652031,11.240512759555711,0.02405595964929521,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3980608883669611,281.2651984550963,281.2651984550963,,2,140.63259922754816,140.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.2651984550963,965.702693393048,990.0,0.15827995520648955,0.026253039691019258,989.8154670051024,0.1398945079765884,0.1398945079765884,,,23.97287910407805,23.97287910407805,,,,0.5625303969101926,0.5625303969101926,,,0.91,0.91,,,0.97,0.97,,,29.193645686983746,29.193645686983746,,,58.38729137396749,1401.29499297522,0.12495536061108654,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1927-07-20,1927-07-31,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1927,7,20,1927.07,1926,10,293,42,0.03992860732734802,5.128539573753472,0.011097452398967258,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4024783501275041,276.13665888134284,276.13665888134284,,2,138.06832944067142,138.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.13665888134284,965.6796149649659,990.0,0.15657675018199574,0.02522733177626857,989.8181959180417,0.13482048344700456,0.13482048344700456,,,24.00376046962868,24.00376046962868,,,,0.5522733177626857,0.5522733177626857,,,0.91,0.91,,,0.97,0.97,,,28.69825488274257,28.69825488274257,,,57.39650976548514,1377.5162343716433,0.12419813200800875,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1927-07-21,1927-08-01,499.3804,0.9040455652308316,451.46263598319877,0.599,1927,7,21,1927.07,1926,10,294,42,0.03900637174894837,10.674022898144075,0.0236432033293256,0.59,3,Normal,50,10,9,9,108,186.0,0.4119942275952201,265.4626359831988,265.4626359831988,,1,265.4626359831988,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,334.4626359831988,965.6315818619245,990.0,0.15303187172873758,0.023092527196639755,989.8238756010744,0.498537264221087,,,,23.69375647492907,,,,,1.061850543932795,,,,0.95,,,,0.98,,,,57.44549966805718,,,,57.44549966805718,1378.6919920333726,0.12724308744388546,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919206,0.6
1927-07-22,1927-08-02,488.9841,0.903846329229718,441.96648383669736,0.607,1927,7,22,1927.07,1926,10,295,43,0.038185904203490655,9.496152146501403,0.021486136378635768,0.59,3,Normal,50,10,9,9,108,186.0,0.4208463917565417,255.9664838366974,255.9664838366974,,1,255.9664838366974,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.96648383669736,965.5888491772653,990.0,0.14987816806384782,0.02119329676733947,989.8289285351688,0.4635658566812151,,,,23.776513501222386,,,,,1.0238659353467894,,,,0.95,,,,0.98,,,,55.58402123251526,,,,55.58402123251526,1334.0165095803661,0.12576524072593034,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1927-07-23,1927-08-03,483.8375,0.9046676919919062,437.7121544241339,0.612,1927,7,23,1927.07,1926,10,296,43,0.03781833014224517,4.254329412563436,0.009719468307112806,0.59,3,Normal,50,10,9,9,108,186.0,0.4249367949233822,251.71215442413398,251.71215442413398,,1,251.71215442413398,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,320.71215442413387,965.5697046949084,990.0,0.14846529113716625,0.020342430884826783,989.8311922779781,0.4483091335250513,,,,23.813178449544374,,,,,1.0068486176965357,,,,0.95,,,,0.98,,,,54.7444682463126,,,,54.7444682463126,1313.8672379115026,0.12506956385146745,56.17940909014955,111.79066607055628,166.16567689272023,217.49256101557182,0.61
1927-07-24,1927-08-04,473.647,0.90577073560875,429.0155916088776,0.62,1927,7,24,1927.07,1926,10,297,43,0.037066947115007035,8.6965628152563,0.0202709714643302,0.59,3,Normal,50,10,9,9,108,186.0,0.43355067656741797,243.01559160887763,243.01559160887763,,1,243.01559160887763,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,312.0155916088776,965.53057016224,990.0,0.1455771337446457,0.018603118321775525,989.8358197479337,0.4179124829796034,,,,23.887337102714184,,,,,0.9720623664355104,,,,0.94,,,,0.98,,,,52.45958051016614,,,,52.45958051016614,1259.0299322439873,0.12227896033669605,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1927-07-25,1927-08-05,463.5928,0.9085437496786656,421.1943408360317,0.629,1927,7,25,1927.07,1926,10,298,43,0.036391191048233136,7.821250772845929,0.018569220938062632,0.59,3,Normal,50,10,9,9,108,186.0,0.4416013748684449,235.19434083603167,235.19434083603167,,1,235.19434083603167,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.1943408360317,965.4953745337622,990.0,0.14297967038835,0.017038868167206338,989.8399814614444,0.3914821793153041,,,,23.953124748366903,,,,,0.9407773633441268,,,,0.94,,,,0.98,,,,50.911041390783474,,,,50.911041390783474,1221.8649933788033,0.12087304233416282,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1927-07-26,1927-08-06,458.6166,0.9126459050733976,418.5545619886844,0.634,1927,7,26,1927.07,1926,10,299,43,0.03616311415582233,2.639778847347316,0.006306893024424094,0.59,3,Normal,50,10,9,9,108,186.0,0.4443865074991788,232.55456198868438,232.55456198868438,,1,232.55456198868438,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,301.5545619886844,965.4834955289493,990.0,0.14210299106635274,0.016510912397736874,989.841386096536,0.38275544714814497,,,,23.975135120438622,,,,,0.9302182479547376,,,,0.94,,,,0.98,,,,50.385881804943295,,,,50.385881804943295,1209.2611633186393,0.12038067764819985,56.30380089771568,112.04818869437644,166.57380259332982,218.0886155442578,0.635
1927-07-27,1927-08-07,453.6742,0.9106705857913724,413.14774947243217,0.639,1927,7,27,1927.07,1926,10,300,43,0.03569596555441814,5.4068125162522165,0.01308687394075468,0.59,3,Normal,50,10,9,9,108,186.0,0.4502021377037928,227.14774947243217,227.14774947243217,,1,227.14774947243217,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,296.14774947243217,965.459164872626,990.0,0.14030737067350146,0.015429549894486434,989.844263079432,0.3651867115377998,,,,24.019911495268197,,,,,0.9085909978897286,,,,0.94,,,,0.98,,,,49.30634132519813,,,,49.30634132519813,1183.3521918047552,0.1193431197148229,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1927-07-28,1927-08-08,448.7655,0.9074387897559502,407.2272222042238,0.643,1927,7,28,1927.07,1926,10,301,43,0.03518443199844493,5.920527268208388,0.01453863333635209,0.59,3,Normal,50,10,9,9,108,186.0,0.4567474615111101,221.22722220422375,221.22722220422375,,1,221.22722220422375,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,290.22722220422384,965.432522499919,990.0,0.13834114390546176,0.014245444440844756,989.8474134116536,0.346419514552529,,,,24.068471397182268,,,,,0.8849088888168951,,,,0.94,,,,0.98,,,,48.11827077986036,,,,48.11827077986036,1154.8384987166487,0.11816074210217985,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1927-07-29,1927-08-09,443.8904,0.9062157470692864,402.26047045288436,0.648,1927,7,29,1927.07,1926,10,302,44,0.034755304647129205,4.966751751339416,0.01234710372050131,0.59,3,Normal,50,10,9,9,108,186.0,0.4623869697924635,216.26047045288442,216.26047045288442,,1,216.26047045288442,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.26047045288436,965.410172117038,990.0,0.13669166915409442,0.013252094090576871,989.8500562367552,0.3310552474574113,,,,24.108828872259952,,,,,0.8650418818115374,,,,0.94,,,,0.98,,,,47.11684418675768,,,,47.11684418675768,1130.8042604821842,0.11713018714891685,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1927-07-30,1927-08-10,434.2405,0.9034714870538484,392.32391027400666,0.66,1927,7,30,1927.07,1926,10,303,44,0.033896785847674166,9.936560178877695,0.02532743969629027,0.59,3,Normal,50,10,9,9,108,186.0,0.4740980478862325,206.3239102740066,206.3239102740066,,1,206.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,275.3239102740066,965.3616195513699,990.0,0.1333917045190428,0.011264782054801331,989.8553435134262,0.3013568330170089,,,,24.19236712903914,,,,,0.8252956410960267,,,,0.94,,,,0.97,,,,44.64743562122675,,,,44.64743562122675,1071.538454909442,0.11380248425349378,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1927-07-31,1927-08-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1927,7,31,1927.07,1926,10,304,44,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.59,3,Normal,50,10,9,9,108,186.0,0.4758278684913209,204.8976592517356,204.8976592517356,,1,204.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,273.8976592517356,965.3544882962588,990.0,0.13291804181791958,0.010979531850347122,989.8561024263316,0.29720781827816284,,,,24.204406311794944,,,,,0.8195906370069425,,,,0.94,,,,0.97,,,,44.360867149815256,,,,44.360867149815256,1064.6608115955664,0.11348460677593145,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1927-08-01,1927-08-12,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1927,8,1,1927.08,1926,11,305,44,0.03305210630954742,8.350132520862699,0.02182769966445797,0.66,3,Normal,47,8,6,5,89,155.0,0.4051784135806072,227.5475267308729,227.5475267308729,,1,227.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,288.5475267308729,965.3127376336544,990.0,0.13778331146043749,0.015509505346174582,989.8467071831933,0.3664716839328172,,,,24.167497865606236,,,,,0.9101901069234916,,,,0.94,,,,0.98,,,,49.696607731772794,,,,49.696607731772794,1192.718585562547,0.12990963020062862,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1927-08-02,1927-08-13,415.3399,0.9146103777828084,379.8741828472738,0.68,1927,8,2,1927.08,1926,11,306,44,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.66,3,Normal,47,8,6,5,89,155.0,0.4080298346105738,224.87418284727383,224.87418284727383,,1,224.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,285.8741828472738,965.2993709142364,990.0,0.1368954850784304,0.01497483656945476,989.8481296783522,0.35792163405100874,,,,24.19083713006485,,,,,0.8994967313890952,,,,0.94,,,,0.98,,,,49.16017637616546,,,,49.16017637616546,1179.844233027971,0.1294117331367318,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1927-08-03,1927-08-14,410.6973,0.9155125588126376,375.9985360204415,0.687,1927,8,3,1927.08,1926,11,307,44,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.66,3,Normal,47,8,6,5,89,155.0,0.4122356476185143,220.99853602044152,220.99853602044152,,1,220.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.9985360204415,965.2799926801023,990.0,0.13560836989608754,0.014199707204088302,989.8501919229,0.3457044849325273,,,,24.224494757865163,,,,,0.8839941440817661,,,,0.94,,,,0.98,,,,48.38013337718793,,,,48.38013337718793,1161.1232010525105,0.12867106848138818,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1927-08-04,1927-08-15,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1927,8,4,1927.08,1926,11,308,44,0.03168407076347461,9.284754035781647,0.025318803088153468,0.66,3,Normal,47,8,6,5,89,155.0,0.4226729608064849,211.71378198465987,211.71378198465987,,1,211.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.71378198465993,965.2335689099233,990.0,0.13252487224582798,0.012342756396931977,989.8551323713573,0.3172940616723601,,,,24.30426939976152,,,,,0.8468551279386395,,,,0.94,,,,0.97,,,,46.02568873055519,,,,46.02568873055519,1104.6165295333244,0.12550847825097694,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1927-08-05,1927-08-16,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1927,8,5,1927.08,1926,11,309,45,0.03137550007297417,3.571420028940338,0.009834765654181172,0.66,3,Normal,47,8,6,5,89,155.0,0.4268298503243756,208.14236195571957,208.14236195571957,,1,208.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.1423619557196,965.2157118097786,990.0,0.1313387917934124,0.011628472391143908,989.8570327358154,0.30668819371748474,,,,24.3346327323194,,,,,0.8325694478228781,,,,0.94,,,,0.97,,,,45.30580692524659,,,,45.30580692524659,1087.3393662059182,0.12476045670147135,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1927-08-06,1927-08-17,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1927,8,6,1927.08,1926,11,310,45,0.030819824768219112,6.43142713836869,0.01802980091334127,0.66,3,Normal,47,8,6,5,89,155.0,0.43452550754959535,201.71093481735085,201.71093481735085,,1,201.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,262.71093481735085,965.1835546740867,990.0,0.12920289348177702,0.01034218696347017,989.8604549195547,0.2880407200077589,,,,24.388859525460248,,,,,0.8068437392694033,,,,0.94,,,,0.97,,,,44.00373388619993,,,,44.00373388619993,1056.0896132687983,0.1233596438772797,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1927-08-07,1927-08-18,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1927,8,7,1927.08,1926,11,311,45,0.030244835217834637,6.654971647968466,0.019011164922644985,0.66,3,Normal,47,8,6,5,89,155.0,0.4427863436367167,195.0559631693824,195.0559631693824,,1,195.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.0559631693824,965.1502798158471,990.0,0.12699275529610485,0.009505596316938238,989.863501648387,0.2693564636910573,,,,24.443865368849,,,,,0.7802238526775295,,,,0.93,,,,0.97,,,,42.1942046717069,,,,42.1942046717069,1012.6609121209656,0.12053559747899592,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1927-08-08,1927-08-19,374.7305,0.9126410588772004,341.99444031358274,0.721,1927,8,8,1927.08,1926,11,312,45,0.02954831964309355,8.061522855799637,0.02357208745384234,0.66,3,Normal,47,8,6,5,89,155.0,0.4532237420522885,186.99444031358277,186.99444031358277,,1,186.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.99444031358277,965.109972201568,990.0,0.12431549678310864,0.008699444031358274,989.8669850591856,0.24755605961287455,,,,24.50945679800485,,,,,0.7479777612543309,,,,0.93,,,,0.97,,,,40.55889091381537,,,,40.55889091381537,973.4133819315688,0.11859517621580623,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1927-08-09,1927-08-20,366.0613,0.9174101485614996,335.8283516156156,0.732,1927,8,9,1927.08,1926,11,313,45,0.029015569579589187,6.1660886979671545,0.018360834242562026,0.66,3,Normal,47,8,6,5,89,155.0,0.4615453080549042,180.8283516156156,180.8283516156156,,1,180.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.8283516156156,965.079141758078,990.0,0.12226771824872842,0.00808283516156156,989.8696494465896,0.2314972461980689,,,,24.55901044231357,,,,,0.7233134064624623,,,,0.93,,,,0.97,,,,39.30077162882429,,,,39.30077162882429,943.2185190917827,0.11702636611755578,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1927-08-10,1927-08-21,361.7746,0.9216841006983292,333.4418968564978,0.736,1927,8,10,1927.08,1926,11,314,45,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.66,3,Normal,47,8,6,5,89,155.0,0.4648486031936976,178.4418968564978,178.4418968564978,,1,178.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.4418968564978,965.0672094842823,990.0,0.1214751686977299,0.007844189685649781,989.8706806416167,0.22542530071131556,,,,24.5780458566228,,,,,0.7137675874259912,,,,0.93,,,,0.97,,,,38.81216522908722,,,,38.81216522908722,931.4919654980935,0.11639858576557545,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1927-08-11,1927-08-22,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1927,8,11,1927.08,1926,11,315,45,0.027874710772108874,10.817929586719174,0.03353107854405995,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1927-08-12,1927-08-23,340.8154,0.9279951361812104,316.2750335356538,0.76,1927,8,12,1927.08,1926,11,316,46,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3636075813965126,201.2750335356538,201.2750335356538,,1,201.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.2750335356538,964.9813751676784,990.0,0.1257370960081507,0.010255006707130759,989.8640078972848,0.2867978689024491,,,,24.595834860704034,,,,,0.8051001341426152,,,,0.94,,,,0.97,,,,44.281270338425344,,,,44.281270338425344,1062.750488122208,0.14000874442539105,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1927-08-13,1927-08-24,336.7179,0.924507804637652,311.29832651120034,0.765,1927,8,13,1927.08,1926,11,317,46,0.02689617541056771,4.976707024453448,0.0159869379325892,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1927-08-14,1927-08-25,332.6514,0.9282369754494124,308.77932941501274,0.77,1927,8,14,1927.08,1926,11,318,46,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1927-08-15,1927-08-26,332.6514,0.9282369754494124,308.77932941501274,0.77,1927,8,15,1927.08,1926,11,319,46,0.0266785340614571,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1927-08-16,1927-08-27,328.6161,0.9297054095741052,305.5161658431452,0.779,1927,8,16,1927.08,1926,11,320,46,0.02639659672884774,3.263163571867551,0.010680821300771656,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3764121603275228,190.5161658431452,190.5161658431452,,1,190.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.5161658431452,964.9275808292157,990.0,0.12216404031691168,0.00905161658431452,989.8687843430988,0.2569674641736294,,,,24.684236049709487,,,,,0.7620646633725807,,,,0.93,,,,0.97,,,,41.617425783618934,,,,41.617425783618934,998.8182188068544,0.13622004475202046,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1927-08-17,1927-08-28,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1927,8,17,1927.08,1926,11,321,46,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1927-08-18,1927-08-29,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1927,8,18,1927.08,1926,11,322,46,0.02608203138713373,0.0,0.0,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1927-08-19,1927-08-30,320.6383,0.9296005790427396,298.0655493432797,0.787,1927,8,19,1927.08,1926,11,323,47,0.02575286346325937,3.809813933730993,0.012781798977188272,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.38582117340758293,183.06554934327968,183.06554934327968,,1,183.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.06554934327968,964.892262197373,990.0,0.11968143727611807,0.008306554934327972,989.8720120077896,0.23726204653000602,,,,24.74248776388659,,,,,0.7322621973731188,,,,0.93,,,,0.97,,,,40.08424219499645,,,,40.08424219499645,962.021812679915,0.13448129877241113,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1927-08-20,1927-08-31,316.6956,0.9272088489413712,293.6429627407972,0.794,1927,8,20,1927.08,1926,11,324,47,0.025370751980804858,4.422586602482681,0.015061101962748425,0.75,4,Mod_Dry,39,7,5,4,60,115.0,0.3916320654396617,178.64296274079715,178.64296274079715,,1,178.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.64296274079715,964.8745718509633,990.0,0.11817373729799903,0.007864296274079715,989.873961966428,0.2259337954710152,,,,24.77345631999372,,,,,0.7145718509631885,,,,0.93,,,,0.97,,,,39.16482634800053,,,,39.16482634800053,939.9558323520123,0.13337566813263588,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1927-08-21,1927-09-01,308.9022,0.9257032622046036,285.9517742421789,0.804,1927,8,21,1927.08,1926,11,325,47,0.02470623329452426,7.691188498618146,0.026896802857758487,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1927-08-22,1927-09-02,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1927,8,22,1927.08,1926,11,326,47,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1927-08-23,1927-09-03,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1927,8,23,1927.08,1926,11,327,47,0.024409522981951613,0.0,0.0,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1927-08-24,1927-09-04,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1927,8,24,1927.08,1926,11,328,47,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1927-08-25,1927-09-05,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1927,8,25,1927.08,1926,11,329,47,0.024267947956225614,0.0,0.0,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1927-08-26,1927-09-06,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1927,8,26,1927.08,1926,11,330,48,0.023497017903388786,8.922801537463442,0.03280969763936114,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1927-08-27,1927-09-07,289.9506,0.9291736672508998,269.41446232359874,0.833,1927,8,27,1927.08,1926,11,331,48,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4268516211348423,154.41446232359874,154.41446232359874,,1,154.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.41446232359874,964.7776578492944,990.0,0.10991402124668137,0.005441446232359874,989.8846445325211,0.1687467056776197,,,,24.938239977548903,,,,,0.6176578492943949,,,,0.92,,,,0.97,,,,33.71183109344633,,,,33.71183109344633,809.0839462427119,0.12512999785792653,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1927-08-28,1927-09-08,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1927,8,28,1927.08,1926,11,332,48,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1927-08-29,1927-09-09,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1927,8,29,1927.08,1926,11,333,48,0.02301697983155701,0.0,0.0,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1927-08-30,1927-09-10,278.9403,0.9416043473689883,262.6513991364098,0.853,1927,8,30,1927.08,1926,11,334,48,0.022693080885385804,3.748830395499965,0.014273026558495447,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.4378427085411183,147.65139913640982,147.65139913640982,,1,147.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.6513991364098,964.7506055965456,990.0,0.10760843152377604,0.0047651399136409795,989.8876264285626,0.15425506852669105,,,,24.98276576349021,,,,,0.5906055965456392,,,,0.92,,,,0.97,,,,32.29287055564847,,,,32.29287055564847,775.0288933355632,0.12294954704915526,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1927-08-31,1927-09-11,275.3297,0.9482284887768966,261.0754653463963,0.856,1927,8,31,1927.08,1926,11,335,48,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.44048566512145215,146.0754653463963,146.0754653463963,,1,146.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.0754653463963,964.7443018613857,990.0,0.10707118136808964,0.00460754653463963,989.8883212720973,0.1509704717232977,,,,24.99304893898844,,,,,0.5843018613855852,,,,0.91,,,,0.97,,,,31.61394199006377,,,,31.61394199006377,758.7346077615306,0.12109120230090648,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1927-09-01,1927-09-12,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1927,9,1,1927.09,1926,12,336,48,0.02237143592063284,2.146808857590316,0.008291121140093376,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3514481604083637,167.92865648880596,167.92865648880596,,1,167.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.006792865648880599,989.8810723650937,0.1996281082577913,,,,24.945729630880585,,,,,0.6717146259552239,,,,0.92,,,,0.97,,,,36.673266416028206,,,,36.673266416028206,880.1583939846771,0.14163463756130704,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1927-09-02,1927-09-13,268.1972,0.9570044142512908,256.6659042898363,0.866,1927,9,2,1927.09,1926,12,337,49,0.022175934130641856,2.26275219896968,0.008815943844315598,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3545465076547119,165.6659042898363,165.6659042898363,,1,165.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006566590428983631,989.8820700331087,0.1942787497755596,,,,24.96112766617363,,,,,0.6626636171593452,,,,0.92,,,,0.97,,,,36.2014449988737,,,,36.2014449988737,868.8346799729687,0.14104500985060228,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1927-09-03,1927-09-14,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,9,3,1927.09,1926,12,338,49,0.0216767988824146,5.777028335963621,0.02302624344742076,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.36271038185340215,159.88887595387268,159.88887595387268,,1,159.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,203.88887595387268,964.7035555038157,990.0,0.10939393498427476,0.005988887595387269,989.8846171774203,0.18094736400835928,,,,25.000114309596388,,,,,0.6395555038154908,,,,0.92,,,,0.97,,,,34.993615272538044,,,,34.993615272538044,839.8467665409129,0.13947854459267384,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-09-04,1927-09-15,261.1822,0.9457118828819148,247.00311013724087,0.879,1927,9,4,1927.09,1926,12,339,49,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.36841641366150496,156.00311013724087,156.00311013724087,,1,156.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005600311013724087,989.886330446894,0.17224394124654954,,,,25.032067844824,,,,,0.6240124405489634,,,,0.92,,,,0.97,,,,34.186808000852785,,,,34.186808000852785,820.4833920204669,0.1384063867935014,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1927-09-05,1927-09-16,257.7185,0.9485644394976528,244.4626045006759,0.884,1927,9,5,1927.09,1926,12,340,49,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1927-09-06,1927-09-17,250.8784,0.9534127303453648,239.19066032867656,0.893,1927,9,6,1927.09,1926,12,341,49,0.020666073052397645,5.271944171999337,0.022040760976014092,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1927-09-07,1927-09-18,247.5017,0.9653614473232645,238.92859932696842,0.897,1927,9,7,1927.09,1926,12,342,49,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1927-09-08,1927-09-19,247.5017,0.9653614473232645,238.92859932696842,0.897,1927,9,8,1927.09,1926,12,343,49,0.020643430981850074,0.0,0.0,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1927-09-09,1927-09-20,244.1538,0.9655249064182304,235.7365748966553,0.905,1927,9,9,1927.09,1926,12,344,50,0.020367640071071016,3.192024430313125,0.01354064142024834,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418033,,,,31.494154141418033,755.8596993940328,0.1335989298869926,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1927-09-10,1927-09-21,240.8345,0.9738263713708579,234.53098723591492,0.907,1927,9,10,1927.09,1926,12,345,50,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.81,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1927-09-11,1927-09-22,237.5439,0.9795616307386402,232.68889005601648,0.909,1927,9,11,1927.09,1926,12,346,50,0.020104320100839825,1.842097179898417,0.007916566963961875,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.39108012410086734,141.68889005601648,141.68889005601648,,1,141.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.004168889005601648,989.8926417166573,0.14201148048109452,,,,25.154496895839863,,,,,0.5667555602240659,,,,0.91,,,,0.97,,,,30.862675160084034,,,,30.862675160084034,740.7042038420168,0.1326349322163782,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1927-09-12,1927-09-23,231.0479,0.9868601095689756,228.0119559096817,0.918,1927,9,12,1927.09,1926,12,347,50,0.0197002329905965,4.676934146334787,0.02051179346133664,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1927-09-13,1927-09-24,224.6649,0.9753132465400021,219.11865300258486,0.925,1927,9,13,1927.09,1926,12,348,50,0.018931851619423342,8.893302907096768,0.040586699421668385,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4153001068280869,128.11865300258486,128.11865300258486,,1,128.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002811865300258487,989.8986249575398,0.1160067137311587,,,,25.2679063257931,,,,,0.5124746120103395,,,,0.91,,,,0.97,,,,28.032624274344425,,,,28.032624274344425,672.7829825842663,0.1279335368769985,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1927-09-14,1927-09-25,221.5156,0.9794590217451584,216.96545287729182,0.93,1927,9,14,1927.09,1926,12,349,50,0.018745815128598013,2.153200125293097,0.009924161182060964,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.96545287729181,125.96545287729181,,1,125.96545287729181,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.5017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.28566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,27.58086859229508,,,,27.58086859229508,661.9408462150818,0.1271210150119792,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1927-09-15,1927-09-26,221.5156,0.9794590217451584,216.96545287729182,0.93,1927,9,15,1927.09,1926,12,350,50,0.018745815128598013,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4194216120271759,125.96545287729181,125.96545287729181,,1,125.96545287729181,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,169.96545287729182,964.5017927172637,990.0,0.09782913166271312,0.0025965452877291825,989.8995743230496,0.11211818411748872,,,,25.28566342166841,,,,,0.5038618115091673,,,,0.91,,,,0.97,,,,27.58086859229508,,,,27.58086859229508,661.9408462150818,0.1271210150119792,57.576460426533366,114.69781186213487,170.8092158628725,224.35712599432614,0.93
1927-09-16,1927-09-27,218.3943,0.9791058374345843,213.83113399243985,0.936,1927,9,16,1927.09,1926,12,351,51,0.0184750099769468,3.1343188848519787,0.014657916395667598,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1927-09-17,1927-09-28,218.3943,0.9791058374345843,213.83113399243985,0.936,1927,9,17,1927.09,1926,12,352,51,0.0184750099769468,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4255694589508063,122.83113399243985,122.83113399243985,,1,122.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.83113399243985,964.4829868039546,990.0,0.09676061386105902,0.0022831133992439845,989.9009562727396,0.10657416313731004,,,,25.311395305647718,,,,,0.4913245359697594,,,,0.91,,,,0.97,,,,26.921960446354753,,,,26.921960446354753,646.127050712514,0.1259029026489033,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1927-09-18,1927-09-29,212.2351,0.9868326972259313,209.44053617901523,0.938,1927,9,18,1927.09,1926,12,353,51,0.018095662325866915,4.39059781342462,0.020963457664527,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4344908662868373,118.44053617901524,118.44053617901524,,1,118.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.44053617901525,964.456643217074,990.0,0.09526381915193699,0.0018440536179015227,989.9028921272302,0.09903995382016063,,,,25.34720895633594,,,,,0.4737621447160609,,,,0.9,,,,0.97,,,,25.710691712210757,,,,25.710691712210757,617.0566010930581,0.1227589089546402,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1927-09-19,1927-09-30,212.2351,0.9868326972259313,209.44053617901523,0.938,1927,9,19,1927.09,1926,12,354,51,0.018095662325866915,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4344908662868373,118.44053617901524,118.44053617901524,,1,118.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.44053617901525,964.456643217074,990.0,0.09526381915193699,0.0018440536179015227,989.9028921272302,0.09903995382016063,,,,25.34720895633594,,,,,0.4737621447160609,,,,0.9,,,,0.97,,,,25.710691712210757,,,,25.710691712210757,617.0566010930581,0.1227589089546402,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1927-09-20,1927-10-01,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1927,9,20,1927.09,1926,12,355,51,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4357324108523448,117.84377139169679,117.84377139169679,,1,117.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,161.8437713916968,964.4530626283503,990.0,0.09506037661080573,0.0017843771391696805,989.90315524625,0.09803680663102504,,,,25.3520558112688,,,,,0.4713750855667872,,,,0.9,,,,0.97,,,,25.58603951460825,,,,25.58603951460825,614.0649483505981,0.1225128206798199,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1927-09-21,1927-10-02,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1927,9,21,1927.09,1926,12,356,51,0.017892231465008304,1.757759065211815,0.008488062740039581,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4394309348935282,116.086012326485,116.086012326485,,1,116.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.086012326485,964.4425160739587,990.0,0.09446114056584716,0.001608601232648499,989.9039302582016,0.09511110968459864,,,,25.366303074557987,,,,,0.46434404930594,,,,0.9,,,,0.97,,,,25.218562134474453,,,,25.218562134474453,605.245491227387,0.12177820148816088,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1927-09-22,1927-10-03,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1927,9,22,1927.09,1926,12,357,51,0.017892231465008304,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4394309348935282,116.086012326485,116.086012326485,,1,116.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.086012326485,964.4425160739587,990.0,0.09446114056584716,0.001608601232648499,989.9039302582016,0.09511110968459864,,,,25.366303074557987,,,,,0.46434404930594,,,,0.9,,,,0.97,,,,25.218562134474453,,,,25.218562134474453,605.245491227387,0.12177820148816088,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1927-09-23,1927-10-04,203.2033,0.9987999936834916,202.95945475646462,0.956,1927,9,23,1927.09,1926,12,358,52,0.017535696890958543,4.126557570020367,0.02033193070493765,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1927-09-24,1927-10-05,203.2033,0.9987999936834916,202.95945475646462,0.956,1927,9,24,1927.09,1926,12,359,52,0.017535696890958543,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.44836541421138937,111.95945475646464,111.95945475646464,,1,111.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.95945475646462,964.4177567285388,990.0,0.09305435957606747,0.0011959454756464624,989.9057496949484,0.08841313241862014,,,,25.39957983399097,,,,,0.4478378190258585,,,,0.9,,,,0.96,,,,24.10294207836421,,,,24.10294207836421,578.470609880741,0.11875742427119665,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1927-09-25,1927-10-06,200.2476,1.0105948160925071,202.36918649496602,0.958,1927,9,25,1927.09,1926,12,360,52,0.017484697713165062,0.5902682614986077,0.00291678921935722,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.44967320161789376,111.36918649496602,111.36918649496602,,1,111.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.36918649496604,964.4142151189698,990.0,0.0928531317596475,0.0011369186494966015,989.9060099495907,0.08747458990924259,,,,25.404320240711836,,,,,0.4454767459798641,,,,0.9,,,,0.96,,,,23.98034218381369,,,,23.98034218381369,575.5282124115284,0.11849799171085865,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1927-09-26,1927-10-07,197.3191,1.0171868437915792,200.71039254879486,0.963,1927,9,26,1927.09,1926,12,361,52,0.017341377916215886,1.6587939461711299,0.008264614129374787,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4533895771135863,109.71039254879486,109.71039254879486,,1,109.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.71039254879489,964.4042623552929,990.0,0.0922876338234528,0.0009710392548794855,989.9067413269217,0.08486325237527502,,,,25.4176157192536,,,,,0.43884157019517933,,,,0.9,,,,0.96,,,,23.635529074203873,,,,23.635529074203873,567.2526977808931,0.11775936848141942,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366052,0.965
1927-09-27,1927-10-08,194.4177,1.023091466614805,198.9070898288772,0.965,1927,9,27,1927.09,1926,12,362,52,0.017185572561214987,1.803302719917696,0.00906605552104304,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4575000321923602,107.9070898288772,107.9070898288772,,1,107.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,151.9070898288772,964.4021858203423,990.0,0.09167287153257177,0.000790708982887719,989.9075364194846,0.08206825086765915,,,,25.423282348274732,,,,,0.4316283593155088,,,,0.89,,,,0.96,,,,22.993858151813317,,,,22.993858151813317,551.8525956435195,0.1156009982931995,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1927-09-28,1927-10-09,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,9,28,1927.09,1926,12,363,52,0.017111264834287054,0.8600431357400282,0.004342620352590347,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4594867811434695,107.04704669313715,107.04704669313715,,1,107.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,151.04704669313716,964.4039059066137,990.0,0.09137967500902404,0.0007047046693137162,989.9079156203217,0.0807513201035625,,,,25.423258393604442,,,,,0.4281881867725487,,,,0.89,,,,0.96,,,,22.810570574176612,,,,22.810570574176612,547.4536937802388,0.1151775346063116,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1927-09-29,1927-10-10,188.6959,1.0234607389599857,193.1228452527196,0.971,1927,9,29,1927.09,1926,12,364,52,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4712026683374401,102.1228452527196,102.1228452527196,,1,102.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.1228452527196,964.4137543094944,990.0,0.08970096997251804,0.00021228452527196002,989.9100867455023,0.07341114470335214,,,,25.42292129130437,,,,,0.4084913810108784,,,,0.89,,,,0.96,,,,21.760987835253765,,,,21.760987835253765,522.2637080460903,0.11267951135857306,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1927-09-30,1927-10-11,188.6959,1.0234607389599857,193.1228452527196,0.971,1927,9,30,1927.09,1926,12,365,53,0.016685813829834972,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4712026683374401,102.1228452527196,102.1228452527196,,1,102.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.1228452527196,964.4137543094944,990.0,0.08970096997251804,0.00021228452527196002,989.9100867455023,0.07341114470335214,,,,25.42292129130437,,,,,0.4084913810108784,,,,0.89,,,,0.96,,,,21.760987835253765,,,,21.760987835253765,522.2637080460903,0.11267951135857306,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
