Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-10-01,1927-10-12,185.8753,1.0331337858538572,192.03405238572148,0.973,1927,10,1,1927.1,1927,1,1,1,0.016591742126126338,1.0887928669980909,0.0056697906099025105,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.3801409129948031,119.0340523857215,119.0340523857215,,1,119.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.03405238572148,964.4159318952284,990.0,0.09342069967695048,0.001903405238572148,989.9046758950847,0.10004259951022028,,,,25.38870140034585,,,,,0.4761362095428859,,,,0.9,,,,0.97,,,,25.881828662602032,,,,25.881828662602032,621.1638879024488,0.1347772873668027,57.67477239250623,114.90397706777054,171.14236075651522,224.8583189623897,0.975
1927-10-02,1927-10-13,183.0814,1.0307879156350686,188.71809469755024,0.975,1927,10,2,1927.1,1927,1,2,1,0.01630524338186834,3.3159576881712383,0.01757095785375308,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.38682035295552203,115.71809469755024,115.71809469755024,,1,115.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.71809469755027,964.4225638106047,990.0,0.09229025955598302,0.0015718094697550243,989.9061379309744,0.09450422041979452,,,,25.38906989994965,,,,,0.46287237879020104,,,,0.9,,,,0.97,,,,25.16119808080443,,,,25.16119808080443,603.8687539393062,0.1333268975671311,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
1927-10-03,1927-10-14,180.3141,1.0349262771007506,186.61180022177246,0.976,1927,10,3,1927.1,1927,1,3,1,0.016123259539161137,2.106294475777787,0.011287037975490471,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.3911864089690236,113.61180022177246,113.61180022177246,,1,113.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.61180022177246,964.4267763995564,990.0,0.09157220462105878,0.0013611800221772455,989.9070666153567,0.09106641954335283,,,,25.389223796257085,,,,,0.4544472008870898,,,,0.9,,,,0.97,,,,24.703365058668272,,,,24.703365058668272,592.8807614080384,0.1323783652979629,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1927-10-04,1927-10-15,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,4,1927.1,1927,1,4,1,0.015909313764734426,2.476224241049948,0.013447831728667082,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-05,1927-10-16,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,5,1927.1,1927,1,5,1,0.015909313764734426,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-06,1927-10-17,174.8589,1.036582243153435,181.25563079734212,0.98,1927,10,6,1927.1,1927,1,6,1,0.015660486500890358,2.8799451833803573,0.015888859125156553,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.40274610879051626,108.25563079734214,108.25563079734214,,1,108.25563079734214,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.25563079734212,964.4374887384052,990.0,0.08974623777182117,0.0008255630797342121,989.9094281991484,0.08260490716884858,,,,25.38933455357436,,,,,0.4330225231893685,,,,0.89,,,,0.96,,,,23.037325591415485,,,,23.037325591415485,552.8958141939717,0.12709853751894198,57.65029176524589,114.852613979355,171.05930014181197,224.73322045795024,0.98
1927-10-07,1927-10-18,174.8589,1.036582243153435,181.25563079734212,0.98,1927,10,7,1927.1,1927,1,7,1,0.015660486500890358,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.40274610879051626,108.25563079734214,108.25563079734214,,1,108.25563079734214,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.25563079734212,964.4374887384052,990.0,0.08974623777182117,0.0008255630797342121,989.9094281991484,0.08260490716884858,,,,25.38933455357436,,,,,0.4330225231893685,,,,0.89,,,,0.96,,,,23.037325591415485,,,,23.037325591415485,552.8958141939717,0.12709853751894198,57.65029176524589,114.852613979355,171.05930014181197,224.73322045795024,0.98
1927-10-08,1927-10-19,174.8589,1.036582243153435,181.25563079734212,0.98,1927,10,8,1927.1,1927,1,8,2,0.015660486500890358,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.40274610879051626,108.25563079734214,108.25563079734214,,1,108.25563079734214,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.25563079734212,964.4374887384052,990.0,0.08974623777182117,0.0008255630797342121,989.9094281991484,0.08260490716884858,,,,25.38933455357436,,,,,0.4330225231893685,,,,0.89,,,,0.96,,,,23.037325591415485,,,,23.037325591415485,552.8958141939717,0.12709853751894198,57.65029176524589,114.852613979355,171.05930014181197,224.73322045795024,0.98
1927-10-09,1927-10-20,172.1708,1.037006194513076,178.54218611427189,0.982,1927,10,9,1927.1,1927,1,9,2,0.01542604488027309,2.7134446830702643,0.015197778979437302,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1927-10-10,1927-10-21,172.1708,1.037006194513076,178.54218611427189,0.982,1927,10,10,1927.1,1927,1,10,2,0.01542604488027309,0.0,0.0,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1927-10-11,1927-10-22,172.1708,1.037006194513076,178.54218611427189,0.982,1927,10,11,1927.1,1927,1,11,2,0.01542604488027309,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.4088669551367429,105.54218611427187,105.54218611427187,,1,105.54218611427187,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.54218611427186,964.4429156277713,990.0,0.0888211998116836,0.0005542186114271887,989.9106245815767,0.07847200347235651,,,,25.389236950333057,,,,,0.4221687444570875,,,,0.89,,,,0.96,,,,22.459805002856527,,,,22.459805002856527,539.0353200685566,0.12579550800661551,57.64410624737845,114.83963899252113,171.03832495636254,224.70164518876584,0.98
1927-10-12,1927-10-23,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,12,1927.1,1927,1,12,2,0.015909313764734426,5.593389866450622,0.030376475793228594,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-13,1927-10-24,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,10,13,1927.1,1927,1,13,2,0.017111264834287054,13.911470712414653,0.07024326262218747,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1927-10-14,1927-10-25,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,10,14,1927.1,1927,1,14,2,0.017111264834287054,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1927-10-15,1927-10-26,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,10,15,1927.1,1927,1,15,3,0.017111264834287054,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1927-10-16,1927-10-27,188.6959,1.0234607389599857,193.1228452527196,0.971,1927,10,16,1927.1,1927,1,16,3,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1927-10-17,1927-10-28,183.0814,1.0307879156350686,188.71809469755024,0.975,1927,10,17,1927.1,1927,1,17,3,0.01630524338186834,4.404750555169329,0.0233403721155018,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.38682035295552203,115.71809469755024,115.71809469755024,,1,115.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.71809469755027,964.4225638106047,990.0,0.09229025955598302,0.0015718094697550243,989.9061379309744,0.09450422041979452,,,,25.38906989994965,,,,,0.46287237879020104,,,,0.9,,,,0.97,,,,25.16119808080443,,,,25.16119808080443,603.8687539393062,0.1333268975671311,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
1927-10-18,1927-10-29,180.3141,1.0349262771007506,186.61180022177246,0.976,1927,10,18,1927.1,1927,1,18,3,0.016123259539161137,2.106294475777787,0.011287037975490471,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3911864089690236,113.61180022177246,113.61180022177246,,1,113.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.61180022177246,964.4267763995564,990.0,0.09157220462105878,0.0013611800221772455,989.9070666153567,0.09106641954335283,,,,25.389223796257085,,,,,0.4544472008870898,,,,0.9,,,,0.97,,,,24.703365058668272,,,,24.703365058668272,592.8807614080384,0.1323783652979629,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
1927-10-19,1927-10-30,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,19,1927.1,1927,1,19,3,0.015909313764734426,2.476224241049948,0.013447831728667082,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-20,1927-10-31,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,20,1927.1,1927,1,20,3,0.015909313764734426,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-21,1927-11-01,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,21,1927.1,1927,1,21,3,0.015909313764734426,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-22,1927-11-02,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,22,1927.1,1927,1,22,4,0.015909313764734426,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-23,1927-11-03,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,23,1927.1,1927,1,23,4,0.015909313764734426,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-24,1927-11-04,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,24,1927.1,1927,1,24,4,0.015909313764734426,0.0,0.0,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-25,1927-11-05,174.8589,1.036582243153435,181.25563079734212,0.98,1927,10,25,1927.1,1927,1,25,4,0.015660486500890358,2.8799451833803573,0.015888859125156553,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.40274610879051626,108.25563079734214,108.25563079734214,,1,108.25563079734214,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,146.25563079734212,964.4374887384052,990.0,0.08974623777182117,0.0008255630797342121,989.9094281991484,0.08260490716884858,,,,25.38933455357436,,,,,0.4330225231893685,,,,0.89,,,,0.96,,,,23.037325591415485,,,,23.037325591415485,552.8958141939717,0.12709853751894198,57.65029176524589,114.852613979355,171.05930014181197,224.73322045795024,0.98
1927-10-26,1927-11-06,177.5733,1.036955307924798,184.1355759807225,0.979,1927,10,26,1927.1,1927,1,26,4,0.015909313764734426,2.8799451833803573,0.015640351779071006,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3964470179713805,111.1355759807225,111.1355759807225,,1,111.1355759807225,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.1355759807225,964.4317288480387,990.0,0.0907280372661554,0.0011135575980722508,989.908158405136,0.08710449398627082,,,,25.38932506311101,,,,,0.44454230392288996,,,,0.9,,,,0.96,,,,23.915915510016447,,,,23.915915510016447,573.9819722403946,0.12988210117810284,57.656846180934494,114.86636415417058,171.0815317833183,224.7666945320736,0.98
1927-10-27,1927-11-07,185.8753,1.0331337858538572,192.03405238572148,0.973,1927,10,27,1927.1,1927,1,27,4,0.016591742126126338,7.898476404998973,0.04113060317622218,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3801409129948031,119.0340523857215,119.0340523857215,,1,119.0340523857215,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.03405238572148,964.4159318952284,990.0,0.09342069967695048,0.001903405238572148,989.9046758950847,0.10004259951022028,,,,25.38870140034585,,,,,0.4761362095428859,,,,0.9,,,,0.97,,,,25.881828662602032,,,,25.881828662602032,621.1638879024488,0.1347772873668027,57.67477239250623,114.90397706777054,171.14236075651522,224.8583189623897,0.975
1927-10-28,1927-11-08,188.6959,1.0234607389599857,193.1228452527196,0.971,1927,10,28,1927.1,1927,1,28,4,0.016685813829834972,1.0887928669980909,0.005637825320838154,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3779977449300344,120.1228452527196,120.1228452527196,,1,120.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.1228452527196,964.4137543094944,990.0,0.09379187906342712,0.00201228452527196,989.9041958364113,0.10189479015561943,,,,25.388546736761192,,,,,0.4804913810108784,,,,0.9,,,,0.97,,,,26.11840811515264,,,,26.11840811515264,626.8417947636633,0.13524245710534255,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1927-10-29,1927-11-09,191.5433,1.0339544462956272,198.04704669313716,0.967,1927,10,29,1927.1,1927,1,29,5,0.017111264834287054,4.9242014404175904,0.024863796368785874,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3685992859722338,125.04704669313715,125.04704669313715,,1,125.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.04704669313716,964.4039059066137,990.0,0.09547058409993313,0.0025047046693137164,989.9020247112308,0.11047940974385212,,,,25.387639394873236,,,,,0.5001881867725486,,,,0.91,,,,0.97,,,,27.49019966277638,,,,27.49019966277638,659.7647919066331,0.13880641050593856,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1927-10-30,1927-11-10,194.4177,1.023091466614805,198.9070898288772,0.965,1927,10,30,1927.1,1927,1,30,5,0.017185572561214987,0.8600431357400282,0.0043238435416250685,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3670055203301351,125.9070898288772,125.9070898288772,,1,125.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,163.9070898288772,964.4021858203423,990.0,0.09576378062348086,0.0025907089828877197,989.9016455103937,0.11201369060921303,,,,25.387445999442267,,,,,0.5036283593155088,,,,0.91,,,,0.97,,,,27.679059709262,,,,27.679059709262,664.297433022288,0.13915572206639149,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1927-10-31,1927-11-11,197.3191,1.0171868437915792,200.71039254879486,0.963,1927,10,31,1927.1,1927,1,31,5,0.017341377916215886,1.803302719917696,0.00898460063287103,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.3637081222999099,127.71039254879486,127.71039254879486,,1,127.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.71039254879489,964.4042623552929,990.0,0.09637854291436188,0.002771039254879486,989.9008504178308,0.11526442278020645,,,,25.381323639757763,,,,,0.5108415701951794,,,,0.91,,,,0.97,,,,28.06872209499485,,,,28.06872209499485,673.6493302798765,0.13984687956888453,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366052,0.965
1927-11-01,1927-11-12,200.2476,1.0105948160925071,202.36918649496602,0.958,1927,11,1,1927.11,1927,2,32,5,0.017484697713165062,1.6587939461711299,0.008196870160430244,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3310780715208668,135.36918649496602,135.36918649496602,,1,135.36918649496602,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.36918649496604,964.4142151189698,990.0,0.09796676812328386,0.0035369186494966023,989.8984963132273,0.12957931099058634,,,,25.35470188326692,,,,,0.5414767459798641,,,,0.91,,,,0.97,,,,29.720797693856344,,,,29.720797693856344,713.2991446525522,0.14686424454542962,57.67671617276266,114.90805609165994,171.14895886928542,224.8682605138821,0.96
1927-11-02,1927-11-13,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1927,11,2,1927.11,1927,2,33,5,0.017892231465008304,4.716825831518975,0.022777133899717875,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.315095335480887,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1927-11-03,1927-11-14,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1927,11,3,1927.11,1927,2,34,5,0.018044101848242605,1.757759065211815,0.008416621925080307,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.32081397282535273,141.8437713916968,141.8437713916968,,1,141.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.8437713916968,964.4530626283503,990.0,0.10017401297444208,0.004184377139169681,989.8956416098863,0.1423232038391712,,,,25.300255777697085,,,,,0.5673750855667872,,,,0.91,,,,0.97,,,,31.075442081800094,,,,31.075442081800094,745.8106099632022,0.14879755270994685,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1927-11-04,1927-11-15,218.3943,0.9791058374345843,213.83113399243985,0.936,1927,11,4,1927.11,1927,2,35,5,0.0184750099769468,4.98736260074304,0.02332383740208464,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3133313598868574,146.83113399243985,146.83113399243985,,1,146.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.83113399243985,964.4829868039546,990.0,0.1018742502246954,0.004683113399243985,989.893442636376,0.1525411020474026,,,,25.25791473037406,,,,,0.5873245359697594,,,,0.92,,,,0.97,,,,32.46715352664725,,,,32.46715352664725,779.211684639534,0.15183548307701136,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1927-11-05,1927-11-16,227.8423,0.9800471878805762,223.29620539524257,0.921,1927,11,5,1927.11,1927,2,36,6,0.01929279214614896,9.465071402802721,0.042387963494718565,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.3000498816422228,156.29620539524257,156.29620539524257,,1,156.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005629620539524257,989.8892694003487,0.17289303035518008,,,,25.176599137621952,,,,,0.6251848215809702,,,,0.92,,,,0.97,,,,34.44879763292307,,,,34.44879763292307,826.7711431901538,0.15427399481306642,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1927-11-06,1927-11-17,237.5439,0.9795616307386402,232.68889005601648,0.909,1927,11,6,1927.11,1927,2,37,6,0.020104320100839825,9.39268466077391,0.040365849261272235,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2879381133489902,165.68889005601648,165.68889005601648,,1,165.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.68889005601648,964.596133340336,990.0,0.10830303070091472,0.006568889005601647,989.8851280802936,0.1943327288743698,,,,25.09466201108302,,,,,0.6627555602240659,,,,0.92,,,,0.97,,,,36.400161318140604,,,,36.400161318140604,873.6038716353745,0.1564327429185716,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1927-11-07,1927-11-18,244.1538,0.9655249064182304,235.7365748966553,0.905,1927,11,7,1927.11,1927,2,38,6,0.020367640071071016,3.0476848406388237,0.012928349544294938,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2842155487724897,168.7365748966553,168.7365748966553,,1,168.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.7365748966553,964.6144194493801,990.0,0.1093420141693143,0.0068736574896655295,989.8837843283411,0.2015555187463386,,,,25.067809360214692,,,,,0.6749462995866212,,,,0.92,,,,0.97,,,,37.030040032903145,,,,37.030040032903145,888.7209607896752,0.15708228580625114,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1927-11-08,1927-11-19,257.7185,0.9485644394976528,244.4626045006759,0.884,1927,11,8,1927.11,1927,2,39,6,0.0211215690288584,8.726029604020598,0.03569474203158328,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.2740705480776908,177.4626045006759,177.4626045006759,,1,177.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,212.4626045006759,964.666775627004,990.0,0.11231679698886678,0.0077462604500675904,989.879936942561,0.2229567890692515,,,,24.99020452648768,,,,,0.7098504180027035,,,,0.93,,,,0.97,,,,39.24644752724837,,,,39.24644752724837,941.9147406539611,0.16054172214769094,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1927-11-09,1927-11-20,261.1822,0.9457118828819148,247.00311013724087,0.879,1927,11,9,1927.11,1927,2,40,6,0.02134106871585761,2.5405056365649727,0.010285318412198971,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.27125164522330586,180.00311013724087,180.00311013724087,,1,180.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,215.00311013724087,964.6820186608237,990.0,0.11318287845587754,0.008000311013724087,989.8788168105305,0.2293885092383942,,,,24.96740964046859,,,,,0.7200124405489635,,,,0.93,,,,0.97,,,,39.7719775877471,,,,39.7719775877471,954.5274621059303,0.1610181246934455,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1927-11-10,1927-11-21,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,10,1927.11,1927,2,41,6,0.0216767988824146,3.8857658166318174,0.015487995638938719,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.26705050092503235,183.88887595387268,183.88887595387268,,1,183.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,218.88887595387268,964.7035555038157,990.0,0.11450757134791112,0.008388887595387268,989.8771035410568,0.23940127964977614,,,,24.9341467575914,,,,,0.7355555038154907,,,,0.93,,,,0.97,,,,40.576413688307255,,,,40.576413688307255,973.8339285193739,0.1617306209134894,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-11-11,1927-11-22,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,11,1927.11,1927,2,42,6,0.0216767988824146,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-11-12,1927-11-23,268.1972,0.9570044142512908,256.6659042898363,0.866,1927,11,12,1927.11,1927,2,43,7,0.022175934130641856,5.777028335963621,0.02250796946305729,0.48,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1927-11-13,1927-11-24,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,13,1927.11,1927,2,44,7,0.0216767988824146,5.777028335963621,0.02302624344742076,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-11-14,1927-11-25,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,14,1927.11,1927,2,45,7,0.0216767988824146,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-11-15,1927-11-26,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,15,1927.11,1927,2,46,7,0.0216767988824146,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-11-16,1927-11-27,261.1822,0.9457118828819148,247.00311013724087,0.879,1927,11,16,1927.11,1927,2,47,7,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.48,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1927-11-17,1927-11-28,261.1822,0.9457118828819148,247.00311013724087,0.879,1927,11,17,1927.11,1927,2,48,7,0.02134106871585761,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1927-11-18,1927-11-29,261.1822,0.9457118828819148,247.00311013724087,0.879,1927,11,18,1927.11,1927,2,49,7,0.02134106871585761,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1927-11-19,1927-11-30,261.1822,0.9457118828819148,247.00311013724087,0.879,1927,11,19,1927.11,1927,2,50,8,0.02134106871585761,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,198.00311013724087,964.6820186608237,990.0,0.10738742391042302,0.005400311013724087,989.8872122650757,0.16784693391389582,,,,25.03734667033848,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.75564130236094,,,,33.75564130236094,810.1353912566626,0.13666079460945044,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1927-11-20,1927-12-01,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1927,11,20,1927.11,1927,2,51,8,0.02237143592063284,11.925546351565115,0.04605726733101356,0.48,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1927-11-21,1927-12-02,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1927,11,21,1927.11,1927,2,52,8,0.0216767988824146,8.0397805349333,0.032045185360914365,0.59,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1927-11-22,1927-12-03,268.1972,0.9570044142512908,256.6659042898363,0.866,1927,11,22,1927.11,1927,2,53,8,0.022175934130641856,5.777028335963621,0.02250796946305729,0.59,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1927-11-23,1927-12-04,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1927,11,23,1927.11,1927,2,54,8,0.02237143592063284,2.26275219896968,0.008738902173493115,0.59,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1927-11-24,1927-12-05,275.3297,0.9482284887768966,261.0754653463963,0.856,1927,11,24,1927.11,1927,2,55,8,0.02255692020592864,2.146808857590316,0.008222943717602564,0.59,3,Normal,36,5,3,2,47,93.0,0.3562188422286526,168.0754653463963,168.0754653463963,,1,168.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.0754653463963,964.7443018613857,990.0,0.112184817731726,0.0068075465346396314,989.8810076357337,0.1999776614594926,,,,24.936728112888513,,,,,0.6723018613855852,,,,0.92,,,,0.97,,,,36.692082515360994,,,,36.692082515360994,880.609980368664,0.14054205540408687,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1927-11-25,1927-12-06,278.9403,0.9416043473689883,262.6513991364098,0.853,1927,11,25,1927.11,1927,2,56,8,0.022693080885385804,1.5759337900134938,0.006000096687834592,0.59,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.7506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,24.925958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.42251728213657,,,,37.42251728213657,898.1404147712773,0.14247979414989112,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1927-11-26,1927-12-07,278.9403,0.9416043473689883,262.6513991364098,0.853,1927,11,26,1927.11,1927,2,57,9,0.022693080885385804,0.0,0.0,0.59,3,Normal,36,5,3,2,47,93.0,0.3540814947332522,169.65139913640982,169.65139913640982,,1,169.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,213.6513991364098,964.7506055965456,990.0,0.11272206788741244,0.006965139913640979,989.880312792199,0.20374903269194528,,,,24.925958162961336,,,,,0.6786055965456391,,,,0.93,,,,0.97,,,,37.42251728213657,,,,37.42251728213657,898.1404147712773,0.14247979414989112,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1927-11-27,1927-12-08,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1927,11,27,1927.11,1927,2,58,9,0.02301697983155701,3.748830395499965,0.014072174044620805,0.59,3,Normal,36,5,3,2,47,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.40022953190976,964.7656009181276,990.0,0.11400007824951468,0.0073400229531909765,989.8786598987973,0.21286049911344765,,,,24.900198481556174,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.209923406661076,,,,38.209923406661076,917.0381617598657,0.14343051983776253,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1927-11-28,1927-12-09,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1927,11,28,1927.11,1927,2,59,9,0.02301697983155701,0.0,0.0,0.59,3,Normal,36,5,3,2,47,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.40022953190976,964.7656009181276,990.0,0.11400007824951468,0.0073400229531909765,989.8786598987973,0.21286049911344765,,,,24.900198481556174,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.209923406661076,,,,38.209923406661076,917.0381617598657,0.14343051983776253,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1927-11-29,1927-12-10,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1927,11,29,1927.11,1927,2,60,9,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.59,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1927-11-30,1927-12-11,297.4406,0.9246452229413756,275.02702989881647,0.8230000000000001,1927,11,30,1927.11,1927,2,61,9,0.023762335383257744,7.7286867608930825,0.02810155337726804,0.59,3,Normal,36,5,3,2,47,93.0,0.3381485813747655,182.02702989881647,182.02702989881647,,1,182.02702989881647,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,226.02702989881647,964.8001081195952,990.0,0.11694103292005105,0.008202702989881645,989.87485626409,0.2345772557743157,,,,24.840170888720408,,,,,0.7281081195952659,,,,0.93,,,,0.97,,,,40.01420127068835,,,,40.01420127068835,960.3408304965204,0.1454918859626624,57.21832476080129,113.94891379621708,169.60418042226038,222.55569852318646,0.825
1927-12-01,1927-12-12,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1927,12,1,1927.12,1927,3,62,9,0.024409522981951613,7.490597207104997,0.026513733970647515,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.272549365463597,205.51762710592143,205.51762710592143,,1,205.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,244.51762710592143,964.8300705084237,990.0,0.12316083557023222,0.011103525421184292,989.8657356390087,0.2990078176391428,,,,24.736657312945763,,,,,0.8220705084236859,,,,0.94,,,,0.97,,,,45.47353168593321,,,,45.47353168593321,1091.364760462397,0.16095821047259568,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1927-12-02,1927-12-13,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1927,12,2,1927.12,1927,3,63,9,0.024409522981951613,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.272549365463597,205.51762710592143,205.51762710592143,,1,205.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,244.51762710592143,964.8300705084237,990.0,0.12316083557023222,0.011103525421184292,989.8657356390087,0.2990078176391428,,,,24.736657312945763,,,,,0.8220705084236859,,,,0.94,,,,0.97,,,,45.47353168593321,,,,45.47353168593321,1091.364760462397,0.16095821047259568,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1927-12-03,1927-12-14,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1927,12,3,1927.12,1927,3,64,10,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2741393714870445,203.87902727112996,203.87902727112996,,1,203.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,242.87902727112996,964.8235161090843,990.0,0.12261665112325347,0.010775805454225986,989.8666075434224,0.2942620646294308,,,,24.74882936970852,,,,,0.8155161090845197,,,,0.94,,,,0.97,,,,45.13316704709193,,,,45.13316704709193,1083.1960091302062,0.160685429188436,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1927-12-04,1927-12-15,289.9506,0.9291736672508998,269.41446232359874,0.833,1927,12,4,1927.12,1927,3,65,10,0.02327740954475893,11.464564947531187,0.042553635943125,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2858049984989813,192.41446232359874,192.41446232359874,,1,192.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.41446232359874,964.7776578492944,990.0,0.11877765761031775,0.009241446232359877,989.8719808961572,0.26211266961650603,,,,24.832210377246376,,,,,0.769657849294395,,,,0.93,,,,0.97,,,,42.28406975870569,,,,42.28406975870569,1014.8176742089363,0.15694803238854158,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1927-12-05,1927-12-16,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1927,12,5,1927.12,1927,3,66,10,0.023094576847116584,2.116119185675359,0.007916693986327711,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.28806762921186063,190.29834313792338,190.29834313792338,,1,190.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,229.29834313792338,964.7691933725516,990.0,0.11805625334247387,0.009029834313792338,989.8729139123436,0.25638030611354273,,,,24.84734023367845,,,,,0.7611933725516935,,,,0.93,,,,0.97,,,,41.844521314338,,,,41.844521314338,1004.2685115441119,0.15654613052631838,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1927-12-06,1927-12-17,289.9506,0.9291736672508998,269.41446232359874,0.833,1927,12,6,1927.12,1927,3,67,10,0.02327740954475893,2.116119185675359,0.007854512216696254,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2858049984989813,192.41446232359874,192.41446232359874,,1,192.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.41446232359874,964.7776578492944,990.0,0.11877765761031775,0.009241446232359877,989.8719808961572,0.26211266961650603,,,,24.832210377246376,,,,,0.769657849294395,,,,0.93,,,,0.97,,,,42.28406975870569,,,,42.28406975870569,1014.8176742089363,0.15694803238854158,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1927-12-07,1927-12-18,289.9506,0.9291736672508998,269.41446232359874,0.833,1927,12,7,1927.12,1927,3,68,10,0.02327740954475893,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2858049984989813,192.41446232359874,192.41446232359874,,1,192.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.41446232359874,964.7776578492944,990.0,0.11877765761031775,0.009241446232359877,989.8719808961572,0.26211266961650603,,,,24.832210377246376,,,,,0.769657849294395,,,,0.93,,,,0.97,,,,42.28406975870569,,,,42.28406975870569,1014.8176742089363,0.15694803238854158,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1927-12-08,1927-12-19,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1927,12,8,1927.12,1927,3,69,10,0.023497017903388786,2.5417634100677446,0.00934622255184905,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2831338013765789,194.95622573366646,194.95622573366646,,1,194.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,233.95622573366646,964.7878249029345,990.0,0.11964416786374993,0.00949562257336665,989.8708602095627,0.26908117385009195,,,,24.8139541327782,,,,,0.7798249029346658,,,,0.93,,,,0.97,,,,42.811138146502095,,,,42.811138146502095,1027.4673155160503,0.15741922447632478,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1927-12-09,1927-12-20,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1927,12,9,1927.12,1927,3,70,10,0.024267947956225614,8.922801537463442,0.03176741825173848,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2741393714870445,203.87902727112996,203.87902727112996,,1,203.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,242.87902727112996,964.8235161090843,990.0,0.12261665112325347,0.010775805454225986,989.8666075434224,0.2942620646294308,,,,24.74882936970852,,,,,0.8155161090845197,,,,0.94,,,,0.97,,,,45.13316704709193,,,,45.13316704709193,1083.1960091302062,0.160685429188436,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1927-12-10,1927-12-21,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1927,12,10,1927.12,1927,3,71,11,0.024267947956225614,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2741393714870445,203.87902727112996,203.87902727112996,,1,203.87902727112996,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,242.87902727112996,964.8235161090843,990.0,0.12261665112325347,0.010775805454225986,989.8666075434224,0.2942620646294308,,,,24.74882936970852,,,,,0.8155161090845197,,,,0.94,,,,0.97,,,,45.13316704709193,,,,45.13316704709193,1083.1960091302062,0.160685429188436,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1927-12-11,1927-12-22,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1927,12,11,1927.12,1927,3,72,11,0.024409522981951613,1.6385998347915347,0.00579999149637906,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.272549365463597,205.51762710592143,205.51762710592143,,1,205.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,244.51762710592143,964.8300705084237,990.0,0.12316083557023222,0.011103525421184292,989.8657356390087,0.2990078176391428,,,,24.736657312945763,,,,,0.8220705084236859,,,,0.94,,,,0.97,,,,45.47353168593321,,,,45.47353168593321,1091.364760462397,0.16095821047259568,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
