Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1927-12-12,1927-12-23,316.6956,0.9272088489413712,293.6429627407972,0.794,1927,12,12,1927.12,1927,3,73,11,0.025370751980804858,11.125335634875569,0.03788728846431122,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2622232090335126,216.64296274079715,216.64296274079715,,1,216.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.64296274079715,964.8745718509633,990.0,0.12685559648218356,0.01332859254815943,989.8598158109697,0.3322261489524852,,,,24.653017811053928,,,,,0.8665718509631886,,,,0.94,,,,0.98,,,,48.26558923082262,,,,48.26558923082262,1158.3741415397428,0.16436828174025525,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1927-12-13,1927-12-24,336.7179,0.924507804637652,311.29832651120034,0.765,1927,12,13,1927.12,1927,3,74,11,0.02689617541056771,17.655363770403312,0.05671525436153633,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2473511530336787,234.29832651120037,234.29832651120037,,1,234.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.29832651120034,964.956491632556,990.0,0.13271900142438384,0.01685966530224007,989.8504213332733,0.3885091155059016,,,,24.50542058521152,,,,,0.9371933060448012,,,,0.94,,,,0.98,,,,51.886488962142714,,,,51.886488962142714,1245.2757350914246,0.16667769963188625,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1927-12-14,1927-12-25,361.7746,0.9216841006983292,333.4418968564978,0.736,1927,12,14,1927.12,1927,3,75,11,0.02880937988840141,22.143570345297466,0.06640908222408329,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2309247899736433,256.4418968564978,256.4418968564978,,1,256.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.4418968564978,965.0672094842823,990.0,0.14007295467558967,0.02128837937129956,989.8386386659532,0.4652865507968034,,,,24.30614263087386,,,,,1.0257675874259913,,,,0.95,,,,0.98,,,,56.92770960796122,,,,56.92770960796122,1366.2650305910695,0.17072752447920786,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1927-12-15,1927-12-26,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.030244835217834637,16.614066312884574,0.047461172100774884,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.21996482877436896,273.0559631693824,273.0559631693824,,1,273.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,312.0559631693824,965.1502798158471,990.0,0.14559054127396462,0.02461119263387648,989.8297982660922,0.5274121100771114,,,,24.15210634016816,,,,,1.0922238526775294,,,,0.95,,,,0.98,,,,60.23173396567295,,,,60.23173396567295,1445.5616151761508,0.17206315647457915,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1927-12-16,1927-12-27,424.724,0.9094702475352612,386.2738414141663,0.669,1927,12,16,1927.12,1927,3,77,11,0.033374059898183976,36.217878244783954,0.09376218206283042,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.19934044645140725,309.27384141416627,309.27384141416627,,2,154.63692070708314,154.63692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.2738414141663,965.3313692070708,990.0,0.15761861891983386,0.03185476828283326,989.8105266127973,0.16923429012023616,0.16923429012023616,,,24.30992311560625,24.30992311560625,,,,0.6185476828283326,0.6185476828283326,,,0.92,0.92,,,0.97,0.97,,,32.90980790229072,32.90980790229072,,,65.81961580458145,1579.670779309955,0.1703962545421476,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1927-12-17,1927-12-28,443.8904,0.9062157470692864,402.26047045288436,0.648,1927,12,17,1927.12,1927,3,78,12,0.034755304647129205,15.986629038718036,0.03974198364736041,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.1914182616882779,325.26047045288436,325.26047045288436,,2,162.63023522644218,162.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,364.26047045288436,965.410172117038,990.0,0.16292783151571805,0.03505209409057687,989.8020200743936,0.1872150547729922,0.1872150547729922,,,24.204632902582716,24.204632902582716,,,,0.6505209409057687,0.6505209409057687,,,0.92,0.92,,,0.97,0.97,,,34.46103838147455,34.46103838147455,,,68.9220767629491,1654.1298423107785,0.17133693670012687,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1927-12-18,1927-12-29,448.7655,0.9074387897559502,407.2272222042238,0.643,1927,12,18,1927.12,1927,3,79,12,0.03518443199844493,4.966751751339416,0.012196512120323327,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.1890836265395456,330.22722220422384,330.22722220422384,,2,165.11361110211192,165.11361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,369.2272222042238,965.432522499919,990.0,0.1645773062670854,0.03604544444084476,989.799377249292,0.19298399107281272,0.19298399107281272,,,24.173870758300218,24.173870758300218,,,,0.6604544444084476,0.6604544444084476,,,0.92,0.92,,,0.97,0.97,,,34.94279502072676,34.94279502072676,,,69.88559004145351,1677.2541609948846,0.1716132572453764,56.376416598844074,112.198619166838,166.81244446659937,218.43768695939647,0.645
1927-12-19,1927-12-30,453.6742,0.9106705857913724,413.14774947243217,0.639,1927,12,19,1927.12,1927,3,80,12,0.03569596555441814,5.920527268208388,0.014330290497209746,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.18637400324296802,336.14774947243217,336.14774947243217,,2,168.07387473621608,168.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,375.14774947243217,965.459164872626,990.0,0.16654353303512506,0.03722954989448643,989.7962269170703,0.19997387258092186,0.19997387258092186,,,24.13708817186353,24.13708817186353,,,,0.6722954989448643,0.6722954989448643,,,0.92,0.92,,,0.97,0.97,,,35.51515040270167,35.51515040270167,,,71.03030080540334,1704.7272193296806,0.1719246949695485,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1927-12-20,1927-12-31,453.6742,0.9106705857913724,413.14774947243217,0.639,1927,12,20,1927.12,1927,3,81,12,0.03569596555441814,0.0,0.0,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.18637400324296802,336.14774947243217,336.14774947243217,,2,168.07387473621608,168.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,375.14774947243217,965.459164872626,990.0,0.16654353303512506,0.03722954989448643,989.7962269170703,0.19997387258092186,0.19997387258092186,,,24.13708817186353,24.13708817186353,,,,0.6722954989448643,0.6722954989448643,,,0.92,0.92,,,0.97,0.97,,,35.51515040270167,35.51515040270167,,,71.03030080540334,1704.7272193296806,0.1719246949695485,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1927-12-21,1928-01-01,453.6742,0.9106705857913724,413.14774947243217,0.639,1927,12,21,1927.12,1927,3,82,12,0.03569596555441814,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2517259264580347,309.14774947243217,309.14774947243217,,2,154.57387473621608,154.57387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.14774947243217,965.459164872626,990.0,0.16023356993549406,0.031829549894486435,989.80793688017,0.16909603536341947,0.16909603536341947,,,24.17967597218066,24.17967597218066,,,,0.6182954989448644,0.6182954989448644,,,0.92,0.92,,,0.97,0.97,,,32.720138948088305,32.720138948088305,,,65.44027789617661,1570.5666695082384,0.15839437097198372,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1927-12-22,1928-01-02,463.5928,0.9085437496786656,421.1943408360317,0.629,1927,12,22,1927.12,1927,3,83,12,0.036391191048233136,8.046591363599532,0.019104224780484454,0.55,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1927-12-23,1928-01-03,463.5928,0.9085437496786656,421.1943408360317,0.629,1927,12,23,1927.12,1927,3,84,12,0.036391191048233136,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2469168977759047,317.1943408360317,317.1943408360317,,2,158.59717041801585,158.59717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.1943408360317,965.4953745337622,990.0,0.16290586965034262,0.033438868167206336,989.8036552621824,0.1780306515150052,0.1780306515150052,,,24.130250076905288,24.130250076905288,,,,0.6343886816720634,0.6343886816720634,,,0.92,0.92,,,0.97,0.97,,,33.503164247988586,33.503164247988586,,,67.00632849597717,1608.1518839034522,0.15908648811134504,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1927-12-24,1928-01-04,468.6029,0.9047178570238064,423.9534114831411,0.627,1927,12,24,1927.12,1927,3,85,13,0.03662957475214339,2.759070647109412,0.006507957177316236,0.55,3,Normal,38,5,4,3,54,104.0,0.2453099731788233,319.9534114831411,319.9534114831411,,2,159.97670574157056,159.97670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,366.9534114831411,965.5077903516741,990.0,0.1638221661752129,0.033990682296628216,989.8021871515283,0.18114653705688125,0.18114653705688125,,,24.113250262797212,24.113250262797212,,,,0.6399068229662822,0.6399068229662822,,,0.92,0.92,,,0.97,0.97,,,33.770778479708945,33.770778479708945,,,67.54155695941789,1620.9973670260295,0.15931363005933433,56.268946117198745,111.97600949992442,166.45936093326375,217.9213606132048,0.625
1927-12-25,1928-01-05,478.7252,0.9032161634332492,432.39233848281486,0.616,1927,12,25,1927.12,1927,3,86,13,0.037358698044915206,8.438926999673754,0.019516828233553805,0.55,3,Normal,38,5,4,3,54,104.0,0.24052230056831456,328.39233848281486,328.39233848281486,,2,164.19616924140743,164.19616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,375.39233848281486,965.5457655231728,990.0,0.16662476185776134,0.035678467696562965,989.7976967704456,0.1908426683220552,0.1908426683220552,,,24.061088578950926,24.061088578950926,,,,0.6567846769656297,0.6567846769656297,,,0.92,0.92,,,0.97,0.97,,,34.58651959108275,34.58651959108275,,,69.1730391821655,1660.1529403719721,0.1599774857826597,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1927-12-26,1928-01-06,488.9841,0.903846329229718,441.96648383669736,0.607,1927,12,26,1927.12,1927,3,87,13,0.038185904203490655,9.5741453538825,0.021662604980290903,0.55,3,Normal,38,5,4,3,54,104.0,0.23531196098215235,337.96648383669736,337.96648383669736,,2,168.98324191834868,168.98324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,384.96648383669736,965.5888491772653,990.0,0.16980436732584045,0.03759329676733948,989.7926023359066,0.20214580603073326,0.20214580603073326,,,24.00160735261096,24.00160735261096,,,,0.6759329676733947,0.6759329676733947,,,0.92,0.92,,,0.97,0.97,,,35.506881723545405,35.506881723545405,,,71.01376344709081,1704.3303227301801,0.16067680705247725,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1927-12-27,1928-01-07,504.6303,0.9029227850160232,455.6421958794713,0.595,1927,12,27,1927.12,1927,3,88,13,0.039367485723986316,13.67571204277391,0.030014147430699058,0.55,3,Normal,38,5,4,3,54,104.0,0.22824927309302714,351.6421958794713,351.6421958794713,,2,175.82109793973564,175.82109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.6421958794713,965.6503898814577,990.0,0.17434611671273953,0.04032843917589425,989.7853254441112,0.218849228174892,0.218849228174892,,,23.916086334478816,23.916086334478816,,,,0.7032843917589425,0.7032843917589425,,,0.93,0.93,,,0.97,0.97,,,37.21215236001319,37.21215236001319,,,74.42430472002638,1786.1833132806325,0.1633393601230766,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1927-12-28,1928-01-08,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1927,12,28,1927.12,1927,3,89,13,0.03992860732734802,6.494463001871568,0.01405312233310422,0.55,3,Normal,38,5,4,3,54,104.0,0.2250416581358087,358.13665888134284,358.13665888134284,,2,179.06832944067142,179.06832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.13665888134284,965.6796149649659,990.0,0.1765029494439884,0.04162733177626857,989.7818697187797,0.2270114166062326,0.2270114166062326,,,23.87524333720755,23.87524333720755,,,,0.7162733177626857,0.7162733177626857,,,0.93,0.93,,,0.97,0.97,,,37.834698618866184,37.834698618866184,,,75.66939723773237,1816.0655337055773,0.16373814062035075,56.01796185883264,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1927-12-29,1928-01-09,515.2343,0.9068984701816172,467.2651984550963,0.585,1927,12,29,1927.12,1927,3,90,13,0.04037171314652031,5.128539573753472,0.01097565063845926,0.55,3,Normal,38,5,4,3,54,104.0,0.22257167951701048,363.2651984550963,363.2651984550963,,2,181.63259922754816,181.63259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,410.2651984550963,965.702693393048,990.0,0.17820615446848215,0.04265303969101926,989.7791408058403,0.23356153739593424,0.23356153739593424,,,23.842885875396682,23.842885875396682,,,,0.7265303969101926,0.7265303969101926,,,0.93,0.93,,,0.97,0.97,,,38.32448328402321,38.32448328402321,,,76.64896656804642,1839.575197633114,0.1640373963682046,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1927-12-30,1928-01-10,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1927,12,30,1927.12,1927,3,91,13,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.55,3,Normal,38,5,4,3,54,104.0,0.22112896764450965,366.31377710401114,366.31377710401114,,2,183.15688855200557,183.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.31377710401114,965.716411996968,990.0,0.1792185975622177,0.04326275542080223,989.777518647017,0.2374989020240112,0.2374989020240112,,,23.823607748025044,23.823607748025044,,,,0.7326275542080223,0.7326275542080223,,,0.93,0.93,,,0.97,0.97,,,38.6148611228339,38.6148611228339,,,77.2297222456678,1853.5133338960272,0.16420893030439174,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1927-12-31,1928-01-11,525.9775,0.902386984931612,474.6352503668669,0.579,1927,12,31,1927.12,1927,3,92,14,0.041008485631697296,4.321473262855761,0.00910482999211605,0.55,3,Normal,38,5,4,3,54,104.0,0.21911562598777426,370.6352503668669,370.6352503668669,,2,185.31762518343345,185.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,417.6352503668669,965.7358586266507,990.0,0.18065377318456832,0.04412705007337338,989.775219176742,0.2431361582060485,0.2431361582060485,,,23.796224391885207,23.796224391885207,,,,0.7412705007337338,0.7412705007337338,,,0.93,0.93,,,0.97,0.97,,,39.02549963077364,39.02549963077364,,,78.05099926154728,1873.2239822771344,0.16444416886697344,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1928-01-01,1928-01-12,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1928,1,1,1928.01,1927,4,93,14,0.04167127545761165,7.671178540675273,0.01590519653252607,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.24880447949202836,362.30642890754217,362.30642890754217,,2,181.15321445377108,181.15321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,413.30642890754217,965.7703789300841,990.0,0.17921615720176676,0.042461285781508436,989.7783225570167,0.2323299900444175,0.2323299900444175,,,23.775613636888426,23.775613636888426,,,,0.7246128578150843,0.7246128578150843,,,0.93,0.93,,,0.97,0.97,,,38.115486693503755,38.115486693503755,,,76.23097338700751,1829.543361288181,0.1580550637893756,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1928-01-02,1928-01-13,553.45,0.8984344302682933,497.238535431987,0.561,1928,1,2,1928.01,1927,4,94,14,0.04296140946132368,14.932106524444805,0.030030066980774543,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855652,0.045447707086397386,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1928-01-03,1928-01-14,564.6867,0.8934466484158033,504.51743951998014,0.551,1928,1,3,1928.01,1927,4,95,14,0.043590306774526286,7.278904087993169,0.01442745783955186,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2378510445826674,384.51743951998014,384.51743951998014,,2,192.25871975999007,192.25871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,435.51743951998014,965.8703284778398,990.0,0.18659250758966128,0.04690348790399603,989.7665040045064,0.2616886346745852,0.2616886346745852,,,23.63448689199183,23.63448689199183,,,,0.7690348790399603,0.7690348790399603,,,0.93,0.93,,,0.97,0.97,,,40.21202226900113,40.21202226900113,,,80.42404453800225,1930.1770689120542,0.15940785835772334,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1928-01-04,1928-01-15,576.0661,0.900130952321488,518.5349271931256,0.546,1928,1,4,1928.01,1927,4,96,14,0.044801417709486036,14.01748767314541,0.027032870763447483,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723689,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620935,0.16014083394294984,55.633097163853456,110.6619212539554,164.38232584131487,214.90060715842375,0.545
1928-01-05,1928-01-16,587.589,0.9034011913285348,530.8286026115426,0.537,1928,1,5,1928.01,1927,4,97,14,0.04586359126563728,12.293675418417024,0.023159406554084026,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.22606166926505156,410.8286026115426,410.8286026115426,,2,205.4143013057713,205.4143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,461.8286026115426,965.9887287117521,990.0,0.1953305322326156,0.05216572052230852,989.7525037472452,0.2987074493172525,0.2987074493172525,,,23.465067586175905,23.465067586175905,,,,0.8216572052230852,0.8216572052230852,,,0.94,0.94,,,0.97,0.97,,,43.11427438964921,43.11427438964921,,,86.22854877929842,2069.485170703162,0.16244141396125936,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1928-01-06,1928-01-17,605.1438,0.9013534933782996,545.4484781262191,0.527,1928,1,6,1928.01,1927,4,98,14,0.047126748510105336,14.619875514676552,0.026803403256161342,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.22000244718297934,425.44847812621913,425.44847812621913,,2,212.7242390631096,212.7242390631096,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,476.44847812621913,966.054518151568,990.0,0.20018584144413185,0.05508969562524383,989.7447244629304,0.3203272667940973,0.3203272667940973,,,23.369879044568556,23.369879044568556,,,,0.8508969562524382,0.8508969562524382,,,0.94,0.94,,,0.98,0.98,,,44.925858003522045,44.925858003522045,,,89.85171600704409,2156.441184169058,0.1647299783761648,55.44358812274014,110.27114330512319,163.76679798420486,214.01029617909995,0.525
1928-01-07,1928-01-18,629.0591,0.8983016201826908,565.0848087206653,0.514,1928,1,7,1928.01,1927,4,99,15,0.04882332747346548,19.63633059444612,0.03474935140957368,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.21235750483485186,445.0848087206653,445.0848087206653,,2,222.54240436033265,222.54240436033265,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.0848087206653,966.142881639243,990.0,0.2067071320474534,0.05901696174413305,989.7342759062084,0.3505459285251751,0.3505459285251751,,,23.24084833844032,23.24084833844032,,,,0.8901696174413305,0.8901696174413305,,,0.94,0.94,,,0.98,0.98,,,46.739890347352215,46.739890347352215,,,93.47978069470443,2243.514736672906,0.16542610817363826,55.30297023965817,109.98141200612328,163.31099547395044,213.3523108974249,0.515
1928-01-08,1928-01-19,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,8,1928.01,1927,4,100,15,0.051822647288957316,34.71434971634085,0.05787662291291248,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1928-01-09,1928-01-20,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,9,1928.01,1927,4,101,15,0.051822647288957316,0.0,0.0,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1928-01-10,1928-01-21,666.0345,0.8891922297499859,592.2327021454171,0.493,1928,1,10,1928.01,1927,4,102,15,0.05116890546536404,7.566456291589018,0.012776154143766193,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1928-01-11,1928-01-22,653.5614,0.8949481661930335,584.9035764245518,0.499,1928,1,11,1928.01,1927,4,103,15,0.050535669003081284,7.32912572086525,0.012530485393280293,0.42,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1928-01-12,1928-01-23,653.5614,0.8949481661930335,584.9035764245518,0.499,1928,1,12,1928.01,1927,4,104,15,0.050535669003081284,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1928-01-13,1928-01-24,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,13,1928.01,1927,4,105,15,0.051822647288957316,14.89558201245427,0.02483428294776222,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1928-01-14,1928-01-25,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,14,1928.01,1927,4,106,16,0.051822647288957316,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1928-01-15,1928-01-26,672.3268,0.8921244228803702,599.7991584370061,0.491,1928,1,15,1928.01,1927,4,107,16,0.051822647288957316,0.0,0.0,0.42,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.79915843700616,479.79915843700616,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.22437632373159772,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356937,162.49151751562945,212.17195004471816,0.49
1928-01-16,1928-01-27,685.0236,0.8943005987939278,612.617015667972,0.483,1928,1,16,1928.01,1927,4,108,16,0.05293011015371278,12.817857230965956,0.020923116568987068,0.42,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312617,0.429297132224846,0.429297132224846,,,22.91990443636509,22.91990443636509,,,,0.985234031335944,0.985234031335944,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1928-01-17,1928-01-28,691.4282,0.8964100209249521,619.803167230102,0.479,1928,1,17,1928.01,1927,4,109,16,0.053550993648680816,7.186151562129908,0.011594247887187784,0.42,3,Normal,41,6,4,3,66,120.0,0.19360985284454024,499.803167230102,499.803167230102,,2,249.90158361505095,249.90158361505095,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,550.803167230102,966.3792126689204,990.0,0.23597285056817505,0.0699606334460204,989.6940665159857,0.4418932157343095,0.4418932157343095,,,22.87296063133117,22.87296063133117,,,,0.9996063344602041,0.9996063344602041,,,0.94,0.94,,,0.98,0.98,,,51.65523330201321,51.65523330201321,,,103.31046660402642,2479.451198496634,0.1666827019708862,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1928-01-18,1928-01-29,697.8704,0.8972206234519711,626.1437153766765,0.478,1928,1,18,1928.01,1927,4,110,16,0.05409881700854485,6.34054814657452,0.010126346381613308,0.42,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1928-01-19,1928-01-30,710.868,0.9026403630498192,641.6581496004989,0.47100000000000003,1928,1,19,1928.01,1927,4,111,16,0.05543926412548311,15.514434223822374,0.024178659981926167,0.42,3,Normal,41,6,4,3,66,120.0,0.18701546933474292,521.6581496004989,521.6581496004989,,2,260.82907480024943,260.82907480024943,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,572.6581496004989,966.4666325984019,990.0,0.24864240556550654,0.07866325984019955,989.6726943345943,0.4813151151583554,0.4813151151583554,,,22.72474662103393,22.72474662103393,,,,1.0433162992009977,1.0433162992009977,,,0.95,0.95,,,0.98,0.98,,,54.13445125293851,54.13445125293851,,,108.26890250587702,2598.453660141049,0.16873299680411766,54.77110502395704,108.88716466481986,161.59349020287488,210.882073378258,0.47
1928-01-20,1928-01-31,717.4235,0.9036594665981734,648.3065373349947,0.469,1928,1,20,1928.01,1927,4,112,16,0.05601368482574354,6.648387734495827,0.01025500646935549,0.42,3,Normal,41,6,4,3,66,120.0,0.1850976244868456,528.3065373349947,528.3065373349947,,2,264.15326866749734,264.15326866749734,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.3065373349947,966.4932261493401,990.0,0.25249654338260563,0.08132261493399788,989.6661808416834,0.4936400161815541,0.4936400161815541,,,22.67931467616185,22.67931467616185,,,,1.056613074669989,1.056613074669989,,,0.95,0.95,,,0.98,0.98,,,54.71477332396204,54.71477332396204,,,109.42954664792408,2626.309119550177,0.16879290944336006,54.726269269022204,108.79502899544913,161.44914180190742,210.67507480785,0.47
1928-01-21,1928-02-01,730.6486,0.9139302630737146,667.7618672124413,0.463,1928,1,21,1928.01,1927,4,113,17,0.05769462532715493,19.45532987744661,0.029135131598128694,0.54,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1928-01-22,1928-02-02,730.6486,0.9139302630737146,667.7618672124413,0.463,1928,1,22,1928.01,1927,4,114,17,0.05769462532715493,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1928-01-23,1928-02-03,737.3183,0.9111138679089168,671.7809281930273,0.46,1928,1,23,1928.01,1927,4,115,17,0.058041872195877565,4.019060980586005,0.005982695863957574,0.54,3,Normal,41,6,4,3,66,120.0,0.17862966178986195,551.7809281930273,551.7809281930273,,3,183.92697606434243,183.92697606434243,183.92697606434243,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,602.7809281930273,966.587123712772,990.0,0.2661048859090013,0.09071237127721092,989.6431827428137,0.2395005048068881,0.2395005048068881,0.2395005048068881,,22.81655852523486,22.81655852523486,22.81655852523486,,,0.7357079042573698,0.7357079042573698,0.7357079042573698,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.13806399594775,37.13806399594775,37.13806399594775,,111.41419198784322,2673.940607708238,0.16584899527815988,54.56658815749933,108.46701790297593,160.93556078683986,209.9393111964334,0.46
1928-01-24,1928-02-04,750.7725,0.9169012381868608,688.3842348466451,0.453,1928,1,24,1928.01,1927,4,116,17,0.05947639789075013,16.60330665361778,0.024119243023217368,0.54,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1928-01-25,1928-02-05,750.7725,0.9169012381868608,688.3842348466451,0.453,1928,1,25,1928.01,1927,4,117,17,0.05947639789075013,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1928-01-26,1928-02-06,757.5572,0.9152736175579952,693.3721189511058,0.451,1928,1,26,1928.01,1927,4,118,17,0.059907351077375534,4.9878841044605915,0.007193661193077653,0.54,3,Normal,41,6,4,3,66,120.0,0.17306724155786538,573.3721189511057,573.3721189511057,,3,191.1240396503686,191.1240396503686,191.1240396503686,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,624.3721189511057,966.6734884758044,990.0,0.2786215182325251,0.09934884758044232,989.622029634187,0.25860955881919234,0.25860955881919234,0.25860955881919234,,22.68993159956349,22.68993159956349,22.68993159956349,,,0.7644961586014744,0.7644961586014744,0.7644961586014744,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.37710347232395,38.37710347232395,38.37710347232395,,115.13131041697186,2763.151450007324,0.1660454859233971,54.41784035657667,108.1616383926185,160.45783912493582,209.2559024977774,0.45
1928-01-27,1928-02-07,764.3804,0.9163502974918004,700.4402069369013,0.448,1928,1,27,1928.01,1927,4,119,17,0.060518033879348274,7.0680879857956125,0.0100909227023176,0.54,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1928-01-28,1928-02-08,778.1427,0.91994408895877,715.8477772314177,0.442,1928,1,28,1928.01,1927,4,120,18,0.06184924795279448,15.407570294516287,0.0215235288626668,0.54,3,Normal,41,6,4,3,66,120.0,0.16763340449851905,595.8477772314178,595.8477772314178,,3,198.61592574380592,198.61592574380592,198.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,646.8477772314178,966.7633911089256,990.0,0.2916508853515465,0.10833911089256708,989.600010003756,0.2792739379397216,0.2792739379397216,0.2792739379397216,,22.55734495689056,22.55734495689056,22.55734495689056,,,0.7944637029752235,0.7944637029752235,0.7944637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.648406746844,39.648406746844,39.648406746844,,118.94522024053202,2854.685285772769,0.16615993514788785,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1928-01-29,1928-02-09,785.0819,0.9254874053024592,726.5834105809247,0.438,1928,1,29,1928.01,1927,4,121,18,0.0627768066741919,10.735633349507113,0.01477550022911156,0.54,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1928-01-30,1928-02-10,785.0819,0.9254874053024592,726.5834105809247,0.438,1928,1,30,1928.01,1927,4,122,18,0.0627768066741919,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1928-01-31,1928-02-11,799.0771,0.9168437076495652,732.6288110618622,0.434,1928,1,31,1928.01,1927,4,123,18,0.0632991292757449,6.045400480937474,0.008251655394462789,0.54,3,Normal,41,6,4,3,66,120.0,0.16379372226171893,612.6288110618623,612.6288110618623,,3,204.2096036872874,204.2096036872874,204.2096036872874,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,663.6288110618623,966.8305152442474,990.0,0.3013790209054273,0.11378864331855865,989.584832335776,0.2952164526896742,0.2952164526896742,0.2952164526896742,,22.45910063883893,22.45910063883893,22.45910063883893,,,0.8168384147491496,0.8168384147491496,0.8168384147491496,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.58749180032506,40.58749180032506,40.58749180032506,,121.76247540097519,2922.299409623404,0.16619940898105592,54.14283345740244,107.59746480971079,159.57629395317488,207.9971702693729,0.435
1928-02-01,1928-02-12,806.1332,0.9169522878458136,739.1856820484668,0.43,1928,2,1,1928.02,1927,5,124,18,0.06386564292898753,6.556870986604623,0.008870397717166148,0.6,3,Normal,43,7,5,4,78,137.0,0.1853390877652541,602.1856820484667,602.1856820484667,,3,200.72856068282226,200.72856068282226,200.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,657.1856820484667,966.8567427281938,990.0,0.2976438736512851,0.11065570461454004,989.5917004217343,0.2852435223788577,0.2852435223788577,0.2852435223788577,,22.449714171161567,22.449714171161567,22.449714171161567,,,0.8029142427312891,0.8029142427312891,0.8029142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.87894648463797,39.87894648463797,39.87894648463797,,119.6368394539139,2871.284146893933,0.1618495086679311,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1928-02-02,1928-02-13,806.1332,0.9169522878458136,739.1856820484668,0.43,1928,2,2,1928.02,1927,5,125,18,0.06386564292898753,0.0,0.0,0.6,3,Normal,43,7,5,4,78,137.0,0.1853390877652541,602.1856820484667,602.1856820484667,,3,200.72856068282226,200.72856068282226,200.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,657.1856820484667,966.8567427281938,990.0,0.2976438736512851,0.11065570461454004,989.5917004217343,0.2852435223788577,0.2852435223788577,0.2852435223788577,,22.449714171161567,22.449714171161567,22.449714171161567,,,0.8029142427312891,0.8029142427312891,0.8029142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.87894648463797,39.87894648463797,39.87894648463797,,119.6368394539139,2871.284146893933,0.1618495086679311,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1928-02-03,1928-02-14,806.1332,0.9169522878458136,739.1856820484668,0.43,1928,2,3,1928.02,1927,5,126,18,0.06386564292898753,0.0,0.0,0.6,3,Normal,43,7,5,4,78,137.0,0.1853390877652541,602.1856820484667,602.1856820484667,,3,200.72856068282226,200.72856068282226,200.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,657.1856820484667,966.8567427281938,990.0,0.2976438736512851,0.11065570461454004,989.5917004217343,0.2852435223788577,0.2852435223788577,0.2852435223788577,,22.449714171161567,22.449714171161567,22.449714171161567,,,0.8029142427312891,0.8029142427312891,0.8029142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.87894648463797,39.87894648463797,39.87894648463797,,119.6368394539139,2871.284146893933,0.1618495086679311,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1928-02-04,1928-02-15,820.3628,0.9212730355954843,755.7781270456113,0.423,1928,2,4,1928.02,1927,5,127,19,0.06529923017674083,16.592444997144526,0.02195412172353484,0.6,3,Normal,43,7,5,4,78,137.0,0.1812701308723268,618.7781270456113,618.7781270456113,,3,206.2593756818704,206.2593756818704,206.2593756818704,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,673.7781270456113,966.9231125081824,990.0,0.3072626823452819,0.1156334381136834,989.577103879541,0.3011684827005367,0.3011684827005367,0.3011684827005367,,22.35282288865811,22.35282288865811,22.35282288865811,,,0.8250375027274818,0.8250375027274818,0.8250375027274818,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.8009021683789,40.8009021683789,40.8009021683789,,122.4027065051367,2937.664956123281,0.1619558731920667,53.9779394590948,107.2594325054943,159.04870860135316,207.24525005906693,0.425
1928-02-05,1928-02-16,827.5366,0.9228252692239536,763.6716856876753,0.42,1928,2,5,1928.02,1927,5,128,19,0.06598123364341514,7.893558642064023,0.010336324876253578,0.6,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.89056189589175,208.89056189589175,208.89056189589175,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1928-02-06,1928-02-17,827.5366,0.9228252692239536,763.6716856876753,0.42,1928,2,6,1928.02,1927,5,129,19,0.06598123364341514,0.0,0.0,0.6,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.89056189589175,208.89056189589175,208.89056189589175,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1928-02-07,1928-02-18,827.5366,0.9228252692239536,763.6716856876753,0.42,1928,2,7,1928.02,1927,5,130,19,0.06598123364341514,0.0,0.0,0.6,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.89056189589175,208.89056189589175,208.89056189589175,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1928-02-08,1928-02-19,827.5366,0.9228252692239536,763.6716856876753,0.42,1928,2,8,1928.02,1927,5,131,19,0.06598123364341514,0.0,0.0,0.6,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.89056189589175,208.89056189589175,208.89056189589175,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1928-02-09,1928-02-20,834.7498,0.926667139384556,773.5352092678302,0.417,1928,2,9,1928.02,1927,5,132,19,0.06683344208074052,9.863523580154833,0.012751227690709641,0.6,3,Normal,43,7,5,4,78,137.0,0.17710893875105416,636.5352092678303,636.5352092678303,,3,212.17840308927669,212.17840308927669,212.17840308927669,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,691.5352092678302,966.9941408370712,990.0,0.3175566430538146,0.12096056278034906,989.5614827941658,0.31868698791012673,0.31868698791012673,0.31868698791012673,,22.248654969184397,22.248654969184397,22.248654969184397,,,0.8487136123571069,0.8487136123571069,0.8487136123571069,,0.94,0.94,0.94,,0.97,0.97,0.97,,42.2253767101412,42.2253767101412,42.2253767101412,,126.6761301304236,3040.227123130166,0.16376259104007124,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1928-02-10,1928-02-21,849.2947,0.9261387421267372,786.5647251529042,0.41,1928,2,10,1928.02,1927,5,133,19,0.06795919225321093,13.029515885074149,0.016565090536625925,0.6,3,Normal,43,7,5,4,78,137.0,0.17417511314579726,649.5647251529043,649.5647251529043,,3,216.5215750509681,216.5215750509681,216.5215750509681,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,704.5647251529042,967.0462589006115,990.0,0.3251099855958865,0.12486941754587128,989.5500205968584,0.33185432934774955,0.33185432934774955,0.33185432934774955,,22.171907366898925,22.171907366898925,22.171907366898925,,,0.8660863002038722,0.8660863002038722,0.8660863002038722,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.383758088473215,43.383758088473215,43.383758088473215,,130.15127426541966,3123.630582370072,0.1654679775273661,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
