Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1928-02-11,1928-02-22,849.2947,0.9261387421267372,786.5647251529042,0.41,1928,2,11,1928.02,1927,5,134,20,0.06795919225321093,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.803814444971,158.33827981225403,206.23431789018605,0.41
1928-02-12,1928-02-23,856.6266,0.9204268935690436,788.4621603866118,0.408,1928,2,12,1928.02,1927,5,135,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,967.0538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.103638640328438,22.103638640328438,22.103638640328438,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.507180528181955,45.507180528181955,45.507180528181955,,136.52154158454584,3276.5169980291003,0.17314913567647222,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1928-02-13,1928-02-24,863.9982,0.9265273133905936,800.5179310203087,0.405,1928,2,13,1928.02,1927,5,136,20,0.06916474924015467,12.055770633696852,0.01505996326444686,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1928-02-14,1928-02-25,863.9982,0.9265273133905936,800.5179310203087,0.405,1928,2,14,1928.02,1927,5,137,20,0.06916474924015467,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13116508191911594,695.5179310203087,695.5179310203087,,3,231.83931034010288,231.83931034010288,231.83931034010288,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,742.5179310203087,967.1020717240813,990.0,0.34711184406974416,0.13865537930609262,989.514232776624,0.380407773097372,0.380407773097372,0.380407773097372,,22.031753279445585,22.031753279445585,22.031753279445585,,,0.9273572413604116,0.9273572413604116,0.9273572413604116,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.159284933845996,46.159284933845996,46.159284933845996,,138.477854801538,3323.468515236912,0.17298532541930645,53.653608628318175,106.59505938171257,158.01302618816706,205.77206882434552,0.405
1928-02-15,1928-02-26,893.8841,0.919139535583806,821.6042165397482,0.396,1928,2,15,1928.02,1927,5,138,20,0.07098660430903425,21.086285519439684,0.0256647727640034,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12779875989708994,716.6042165397482,716.6042165397482,,3,238.86807217991608,238.86807217991608,238.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,763.6042165397482,967.1864168661591,990.0,0.3593357777042019,0.1483021082698741,989.492362114026,0.4037898337535111,0.4037898337535111,0.4037898337535111,,21.902155414113423,21.902155414113423,21.902155414113423,,,0.9554722887196644,0.9554722887196644,0.9554722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,47.278958123562845,47.278958123562845,47.278958123562845,,141.83687437068852,3404.0849848965245,0.17263406335479367,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1928-02-16,1928-02-27,901.4559,0.9283606107785491,836.8761499139267,0.392,1928,2,16,1928.02,1927,5,139,20,0.07230609935256327,15.271933374178385,0.018248737732278687,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1928-02-17,1928-02-28,901.4559,0.9283606107785491,836.8761499139267,0.392,1928,2,17,1928.02,1927,5,140,20,0.07230609935256327,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1928-02-18,1928-02-29,912.9346,0.9280264769081321,847.2274804855348,0.388,1928,2,18,1928.02,1927,5,141,21,0.07320045431395021,10.351330571608061,0.01221788812335956,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12393365703839765,742.2274804855348,742.2274804855348,,3,247.4091601618449,247.4091601618449,247.4091601618449,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,789.2274804855348,967.288909921942,990.0,0.37662279088315936,0.1611137402427674,989.4622634688741,0.4331363814797685,0.4331363814797685,0.4331363814797685,,21.740217165452165,21.740217165452165,21.740217165452165,,,0.9896366406473798,0.9896366406473798,0.9896366406473798,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.60742219957113,48.60742219957113,48.60742219957113,,145.82226659871338,3499.734398369121,0.1721170169257784,53.30717458691797,105.88610061903036,156.90954265650947,204.20640956310157,0.39
1928-02-19,1928-03-01,924.4132,0.9352118659599692,864.5221936900263,0.381,1928,2,19,1928.02,1927,5,142,21,0.07469471753481828,17.294713204491472,0.0200049383702606,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12145437186734348,759.5221936900263,759.5221936900263,,3,253.17406456334209,253.17406456334209,253.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,806.5221936900263,967.35808877476,990.0,0.3924705360506217,0.16976109684501314,989.4377683671044,0.4535231255891936,0.4535231255891936,0.4535231255891936,,21.6261564667551,21.6261564667551,21.6261564667551,,,1.0126962582533685,1.0126962582533685,1.0126962582533685,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.479065828588716,49.479065828588716,49.479065828588716,,148.43719748576618,3562.492739658388,0.1716985388798338,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1928-02-20,1928-03-02,932.1467,0.9418638351561232,877.955265790124,0.378,1928,2,20,1928.02,1927,5,143,21,0.07585533496426672,13.433072100097775,0.015300406095302085,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1195960706557233,772.955265790124,772.955265790124,,3,257.6517552633747,257.6517552633747,257.6517552633747,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,819.955265790124,967.4118210631603,990.0,0.4047797256244165,0.17647763289506202,989.4187426414804,0.4696797855440542,0.4696797855440542,0.4696797855440542,,21.537241792776037,21.537241792776037,21.537241792776037,,,1.0306070210534988,1.0306070210534988,1.0306070210534988,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.147134989539154,50.147134989539154,50.147134989539154,,150.4414049686175,3610.59371924682,0.17135429426831486,53.075005355949145,105.4113503522434,156.17151729665215,203.16141118522157,0.38
1928-02-21,1928-03-03,955.5912,0.9401594064210812,898.4080553732088,0.371,1928,2,21,1928.02,1927,5,144,21,0.07762245598424522,20.452789583084726,0.022765590157791282,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.11687339552669285,793.4080553732088,793.4080553732088,,3,264.4693517910696,264.4693517910696,264.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,840.4080553732088,967.4936322214928,990.0,0.4235213256407889,0.1867040276866044,989.3897746466728,0.4948200147891246,0.4948200147891246,0.4948200147891246,,21.401322410390726,21.401322410390726,21.401322410390726,,,1.0578774071642782,1.0578774071642782,1.0578774071642782,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14920608131917,51.14920608131917,51.14920608131917,,153.44761824395755,3682.74283785498,0.17079946837766682,52.91860870402122,105.09170353252986,155.67500405486814,202.4593022272197,0.37
1928-02-22,1928-03-04,979.4038,0.9358283868865241,916.553878264532,0.36,1928,2,22,1928.02,1927,5,145,21,0.07919025508205557,18.14582289132329,0.01979787912270021,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.11455955016939585,811.553878264532,811.553878264532,,3,270.5179594215107,270.5179594215107,270.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,858.553878264532,967.5662155130581,990.0,0.4401489721149098,0.19924310261162564,989.3606079252736,0.5176708736911609,0.5176708736911609,0.5176708736911609,,21.276721538524253,21.276721538524253,21.276721538524253,,,1.0820718376860428,1.0820718376860428,1.0820718376860428,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.01441868931328,52.01441868931328,52.01441868931328,,156.0432560679398,3745.038145630555,0.17024995449629554,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1928-02-23,1928-03-05,987.4235,0.9354088004533838,923.6446316744818,0.358,1928,2,23,1928.02,1927,5,146,21,0.07980289617667523,7.090753409949797,0.0076769280811982,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.11368008474173097,818.6446316744818,818.6446316744818,,3,272.88154389149395,272.88154389149395,272.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,865.6446316744818,967.594578526698,990.0,0.446646475239565,0.20491570533958547,989.3484378194207,0.5267397688831942,0.5267397688831942,0.5267397688831942,,21.22711952383976,21.22711952383976,21.22711952383976,,,1.0915261755659758,1.0915261755659758,1.0915261755659758,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.34656224109314,52.34656224109314,52.34656224109314,,157.03968672327943,3768.9524813587054,0.1700217609001647,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1928-02-24,1928-03-06,1003.5869,0.9324029395654212,935.7473756693485,0.354,1928,2,24,1928.02,1927,5,147,21,0.08084857325783171,12.102743994866614,0.01293377284249332,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.11220977234896604,830.7473756693485,830.7473756693485,,4,207.68684391733711,207.68684391733711,207.68684391733711,207.68684391733711,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,877.7473756693485,967.6429895026773,990.0,0.4577366390595623,0.2145979005354788,989.3276654604048,0.3053483416027372,0.3053483416027372,0.3053483416027372,0.3053483416027372,21.379327616124822,21.379327616124822,21.379327616124822,21.379327616124822,,0.8307473756693484,0.8307473756693484,0.8307473756693484,0.8307473756693484,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.294043295533434,39.294043295533434,39.294043295533434,39.294043295533434,157.17617318213374,3772.22815637121,0.16796859629951325,52.629305744381746,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1928-02-25,1928-03-07,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1928,2,25,1928.02,1927,5,148,22,0.08252501116271782,19.403216491737567,0.020314300855780884,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.10993030927451047,850.150592161086,850.150592161086,,4,212.5376480402715,212.5376480402715,212.5376480402715,212.5376480402715,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,897.150592161086,967.7206023686444,990.0,0.4755164788727083,0.23012047372886885,989.2943630473984,0.3197660759234985,0.3197660759234985,0.3197660759234985,0.3197660759234985,21.25399460283057,21.25399460283057,21.25399460283057,21.25399460283057,,0.8501505921610859,0.8501505921610859,0.8501505921610859,0.8501505921610859,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82247887434424,40.82247887434424,40.82247887434424,40.82247887434424,163.28991549737697,3918.957971937047,0.17095724678128885,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1928-02-26,1928-03-08,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1928,2,26,1928.02,1927,5,149,22,0.08443526546181272,22.109424758042678,0.0226238916718848,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.10744325786602717,872.2600169191287,872.2600169191287,,4,218.06500422978215,218.06500422978215,218.06500422978215,218.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,919.2600169191287,967.8090400676764,990.0,0.495776111121114,0.24780801353530296,989.2564158753436,0.336597376403694,0.336597376403694,0.336597376403694,0.336597376403694,21.110778431263377,21.110778431263377,21.110778431263377,21.110778431263377,,0.8722600169191287,0.8722600169191287,0.8722600169191287,0.8722600169191287,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.60189930610391,41.60189930610391,41.60189930610391,41.60189930610391,166.40759722441564,3993.7823333859747,0.17027975599475118,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1928-02-27,1928-03-09,1078.3827,0.9292266012533594,1002.0618911714212,0.332,1928,2,27,1928.02,1927,5,150,22,0.08657814739721079,24.80187425229247,0.02475084071234244,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.10478394690496998,897.0618911714212,897.0618911714212,,4,224.2654727928553,224.2654727928553,224.2654727928553,224.2654727928553,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,944.0618911714212,967.906480229396,990.0,0.5185029281650473,0.26764951293713696,989.2138475588977,0.35598884547912946,0.35598884547912946,0.35598884547912946,0.35598884547912946,20.95137848402273,20.95137848402273,20.95137848402273,20.95137848402273,,0.8970618911714212,0.8970618911714212,0.8970618911714212,0.8970618911714212,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.46175646930139,42.46175646930139,42.46175646930139,42.46175646930139,169.84702587720557,4076.328621052933,0.16949754039508733,52.107232389991864,103.43529853363913,153.10677900731127,198.8386154888625,0.33
1928-02-28,1928-03-10,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1928,2,28,1928.02,1927,5,151,22,0.08902815549501106,28.35657520602172,0.02751947498156995,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.10190034769964852,925.4184663774428,925.4184663774428,,4,231.35461659436072,231.35461659436072,231.35461659436072,231.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,972.4184663774428,967.9956008943292,990.0,0.5444870409036329,0.2903347731019543,989.1651781859944,0.3788209432744464,0.3788209432744464,0.3788209432744464,0.3788209432744464,20.79075634839096,20.79075634839096,20.79075634839096,20.79075634839096,,0.9254184663774428,0.9254184663774428,0.9254184663774428,0.9254184663774428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.46817387830634,43.46817387830634,43.46817387830634,43.46817387830634,173.87269551322535,4172.944692317408,0.16873988693593125,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1928-02-29,1928-03-11,1138.9177,0.936433295005044,1066.5204545505662,0.314,1928,2,29,1928.02,1927,5,152,22,0.09214736727316893,36.10198817312335,0.03385025389722768,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.09845099505779964,961.5204545505662,961.5204545505662,,4,240.3801136376416,240.3801136376416,240.3801136376416,240.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1008.5204545505662,968.1090642857305,990.0,0.577568544010479,0.31921636364045297,989.1032150923493,0.4089104865373411,0.4089104865373411,0.4089104865373411,0.4089104865373411,20.58524032008145,20.58524032008145,20.58524032008145,20.58524032008145,,0.9615204545505662,0.9615204545505662,0.9615204545505662,0.9615204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.71748956376042,44.71748956376042,44.71748956376042,44.71748956376042,178.8699582550417,4292.878998121001,0.1677135750110089,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1928-03-01,1928-03-12,1174.4491,0.9392146752102744,1103.0598300074992,0.306,1928,3,1,1928.03,1927,6,153,22,0.09530436931264792,36.53937545693293,0.033125470135817126,0.68,3,Normal,49,9,9,9,107,183.0,0.16590215237804087,920.0598300074993,920.0598300074993,,4,230.01495750187482,230.01495750187482,230.01495750187482,230.01495750187482,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,987.0598300074993,968.2239023228807,990.0,0.5579034298873498,0.2860478640059993,989.1560487061066,0.3744522152896083,0.3744522152896083,0.3744522152896083,0.3744522152896083,20.55769416793632,20.55769416793632,20.55769416793632,20.55769416793632,,0.9200598300074992,0.9200598300074992,0.9200598300074992,0.9200598300074992,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.73201930777336,42.73201930777336,42.73201930777336,42.73201930777336,170.92807723109345,4102.273853546242,0.1549581197512481,51.45900996944273,102.1140386505385,151.0633090432646,195.96972406834405,0.305
1928-03-02,1928-03-13,1229.0427,0.9335129102384718,1147.327227684349,0.293,1928,3,2,1928.03,1927,6,154,22,0.09912907247192776,44.267397676849896,0.03858306210181624,0.68,3,Normal,49,9,9,9,107,183.0,0.15950113933001395,964.327227684349,964.327227684349,,4,241.08180692108726,241.08180692108726,241.08180692108726,241.08180692108726,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1031.327227684349,968.3630284298649,990.0,0.5984671807466146,0.3214617821474792,989.080071037106,0.4112977331729849,0.4112977331729849,0.4112977331729849,0.4112977331729849,20.30574487406785,20.30574487406785,20.30574487406785,20.30574487406785,,0.9643272276843492,0.9643272276843492,0.9643272276843492,0.9643272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.23910170600074,44.23910170600074,44.23910170600074,44.23910170600074,176.95640682400295,4246.953763776071,0.15423359836160616,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1928-03-03,1928-03-14,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1928,3,3,1928.03,1927,6,155,23,0.10193760549347823,32.506169230908434,0.0275514910121189,0.68,3,Normal,49,9,9,9,107,183.0,0.15510664512334035,996.8333969152576,996.8333969152576,,4,249.2083492288144,249.2083492288144,249.2083492288144,249.2083492288144,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1063.8333969152575,968.4651906760192,990.0,0.6445018099807839,0.34746671753220604,989.008031472487,0.4394488631577953,0.4394488631577953,0.4394488631577953,0.4394488631577953,20.10339193330986,20.10339193330986,20.10339193330986,20.10339193330986,,0.9968333969152576,0.9968333969152576,0.9968333969152576,0.9968333969152576,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.27462530562403,45.27462530562403,45.27462530562403,45.27462530562403,181.0985012224961,4346.364029339908,0.15349497793162034,50.952599825417366,101.08297103830151,149.47147355052104,193.74152723850202,0.285
1928-03-04,1928-03-15,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1928,3,4,1928.03,1927,6,156,23,0.1045659875426398,30.42108853196214,0.025136108890950137,0.68,3,Normal,49,9,9,9,107,183.0,0.1512078676018101,1027.2544854472196,1027.2544854472196,,4,256.8136213618049,256.8136213618049,256.8136213618049,256.8136213618049,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1094.2544854472196,968.5607998114057,990.0,0.6884085356970179,0.3854308310813855,988.9261606332216,0.4666341687526045,0.4666341687526045,0.4666341687526045,0.4666341687526045,19.898726653063406,19.898726653063406,19.898726653063406,19.898726653063406,,1.0272544854472196,1.0272544854472196,1.0272544854472196,1.0272544854472196,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.18131315289715,46.18131315289715,46.18131315289715,46.18131315289715,184.7252526115886,4433.406062678127,0.15263339639127874,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1928-03-05,1928-03-16,1382.3614,0.9154651887962216,1265.5037400356093,0.265,1928,3,5,1928.03,1927,6,157,23,0.10933952313907663,55.249254588389704,0.0436579149002239,0.68,3,Normal,49,9,9,9,107,183.0,0.14460644738580594,1082.5037400356093,1082.5037400356093,,4,270.62593500890233,270.62593500890233,270.62593500890233,270.62593500890233,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1149.5037400356093,968.7344403258263,990.0,0.7681497278864464,0.4572548620462921,988.7745954100673,0.5180834581433854,0.5180834581433854,0.5180834581433854,0.5180834581433854,19.52207162609768,19.52207162609768,19.52207162609768,19.52207162609768,,1.0825037400356092,1.0825037400356092,1.0825037400356092,1.0825037400356092,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.74393967392575,47.74393967392575,47.74393967392575,47.74393967392575,190.97575869570298,4583.41820869687,0.15090888525570792,50.374023778362535,99.90608499930984,147.65727560399634,191.20858287189233,0.265
1928-03-06,1928-03-17,1422.4786,0.9243804235365648,1314.9113707396996,0.256,1928,3,6,1928.03,1927,6,158,23,0.11360834243191005,49.40763070409025,0.0375748752376338,0.68,3,Normal,49,9,9,9,107,183.0,0.13917287816672685,1131.9113707396996,1100.0,,4,275.0,275.0,275.0,275.0,31.911370739699574,8.544574678935955,1.56941167572293,1.56941167572293,1.56941167572293,18.65856103359484,57.54457467893596,10.569411675722929,10.569411675722929,10.569411675722929,125.65856103359484,1178.6833980303818,968.8897214508963,990.0,0.8102646981881799,0.48,988.7097353018116,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.285079070915533,19.285079070915533,19.285079070915533,19.285079070915533,,1.1,1.1,1.1,1.1,0.9317355553495312,0.9317355553495312,0.9317355553495312,0.9317355553495312,0.98,0.98,0.98,0.98,47.505278599073115,47.505278599073115,47.505278599073115,47.505278599073115,190.0211143962925,4560.50674551102,0.1445124885408791,50.03405743674257,99.21507253046127,146.5933440176343,189.72616724145283,0.255
1928-03-07,1928-03-18,1494.4335,0.9440321959395022,1410.793338690556,0.243,1928,3,7,1928.03,1927,6,159,23,0.12189254446286404,95.88196795085648,0.06796315613444166,0.68,3,Normal,49,9,9,9,107,183.0,0.12971425011820195,1227.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,127.79333869055608,34.21788850184289,6.284918296256857,6.284918296256857,6.284918296256857,74.72069529994263,83.21788850184286,15.284918296256855,15.284918296256855,15.284918296256855,181.72069529994263,1213.7877250943566,969.1964092480772,990.0,0.8609307372495868,0.48,988.6590692627504,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.927725234673243,18.927725234673243,18.927725234673243,18.927725234673243,,1.1,1.1,1.1,1.1,0.9320283019201088,0.9320283019201088,0.9320283019201088,0.9320283019201088,0.98,0.98,0.98,0.98,46.639651871001604,46.639651871001604,46.639651871001604,46.639651871001604,186.55860748400642,4477.406579616155,0.13223666597204306,49.34949717588065,97.82471610000721,144.4553239648283,186.75349914764712,0.245
1928-03-08,1928-03-19,1536.5597,0.9454747988820564,1452.778473327773,0.237,1928,3,8,1928.03,1927,6,160,23,0.12552006009551958,41.985134637217016,0.02889988763465413,0.68,3,Normal,49,9,9,9,107,183.0,0.1259655228651725,1269.7784733277729,1100.0,,4,275.0,275.0,275.0,275.0,169.7784733277731,45.4598097981469,8.349760983333104,8.349760983333104,8.349760983333104,99.2693805796269,94.45980979814688,17.349760983333105,17.349760983333105,17.349760983333105,206.26938057962693,1229.159331764813,969.3320535292128,990.0,0.8856638210224604,0.48,988.6343361789776,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.76734786976472,18.76734786976472,18.76734786976472,18.76734786976472,,1.1,1.1,1.1,1.1,0.9320351355445632,0.9320351355445632,0.9320351355445632,0.9320351355445632,0.98,0.98,0.98,0.98,46.24480639100669,46.24480639100669,46.24480639100669,46.24480639100669,184.9792255640268,4439.501413536642,0.12732789545009462,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478365,0.235
1928-03-09,1928-03-20,1623.0388,0.9536621286851072,1547.8306369465215,0.224,1928,3,9,1928.03,1927,6,161,23,0.13373256703217945,95.0521636187484,0.06140992518810862,0.68,3,Normal,49,9,9,9,107,183.0,0.11822998952974127,1364.8306369465215,1100.0,,4,275.0,275.0,275.0,275.0,264.8306369465215,51.0,9.0,13.024457554746961,13.024457554746961,178.7817218370276,100.0,18.0,22.024457554746963,22.024457554746963,285.78172183702765,1240.024457554747,969.6391451347504,990.0,0.9141625116190084,0.48,988.6058374883811,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.43175757363072,18.43175757363072,18.43175757363072,18.43175757363072,,1.1,1.1,1.1,1.1,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.9317997720304956,0.98,0.98,0.98,0.98,45.40640582879077,45.40640582879077,45.40640582879077,45.40640582879077,181.62562331516307,4359.014959563914,0.11734205214690965,48.33175103388565,95.76008324062173,141.28648551951486,182.3619296149451,0.225
1928-03-10,1928-03-21,1712.5226,0.969471177329717,1660.241301225748,0.211,1928,3,10,1928.03,1927,6,162,24,0.14344484842590466,112.4106642792265,0.06770742553882632,0.68,3,Normal,49,9,9,9,107,183.0,0.11022494131720008,1477.241301225748,1100.0,,4,275.0,275.0,275.0,275.0,377.241301225748,51.0,9.0,16.0,18.552850879954818,282.68845034579317,100.0,18.0,25.0,27.552850879954814,389.68845034579317,1243.0,970.002318050114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.06077995677124,18.06077995677124,18.06077995677124,18.06077995677124,,1.1,1.1,1.1,1.1,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.9311464085872104,0.98,0.98,0.98,0.98,44.46130962694448,44.46130962694448,44.46130962694448,44.46130962694448,177.84523850777794,4268.28572418667,0.10712011463422556,47.47215994297483,94.01833427277931,138.6183136863305,178.6763243955999,0.21
1928-03-11,1928-03-22,1769.9945,0.9801466639669776,1734.8542044148983,0.204,1928,3,11,1928.03,1927,6,163,24,0.1498914032614472,74.6129031891503,0.043008169216337384,0.58,3,Normal,49,9,9,9,107,183.0,0.1054843683891691,1551.8542044148983,1100.0,,4,275.0,275.0,275.0,275.0,451.8542044148983,51.0,9.0,16.0,22.222337922044176,353.63186649285416,100.0,18.0,25.0,31.222337922044176,460.63186649285416,1243.0,970.243375121956,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.81972288492939,17.81972288492939,17.81972288492939,17.81972288492939,,1.1,1.1,1.1,1.1,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.9305005574549962,0.98,0.98,0.98,0.98,43.837457775824184,43.837457775824184,43.837457775824184,43.837457775824184,175.34983110329674,4208.395946479121,0.10107467858512972,46.889896001247,92.83949298039947,136.81488417941378,176.19099109196694,0.205
1928-03-12,1928-03-23,1840.5463,0.9901034950049502,1822.3313243484286,0.195,1928,3,12,1928.03,1927,6,164,24,0.1574494264237043,87.47711993353096,0.048002862467838116,0.58,3,Normal,49,9,9,9,107,183.0,0.10042081676087708,1639.3313243484286,1100.0,,4,275.0,275.0,275.0,275.0,539.3313243484287,51.0,9.0,16.0,26.52449136139813,436.8068329870304,100.0,18.0,25.0,35.524491361398134,543.8068329870305,1243.0,970.5259935094334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.537104497451836,17.537104497451836,17.537104497451836,17.537104497451836,,1.1,1.1,1.1,1.1,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.9295213528742108,0.98,0.98,0.98,0.98,43.09680130284188,43.09680130284188,43.09680130284188,43.09680130284188,172.3872052113675,4137.29292507282,0.09459707074563088,46.195866358436696,91.43532855056264,134.66913689065512,173.23960616331908,0.195
1928-03-13,1928-03-24,1876.4759,0.9918944973310316,1861.266119584295,0.192,1928,3,13,1928.03,1927,6,165,24,0.1608133927320831,38.93479523586575,0.02091844622657273,0.58,3,Normal,49,9,9,9,107,183.0,0.09832016930543612,1678.266119584295,1100.0,,4,275.0,275.0,275.0,275.0,578.266119584295,51.0,8.999999999999996,15.999999999999995,28.439317356604672,473.82680222769034,100.0,18.0,25.0,37.43931735660468,580.8268022276902,1243.0,970.6517828478876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.41131515899754,17.41131515899754,17.41131515899754,17.41131515899754,,1.1,1.1,1.1,1.1,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.9290084631344548,0.98,0.98,0.98,0.98,42.764069230131184,42.764069230131184,42.764069230131184,42.764069230131184,171.05627692052474,4105.3506460925955,0.09190318091575717,45.88304299650052,90.80275495860188,133.7033128832274,171.91314355483487,0.19
1928-03-14,1928-03-25,1937.3349,1.0005308252325822,1938.363286248882,0.184,1928,3,14,1928.03,1927,6,166,24,0.16747458793190342,77.09716666458712,0.03977436387261825,0.58,3,Normal,49,9,9,9,107,183.0,0.09440954711546427,1755.363286248882,1100.0,,4,275.0,275.0,275.0,275.0,655.3632862488821,51.0,9.0,16.0,32.230981290928625,547.1323049579535,100.0,18.0,25.0,41.23098129092863,654.1323049579535,1243.0,970.9008660017273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.16223200515806,17.16223200515806,17.16223200515806,17.16223200515806,,1.1,1.1,1.1,1.1,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.9278527971931227,0.98,0.98,0.98,0.98,42.09985760101594,42.09985760101594,42.09985760101594,42.09985760101594,168.39943040406376,4041.5863296975294,0.0868771254587421,45.25722020371874,89.53779987419014,131.77333070468552,169.26579233731653,0.185
1928-03-15,1928-03-26,1974.4395,1.001264098139045,1976.9353852976071,0.18,1928,3,15,1928.03,1927,6,167,24,0.17080721728971324,38.57209904872502,0.019511057030788283,0.58,3,Normal,49,9,9,9,107,183.0,0.09256751705744357,1793.9353852976071,1100.0,,4,275.0,275.0,275.0,275.0,693.9353852976071,51.0,9.0,16.0,34.12796976873478,583.8074155288725,100.0,18.0,25.0,43.12796976873478,690.8074155288725,1243.0,971.0254835525,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.03761445438529,17.03761445438529,17.03761445438529,17.03761445438529,,1.1,1.1,1.1,1.1,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.9272047572283509,0.98,0.98,0.98,0.98,41.76497390964646,41.76497390964646,41.76497390964646,41.76497390964646,167.05989563858583,4009.437495326059,0.0845044794488499,44.94081976294572,88.89855622992953,130.79873345283607,167.93065882697599,0.18
1928-03-16,1928-03-27,1999.4228,1.0082375968889064,2015.8932390368884,0.177,1928,3,16,1928.03,1927,6,168,24,0.17417317585278713,38.95785373928129,0.01932535562145829,0.58,3,Normal,49,9,9,9,107,183.0,0.09077861687131306,1832.8932390368884,1100.0,,4,275.0,275.0,275.0,275.0,732.8932390368884,51.0,9.0,16.0,36.04392978869943,620.849309248189,100.0,18.0,25.0,45.04392978869943,727.8493092481889,1243.0,971.1383629907788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.92473501610648,16.92473501610648,16.92473501610648,16.92473501610648,,1.1,1.1,1.1,1.1,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.9265775453618852,0.98,0.98,0.98,0.98,41.460203179034046,41.460203179034046,41.460203179034046,41.460203179034046,165.84081271613618,3980.179505187269,0.08226666447642246,44.652405216440656,88.31601370177114,129.91098311738847,166.71545933554592,0.175
1928-03-17,1928-03-28,2037.2697,1.0125994135570566,2062.9381034775606,0.17300000000000001,1928,3,17,1928.03,1927,6,169,25,0.17823785214046126,47.04486444067221,0.02280478719229005,0.58,3,Normal,49,9,9,9,107,183.0,0.08870842983195233,1879.9381034775606,1100.0,,4,275.0,275.0,275.0,275.0,779.9381034775606,51.0,9.0,16.0,38.357611646437405,665.5804918311231,100.0,18.0,25.0,47.357611646437405,772.5804918311233,1243.0,971.2519195601184,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.811178446766988,16.811178446766988,16.811178446766988,16.811178446766988,,1.1,1.1,1.1,1.1,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.9259080010887704,0.98,0.98,0.98,0.98,41.152267696981475,41.152267696981475,41.152267696981475,41.152267696981475,164.6090707879259,3950.617698910221,0.07979350932073005,44.36055373506334,87.72668049133318,129.01326376969135,165.48752509606072,0.175
1928-03-18,1928-03-29,2088.4298,1.0089895256584238,2107.2037932729168,0.168,1928,3,18,1928.03,1927,6,170,25,0.18206240773878,44.26568979535614,0.02100683851114491,0.58,3,Normal,49,9,9,9,107,183.0,0.08684494617189527,1924.203793272917,1100.0,,4,275.0,275.0,275.0,275.0,824.2037932729168,50.99999999999997,9.0,16.0,40.534612783913936,707.6691804890029,100.0,18.0,25.0,49.534612783913936,814.6691804890029,1243.0,971.3587677768656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.704330230019607,16.704330230019607,16.704330230019607,16.704330230019607,,1.1,1.1,1.1,1.1,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.9252426853457876,0.98,0.98,0.98,0.98,40.86133055533217,40.86133055533217,40.86133055533217,40.86133055533217,163.44532222132867,3922.687733311889,0.07756502847190913,44.08440316760416,87.16918987500763,128.1643956025085,164.32724293385004,0.17
1928-03-19,1928-03-30,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1928,3,19,1928.03,1927,6,171,25,0.1851861595128408,36.15453442199987,0.016868170830251425,0.58,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1928-03-20,1928-03-31,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1928,3,20,1928.03,1927,6,172,25,0.1851861595128408,0.0,0.0,0.58,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1928-03-21,1928-04-01,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1928,3,21,1928.03,1927,6,173,25,0.1851861595128408,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1928-03-22,1928-04-02,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1928,3,22,1928.03,1927,6,174,25,0.1851861595128408,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1928-03-23,1928-04-03,2127.3261,1.0075363282079397,2143.3583276949166,0.163,1928,3,23,1928.03,1927,6,175,25,0.1851861595128408,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08538003078412376,1960.3583276949166,1100.0,,4,275.0,275.0,275.0,275.0,860.3583276949167,51.0,9.0,16.0,42.31270464073361,742.045623054183,100.0,18.0,25.0,51.312704640733614,849.045623054183,1243.0,971.446037342712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.617060664173394,16.617060664173394,16.617060664173394,16.617060664173394,,1.1,1.1,1.1,1.1,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.9246738698505688,0.98,0.98,0.98,0.98,40.622866673283404,40.622866673283404,40.622866673283404,40.622866673283404,162.49146669313362,3899.795200635208,0.07581161982741623,43.85778718869583,86.71179567540686,127.46818211414784,163.37619996632617,0.165
1928-03-24,1928-04-04,2140.3921,1.0046960577600612,2150.4435049307785,0.162,1928,3,24,1928.03,1927,6,176,26,0.1857983188260193,7.08517723586192,0.0032947516266371235,0.61,3,Normal,49,9,9,9,107,183.0,0.08509872478881544,1967.4435049307785,1100.0,,4,275.0,275.0,275.0,275.0,867.4435049307785,51.00000000000003,9.0,16.0,42.661155980202224,748.7823489505763,100.0,18.0,25.0,51.66115598020222,855.7823489505763,1243.0,971.4631394946604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.599958512224774,16.599958512224774,16.599958512224774,16.599958512224774,,1.1,1.1,1.1,1.1,0.924559722029324,0.924559722029324,0.924559722029324,0.924559722029324,0.98,0.98,0.98,0.98,40.576048336529006,40.576048336529006,40.576048336529006,40.576048336529006,162.30419334611602,3895.300640306784,0.07547475345153998,43.81326337961614,86.62194065374376,127.33143710357388,163.18946589499976,0.16
1928-03-25,1928-04-05,2166.6756,1.004236067700878,2175.8537845274404,0.159,1928,3,25,1928.03,1927,6,177,26,0.18799376698317088,25.41027959666189,0.011678302916011695,0.61,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274403,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1928-03-26,1928-04-06,2166.6756,1.004236067700878,2175.8537845274404,0.159,1928,3,26,1928.03,1927,6,178,26,0.18799376698317088,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274403,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1928-03-27,1928-04-07,2166.6756,1.004236067700878,2175.8537845274404,0.159,1928,3,27,1928.03,1927,6,179,26,0.18799376698317088,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274403,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1928-03-28,1928-04-08,2166.6756,1.004236067700878,2175.8537845274404,0.159,1928,3,28,1928.03,1927,6,180,26,0.18799376698317088,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08410491610296532,1992.8537845274404,1100.0,,4,275.0,275.0,275.0,275.0,892.8537845274403,50.99999999999997,9.0,16.0,43.91084186200526,772.9429426654352,100.0,18.0,25.0,52.91084186200526,879.9429426654352,1243.0,971.5244746523076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.538623354577638,16.538623354577638,16.538623354577638,16.538623354577638,,1.1,1.1,1.1,1.1,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.9241431258367652,0.98,0.98,0.98,0.98,40.40790841063539,40.40790841063539,40.40790841063539,40.40790841063539,161.63163364254157,3879.1592074209975,0.07428423490213765,43.65328326463421,86.29910672878971,126.84020422944359,162.51882171974782,0.16
1928-03-29,1928-04-09,2179.8933,1.002477893715166,2185.2948439078027,0.158,1928,3,29,1928.03,1927,6,181,26,0.1888094745136341,9.441059380362276,0.004320267998015097,0.61,3,Normal,49,9,9,9,107,183.0,0.08374156032544995,2002.2948439078027,1100.0,,4,275.0,275.0,275.0,275.0,902.2948439078027,51.00000000000003,9.0,16.0,44.37515625776079,781.9196876500419,100.0,18.0,25.0,53.37515625776079,888.9196876500419,1243.0,971.5472634163292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.515834590556054,16.515834590556054,16.515834590556054,16.515834590556054,,1.1,1.1,1.1,1.1,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.9239854660325052,0.98,0.98,0.98,0.98,40.345345743931134,40.345345743931134,40.345345743931134,40.345345743931134,161.3813829757245,3873.153191417389,0.07384879135445997,43.59372472588622,86.17893070202156,126.65736848031315,162.26927537381238,0.16
1928-03-30,1928-04-10,2193.1616,1.003385573007351,2200.5867087137194,0.156,1928,3,30,1928.03,1927,6,182,26,0.19013069163286536,15.291864805916704,0.006948994441057521,0.61,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137193,51.0,9.0,16.0,45.12721518264193,796.4594935310776,100.0,18.0,25.0,54.12721518264193,903.4594935310776,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1928-03-31,1928-04-11,2193.1616,1.003385573007351,2200.5867087137194,0.156,1928,3,31,1928.03,1927,6,183,27,0.19013069163286536,0.0,0.0,0.61,3,Normal,49,9,9,9,107,183.0,0.08315964068826291,2017.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,917.5867087137193,51.0,9.0,16.0,45.12721518264193,796.4594935310776,100.0,18.0,25.0,54.12721518264193,903.4594935310776,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1928-04-01,1928-04-12,2193.1616,1.003385573007351,2200.5867087137194,0.156,1928,4,1,1928.04,1927,7,184,27,0.19013069163286536,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.0986100657341697,1983.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,883.5867087137193,45.99999999999997,5.0,11.0,61.0,760.5867087137193,100.0,18.0,25.0,80.0,877.5867087137193,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1928-04-02,1928-04-13,2193.1616,1.003385573007351,2200.5867087137194,0.156,1928,4,2,1928.04,1927,7,185,27,0.19013069163286536,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.0986100657341697,1983.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,883.5867087137193,45.99999999999997,5.0,11.0,61.0,760.5867087137193,100.0,18.0,25.0,80.0,877.5867087137193,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
