Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1928-07-18,1928-07-29,443.8904,0.9062157470692864,402.26047045288436,0.648,1928,7,18,1928.07,1927,10,292,42,0.034755304647129205,10.887279019547806,0.02706524707061168,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3356034458171106,267.2604704528844,267.2604704528844,,1,267.2604704528844,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.26047045288436,965.410172117038,990.0,0.15030790531645605,0.023452094090576872,989.826240000593,0.5053006747204947,,,,23.91076720883451,,,,,1.0690418818115377,,,,0.95,,,,0.98,,,,58.364252567206144,,,,58.364252567206144,1400.7420616129473,0.1450906983266261,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1928-07-19,1928-07-30,434.2405,0.9034714870538484,392.32391027400666,0.66,1928,7,19,1928.07,1927,10,293,42,0.033896785847674166,9.936560178877695,0.02532743969629027,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3441034218529107,257.3239102740066,257.3239102740066,,1,257.3239102740066,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,316.3239102740066,965.3616195513699,990.0,0.14700794068140444,0.02146478205480133,989.8315272772638,0.4684872857296087,,,,24.001420440164186,,,,,1.0292956410960266,,,,0.95,,,,0.98,,,,56.40736014832378,,,,56.40736014832378,1353.7766435597705,0.1437775232942794,56.476263366536635,112.40558402888443,167.14107031387834,218.91906248963238,0.66
1928-07-20,1928-07-31,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1928,7,20,1928.07,1927,10,294,42,0.03377355775934996,1.4262510222710605,0.0036486558272086334,0.78,4,Mod_Dry,42,9,8,6,70,135.0,0.3453589368082168,255.8976592517356,255.8976592517356,,1,255.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,314.8976592517356,965.3544882962588,990.0,0.14653427798028118,0.021179531850347117,989.8322861901694,0.4633170182087756,,,,24.01448087570197,,,,,1.0235906370069423,,,,0.95,,,,0.98,,,,56.125239151661816,,,,56.125239151661816,1347.0057396398836,0.14358039201129502,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1928-07-21,1928-08-01,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1928,7,21,1928.07,1927,10,295,43,0.03305210630954742,8.350132520862699,0.02182769966445797,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.352897327957303,247.5475267308729,247.5475267308729,,1,247.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,306.5475267308729,965.3127376336544,990.0,0.14376117123903528,0.019509505346174582,989.8367293234147,0.4336202294388463,,,,24.090371460321613,,,,,0.9901901069234916,,,,0.94,,,,0.98,,,,53.892089818245296,,,,53.892089818245296,1293.4101556378869,0.14087684811032403,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1928-07-22,1928-08-02,415.3399,0.9146103777828084,379.8741828472738,0.68,1928,7,22,1928.07,1927,10,296,43,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3553808236930804,244.87418284727383,244.87418284727383,,1,244.87418284727383,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,303.8741828472738,965.2993709142364,990.0,0.14287334485702818,0.01897483656945476,989.8381518185736,0.4243195045945233,,,,24.11446139974275,,,,,0.9794967313890952,,,,0.94,,,,0.98,,,,53.36340126443671,,,,53.36340126443671,1280.721630346481,0.14047651478829545,56.562803423921316,112.58508580534678,167.42637958509442,219.3376493155509,0.68
1928-07-23,1928-08-03,410.6973,0.9155125588126376,375.9985360204415,0.687,1928,7,23,1928.07,1927,10,297,43,0.032486273512166146,3.8756468268323374,0.010307611481289477,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.35904395115160925,240.99853602044152,240.99853602044152,,1,240.99853602044152,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,299.9985360204415,965.2799926801023,990.0,0.14158622967468534,0.018199707204088304,989.8402140631212,0.4110140738470673,,,,24.14920730917203,,,,,0.963994144081766,,,,0.94,,,,0.98,,,,52.59448668370033,,,,52.59448668370033,1262.267680408808,0.13987949857560344,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1928-07-24,1928-08-04,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1928,7,24,1928.07,1927,10,298,43,0.03222305603737795,3.046498550789352,0.00816860680386349,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3619768400138723,237.95203746965214,237.95203746965214,,1,237.95203746965214,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.95203746965217,965.2647601873482,990.0,0.14057447738844536,0.017590407493930434,989.8418351151176,0.4007032207485048,,,,24.17637170702094,,,,,0.9518081498786086,,,,0.94,,,,0.98,,,,51.98804530344364,,,,51.98804530344364,1247.7130872826476,0.13939606190695233,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1928-07-25,1928-08-05,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1928,7,25,1928.07,1927,10,299,43,0.03168407076347461,6.238255484992294,0.017011238168445082,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3681345142508095,231.71378198465987,231.71378198465987,,1,231.71378198465987,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,290.7137819846599,965.2335689099233,990.0,0.13850273202442578,0.016342756396931973,989.8451545115787,0.37999649165365257,,,,24.23158911000164,,,,,0.9268551279386394,,,,0.94,,,,0.98,,,,50.74072853816117,,,,50.74072853816117,1217.7774849158682,0.138366025578727,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1928-07-26,1928-08-06,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1928,7,26,1928.07,1927,10,300,43,0.03137550007297417,3.571420028940338,0.009834765654181172,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.371755030927682,228.14236195571957,228.14236195571957,,1,228.14236195571957,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,287.1423619557196,965.2157118097786,990.0,0.13731665157201015,0.015628472391143906,989.8470548760367,0.3683877689546508,,,,24.262955297303535,,,,,0.9125694478228782,,,,0.94,,,,0.98,,,,50.02332646794721,,,,50.02332646794721,1200.5598352307331,0.1377512835422018,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1928-07-27,1928-08-07,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1928,7,27,1928.07,1927,10,301,43,0.030819824768219112,6.43142713836869,0.01802980091334127,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3784577001238411,221.71093481735085,221.71093481735085,,1,221.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,280.71093481735085,965.1835546740867,990.0,0.13518075326037482,0.014342186963470168,989.8504770597763,0.34793435050447097,,,,24.31898803518495,,,,,0.8868437392694034,,,,0.94,,,,0.98,,,,48.725415235969855,,,,48.725415235969855,1169.4099656632766,0.1365963599095135,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1928-07-28,1928-08-08,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1928,7,28,1928.07,1927,10,302,44,0.030244835217834637,6.654971647968466,0.019011164922644985,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3856526218771404,215.0559631693824,215.0559631693824,,1,215.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,274.0559631693824,965.1502798158471,990.0,0.13297061507470262,0.013011192633876477,989.8540181922916,0.3273813781490199,,,,24.37635699829554,,,,,0.8602238526775295,,,,0.94,,,,0.98,,,,47.37434600611102,,,,47.37434600611102,1136.9843041466645,0.1353336351627522,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1928-07-29,1928-08-09,374.7305,0.9126410588772004,341.99444031358274,0.721,1928,7,29,1928.07,1927,10,303,44,0.02954831964309355,8.061522855799637,0.02357208745384234,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3947432592068319,206.99444031358277,206.99444031358277,,1,206.99444031358277,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,265.99444031358274,965.109972201568,990.0,0.13029335656170646,0.011398888062716548,989.8583077553757,0.3033172984529286,,,,24.44501825535488,,,,,0.8279777612543309,,,,0.94,,,,0.97,,,,45.260322276175145,,,,45.260322276175145,1086.2477346282035,0.13234227502258486,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1928-07-30,1928-08-10,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1928,7,30,1928.07,1927,10,304,44,0.029353030239845836,2.260294019070784,0.006653125815358456,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3973695357750997,204.734146294512,204.734146294512,,1,204.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,263.73414629451196,965.0986707314727,990.0,0.12954270541146154,0.010946829258902393,989.8595104653295,0.2967339781222931,,,,24.464105755734693,,,,,0.8189365851780478,,,,0.94,,,,0.97,,,,44.80105309111,,,,44.80105309111,1075.22527418664,0.13187091606703685,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1928-07-31,1928-08-11,366.0613,0.9174101485614996,335.8283516156156,0.732,1928,7,31,1928.07,1927,10,305,44,0.029015569579589187,3.9057946788963696,0.011630330375938266,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.4019910747574973,200.8283516156156,200.8283516156156,,1,200.8283516156156,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,259.8283516156156,965.079141758078,990.0,0.1282455780273262,0.010165670323123118,989.8615887516496,0.2855270473317338,,,,24.49691994623977,,,,,0.8033134064624623,,,,0.94,,,,0.97,,,,44.005311727677096,,,,44.005311727677096,1056.1274814642504,0.13103513004776013,56.86048299119939,113.20344828646358,168.41145718956014,220.78794924339385,0.73
1928-08-01,1928-08-12,361.7746,0.9216841006983292,333.4418968564978,0.736,1928,8,1,1928.08,1927,11,306,44,0.02880937988840141,2.3864547591177825,0.0071570332991022795,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3448876733372595,218.4418968564978,218.4418968564978,,1,218.4418968564978,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,269.4418968564978,965.0672094842823,990.0,0.1314382683287262,0.01368837937129956,989.8548733522999,0.3377606699859247,,,,24.449903198031677,,,,,0.8737675874259913,,,,0.94,,,,0.98,,,,48.265412227695435,,,,48.265412227695435,1158.3698934646904,0.14474909326846605,56.876230319792825,113.23620194651954,168.4637373192319,220.8651519028302,0.735
1928-08-02,1928-08-13,353.2963,0.9223127992632232,325.84969942233937,0.746,1928,8,2,1928.08,1927,11,307,44,0.02815341403009012,7.592197434158436,0.023299691384149657,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3529234496882151,210.84969942233937,210.84969942233937,,1,210.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.84969942233937,965.0292484971117,990.0,0.12891687434690235,0.012169939884467872,989.8589131857685,0.3147116164495071,,,,24.51495307220747,,,,,0.8433987976893574,,,,0.94,,,,0.97,,,,46.235190112027006,,,,46.235190112027006,1109.6445626886484,0.14189115470719152,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1928-08-03,1928-08-14,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1928,8,3,1928.08,1927,11,308,44,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1928-08-04,1928-08-15,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1928,8,4,1928.08,1927,11,309,45,0.027874710772108874,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.35645212900080925,207.62396726977863,207.62396726977863,,1,207.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,258.62396726977863,965.0131198363488,990.0,0.12784559798627335,0.011524793453955727,989.8606296085595,0.30516362624101684,,,,24.542346145969837,,,,,0.8304958690791145,,,,0.94,,,,0.97,,,,45.578723466214335,,,,45.578723466214335,1093.8893631891438,0.14127506971018472,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1928-08-05,1928-08-16,340.8154,0.9279951361812104,316.2750335356538,0.76,1928,8,5,1928.08,1927,11,310,45,0.027326162897480483,6.3489337341248415,0.020074090778364032,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3636075813965126,201.2750335356538,201.2750335356538,,1,201.2750335356538,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.2750335356538,964.9813751676784,990.0,0.1257370960081507,0.010255006707130759,989.8640078972848,0.2867978689024491,,,,24.595834860704034,,,,,0.8051001341426152,,,,0.94,,,,0.97,,,,44.281270338425344,,,,44.281270338425344,1062.750488122208,0.14000874442539105,56.98834243344815,113.46952109293535,168.83647094773193,221.41629454392339,0.76
1928-08-06,1928-08-17,336.7179,0.924507804637652,311.29832651120034,0.765,1928,8,6,1928.08,1927,11,311,45,0.02689617541056771,4.976707024453448,0.0159869379325892,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3694205532321176,196.29832651120037,196.29832651120037,,1,196.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.29832651120037,964.956491632556,990.0,0.1240843150775204,0.009629832651120034,989.8662858522713,0.27279727234564594,,,,24.636996947369667,,,,,0.7851933060448014,,,,0.93,,,,0.97,,,,42.79845160431028,,,,42.79845160431028,1027.162838503447,0.13748371886210706,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1928-08-07,1928-08-18,332.6514,0.9282369754494124,308.77932941501274,0.77,1928,8,7,1928.08,1927,11,312,45,0.0266785340614571,2.5189970961876043,0.008157920094456723,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3724342565866352,193.77932941501274,193.77932941501274,,1,193.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.77932941501274,964.943896647075,990.0,0.12324774777620348,0.009377932941501277,989.8673743192824,0.2658433160026729,,,,24.65763435620468,,,,,0.7751173176600509,,,,0.93,,,,0.97,,,,42.284631199177056,,,,42.284631199177056,1014.8311487802494,0.13694126248439606,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1928-08-08,1928-08-19,328.6161,0.9297054095741052,305.5161658431452,0.779,1928,8,8,1928.08,1927,11,313,45,0.02639659672884774,3.263163571867551,0.010680821300771656,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3764121603275228,190.5161658431452,190.5161658431452,,1,190.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.5161658431452,964.9275808292157,990.0,0.12216404031691168,0.00905161658431452,989.8687843430988,0.2569674641736294,,,,24.684236049709487,,,,,0.7620646633725807,,,,0.93,,,,0.97,,,,41.617425783618934,,,,41.617425783618934,998.8182188068544,0.13622004475202046,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1928-08-09,1928-08-20,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1928,8,9,1928.08,1927,11,314,45,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1928-08-10,1928-08-21,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1928,8,10,1928.08,1927,11,315,45,0.02608203138713373,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1928-08-11,1928-08-22,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1928,8,11,1928.08,1927,11,316,46,0.02608203138713373,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3809519225140352,186.87536327701068,186.87536327701068,,1,186.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.87536327701068,964.909376816385,990.0,0.1209549176934722,0.00868753632770107,989.8703575459787,0.2472408834139476,,,,24.713739846179923,,,,,0.7475014531080428,,,,0.93,,,,0.97,,,,40.87090090118685,,,,40.87090090118685,980.9016216284843,0.13538998498424126,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1928-08-12,1928-08-23,320.6383,0.9296005790427396,298.0655493432797,0.787,1928,8,12,1928.08,1927,11,317,46,0.02575286346325937,3.809813933730993,0.012781798977188272,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.38582117340758293,183.06554934327968,183.06554934327968,,1,183.06554934327968,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.06554934327968,964.892262197373,990.0,0.11968143727611807,0.008306554934327972,989.8720120077896,0.23726204653000602,,,,24.74248776388659,,,,,0.7322621973731188,,,,0.93,,,,0.97,,,,40.08424219499645,,,,40.08424219499645,962.021812679915,0.13448129877241113,57.10255987489476,113.7074695147179,169.21719993173468,221.98061916322223,0.785
1928-08-13,1928-08-24,312.7836,0.9262282368820012,289.709002353605,0.797,1928,8,13,1928.08,1927,11,318,46,0.025030857803351472,8.356546989674712,0.028844623127986576,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.3969500397493223,174.709002353605,174.709002353605,,1,174.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.709002353605,964.8588360094144,990.0,0.11683261443872894,0.0074709002353605,989.8756964853259,0.2160879156262028,,,,24.800772560285267,,,,,0.69883600941442,,,,0.93,,,,0.97,,,,38.34459751533959,,,,38.34459751533959,920.2703403681503,0.13235556093813752,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1928-08-14,1928-08-25,308.9022,0.9257032622046036,285.9517742421789,0.804,1928,8,14,1928.08,1927,11,319,46,0.02470623329452426,3.7572281114261163,0.01313937681059477,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4021657158965692,170.95177424217889,170.95177424217889,,1,170.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,221.95177424217889,964.8438070969687,990.0,0.1155517412189246,0.007095177424217889,989.8773530813568,0.20688722049280414,,,,24.826658763895377,,,,,0.6838070969687156,,,,0.93,,,,0.97,,,,37.559134652724225,,,,37.559134652724225,901.4192316653813,0.1313477937049433,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1928-08-15,1928-08-26,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1928,8,15,1928.08,1927,11,320,46,0.024409522981951613,3.4341471362574225,0.0121555145830596,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1928-08-16,1928-08-27,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1928,8,16,1928.08,1927,11,321,46,0.024409522981951613,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4070542471209565,167.5176271059215,167.5176271059215,,1,167.5176271059215,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.51762710592143,964.8300705084237,990.0,0.11438100924065504,0.0067517627105921465,989.8788672280488,0.19865105322559168,,,,24.850145666399513,,,,,0.6700705084236859,,,,0.92,,,,0.97,,,,36.443327208190105,,,,36.443327208190105,874.6398529965624,0.12899487929836947,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1928-08-17,1928-08-28,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1928,8,17,1928.08,1927,11,322,46,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4094289314416899,165.8790272711299,165.8790272711299,,1,165.8790272711299,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,216.87902727112996,964.8235161090843,990.0,0.11382239566061247,0.006587902727112993,989.8795897016124,0.19477952599973755,,,,24.86129406652807,,,,,0.6635161090845197,,,,0.92,,,,0.97,,,,36.103040579577,,,,36.103040579577,866.4729739098481,0.12853590718514935,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1928-08-18,1928-08-29,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1928,8,18,1928.08,1927,11,323,47,0.023497017903388786,8.922801537463442,0.03280969763936114,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1928-08-19,1928-08-30,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1928,8,19,1928.08,1927,11,324,47,0.023497017903388786,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4228621708870984,156.95622573366649,156.95622573366649,,1,156.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.95622573366646,964.7878249029345,990.0,0.11078053150011358,0.005695622573366648,989.8835238459263,0.17435912829666628,,,,24.92133981469515,,,,,0.6278249029346661,,,,0.92,,,,0.97,,,,34.24352804862158,,,,34.24352804862158,821.8446731669177,0.12591558790846405,57.233573578650294,113.98073879693882,169.6552403878385,222.6316938708539,0.83
1928-08-20,1928-08-31,289.9506,0.9291736672508998,269.41446232359874,0.833,1928,8,20,1928.08,1927,11,325,47,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4268516211348423,154.41446232359874,154.41446232359874,,1,154.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,205.41446232359874,964.7776578492944,990.0,0.10991402124668137,0.005441446232359874,989.8846445325211,0.1687467056776197,,,,24.938239977548903,,,,,0.6176578492943949,,,,0.92,,,,0.97,,,,33.71183109344633,,,,33.71183109344633,809.0839462427119,0.12512999785792653,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1928-08-21,1928-09-01,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1928,8,21,1928.08,1927,11,326,47,0.02301697983155701,3.0142327916889826,0.01131467790769277,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1928-08-22,1928-09-02,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1928,8,22,1928.08,1927,11,327,47,0.02301697983155701,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.43168130974235946,151.40022953190976,151.40022953190976,,1,151.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.40022953190976,964.7656009181276,990.0,0.10888644188587833,0.005140022953190976,989.8859735351607,0.16220859621563133,,,,24.95816402081761,,,,,0.605600918127639,,,,0.92,,,,0.97,,,,33.0801703299677,,,,33.0801703299677,793.9240879192247,0.12417470656122433,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1928-08-23,1928-09-03,278.9403,0.9416043473689883,262.6513991364098,0.853,1928,8,23,1928.08,1927,11,328,47,0.022693080885385804,3.748830395499965,0.014273026558495447,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4378427085411183,147.65139913640982,147.65139913640982,,1,147.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,198.6513991364098,964.7506055965456,990.0,0.10760843152377604,0.0047651399136409795,989.8876264285626,0.15425506852669105,,,,24.98276576349021,,,,,0.5906055965456392,,,,0.92,,,,0.97,,,,32.29287055564847,,,,32.29287055564847,775.0288933355632,0.12294954704915526,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1928-08-24,1928-09-04,275.3297,0.9482284887768966,261.0754653463963,0.856,1928,8,24,1928.08,1927,11,329,47,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44048566512145215,146.0754653463963,146.0754653463963,,1,146.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.0754653463963,964.7443018613857,990.0,0.10707118136808964,0.00460754653463963,989.8883212720973,0.1509704717232977,,,,24.99304893898844,,,,,0.5843018613855852,,,,0.91,,,,0.97,,,,31.61394199006377,,,,31.61394199006377,758.7346077615306,0.12109120230090648,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1928-08-25,1928-09-05,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1928,8,25,1928.08,1927,11,330,48,0.02237143592063284,2.146808857590316,0.008291121140093376,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4441377851314487,143.92865648880596,143.92865648880596,,1,143.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,194.928656488806,964.7357146259552,990.0,0.10633931471209294,0.0043928656488805996,989.889267819639,0.1465521481673233,,,,25.007001045516496,,,,,0.5757146259552239,,,,0.91,,,,0.97,,,,31.16671414138065,,,,31.16671414138065,748.0011393931356,0.12036795990067654,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1928-08-26,1928-09-06,268.1972,0.9570044142512908,256.6659042898363,0.866,1928,8,26,1928.08,1927,11,331,48,0.022175934130641856,2.26275219896968,0.008815943844315598,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.44805327890430624,141.6659042898363,141.6659042898363,,1,141.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,192.6659042898363,964.7266636171594,990.0,0.10556792191698963,0.004166590428983631,989.890265487654,0.14196524666605634,,,,25.02163662382857,,,,,0.5666636171593452,,,,0.91,,,,0.97,,,,30.694685287022782,,,,30.694685287022782,736.6724468885468,0.11959003815466368,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1928-08-27,1928-09-07,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1928,8,27,1928.08,1927,11,332,48,0.0216767988824146,5.777028335963621,0.02302624344742076,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4583702627817719,135.88887595387268,135.88887595387268,,1,135.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.88887595387268,964.7035555038157,990.0,0.10359848043882022,0.003588887595387269,989.892812631966,0.13058048836694236,,,,25.058676639783357,,,,,0.5435555038154908,,,,0.91,,,,0.97,,,,29.486564272423927,,,,29.486564272423927,707.6775425381743,0.11752838447028313,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1928-08-28,1928-09-08,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1928,8,28,1928.08,1927,11,333,48,0.0216767988824146,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4583702627817719,135.88887595387268,135.88887595387268,,1,135.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.88887595387268,964.7035555038157,990.0,0.10359848043882022,0.003588887595387269,989.892812631966,0.13058048836694236,,,,25.058676639783357,,,,,0.5435555038154908,,,,0.91,,,,0.97,,,,29.486564272423927,,,,29.486564272423927,707.6775425381743,0.11752838447028313,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1928-08-29,1928-09-09,261.1822,0.9457118828819148,247.00311013724087,0.879,1928,8,29,1928.08,1927,11,334,48,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4655811820997041,132.00311013724087,132.00311013724087,,1,132.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,183.00311013724087,964.6820186608237,990.0,0.10227378754678663,0.003200311013724087,989.8945259014397,0.12318641325470488,,,,25.089320827361288,,,,,0.5280124405489635,,,,0.91,,,,0.97,,,,28.6784188124789,,,,28.6784188124789,688.2820514994936,0.11610549679534188,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1928-08-30,1928-09-10,261.1822,0.9457118828819148,247.00311013724087,0.879,1928,8,30,1928.08,1927,11,335,48,0.02134106871585761,0.0,0.0,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4655811820997041,132.00311013724087,132.00311013724087,,1,132.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,183.00311013724087,964.6820186608237,990.0,0.10227378754678663,0.003200311013724087,989.8945259014397,0.12318641325470488,,,,25.089320827361288,,,,,0.5280124405489635,,,,0.91,,,,0.97,,,,28.6784188124789,,,,28.6784188124789,688.2820514994936,0.11610549679534188,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1928-08-31,1928-09-11,257.7185,0.9485644394976528,244.4626045006759,0.884,1928,8,31,1928.08,1927,11,336,48,0.0211215690288584,2.5405056365649727,0.010392205555340669,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4704195974467827,129.4626045006759,129.4626045006759,,1,129.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,180.4626045006759,964.666775627004,990.0,0.10140770607977588,0.0029462604500675896,989.8956460334703,0.11846679064415598,,,,25.11040361582201,,,,,0.5178504180027036,,,,0.91,,,,0.97,,,,28.15011460183682,,,,28.15011460183682,675.6027504440838,0.11515100503545107,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1928-09-01,1928-09-12,257.7185,0.9485644394976528,244.4626045006759,0.884,1928,9,1,1928.09,1927,12,337,49,0.0211215690288584,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1928-09-02,1928-09-13,254.284,0.9488110870725679,241.2674784651609,0.889,1928,9,2,1928.09,1927,12,338,49,0.020845510139389904,3.1951260355149884,0.013243086286809126,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.37717474638066656,150.2674784651609,150.2674784651609,,1,150.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.00502674784651609,989.8888593390403,0.1597845459622632,,,,25.081469922287017,,,,,0.6010699138606437,,,,0.92,,,,0.97,,,,32.99487998399003,,,,32.99487998399003,791.8771196157608,0.1367564339540876,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1928-09-03,1928-09-14,250.8784,0.9534127303453648,239.19066032867656,0.893,1928,9,3,1928.09,1927,12,339,49,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1928-09-04,1928-09-15,250.8784,0.9534127303453648,239.19066032867656,0.893,1928,9,4,1928.09,1927,12,340,49,0.020666073052397645,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1928-09-05,1928-09-16,250.8784,0.9534127303453648,239.19066032867656,0.893,1928,9,5,1928.09,1927,12,341,49,0.020666073052397645,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1928-09-06,1928-09-17,247.5017,0.9653614473232645,238.92859932696842,0.897,1928,9,6,1928.09,1927,12,342,49,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1928-09-07,1928-09-18,247.5017,0.9653614473232645,238.92859932696842,0.897,1928,9,7,1928.09,1927,12,343,49,0.020643430981850074,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1928-09-08,1928-09-19,244.1538,0.9655249064182304,235.7365748966553,0.905,1928,9,8,1928.09,1927,12,344,50,0.020367640071071016,3.192024430313125,0.01354064142024834,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.3860241035566651,144.7365748966553,144.7365748966553,,1,144.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.004473657489665529,989.8912979647046,0.1482073224691616,,,,25.128671192855435,,,,,0.5789462995866212,,,,0.91,,,,0.97,,,,31.494154141418033,,,,31.494154141418033,755.8596993940328,0.1335989298869926,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1928-09-09,1928-09-20,240.8345,0.9738263713708579,234.53098723591492,0.907,1928,9,9,1928.09,1927,12,345,50,0.020263477297183047,1.2055876607404061,0.0051404195025525744,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1928-09-10,1928-09-21,240.8345,0.9738263713708579,234.53098723591492,0.907,1928,9,10,1928.09,1927,12,346,50,0.020263477297183047,0.0,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.3880084293870432,143.5309872359149,143.5309872359149,,1,143.5309872359149,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.53098723591492,964.6071859234157,990.0,0.1038173820122437,0.004353098723591489,989.8918295192641,0.14574081274022435,,,,25.138902783108374,,,,,0.5741239489436596,,,,0.91,,,,0.97,,,,31.244539233835344,,,,31.244539233835344,749.8689416120482,0.13322136917628902,57.45285559398221,114.43898246793295,170.39187401741748,223.73128873384,0.905
1928-09-11,1928-09-22,234.2817,0.9804767920367059,229.70776964890598,0.913,1928,9,11,1928.09,1927,12,347,50,0.019846751297665482,4.823217587008912,0.02099718957865857,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.3961555159370005,138.70776964890598,138.70776964890598,,1,138.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,182.70776964890598,964.5782466178937,990.0,0.10217310328939977,0.0038707769648905982,989.8939561197458,0.13607712938642189,,,,25.179632372465907,,,,,0.5548310785956241,,,,0.91,,,,0.97,,,,30.243517971318134,,,,30.243517971318134,725.8444313116353,0.13166084028217012,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1928-09-12,1928-09-23,231.0479,0.9868601095689756,228.0119559096817,0.918,1928,9,12,1928.09,1927,12,348,50,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.3991018788332583,137.0119559096817,137.0119559096817,,1,137.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.003701195590968169,989.8947038194397,0.13275704409516936,,,,25.19387503988645,,,,,0.5480478236387267,,,,0.91,,,,0.97,,,,29.89066457506197,,,,29.89066457506197,717.3759498014873,0.13109253177452687,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1928-09-13,1928-09-24,227.8423,0.9800471878805762,223.29620539524257,0.921,1928,9,13,1928.09,1927,12,349,50,0.01929279214614896,4.715750514439122,0.0211188116971897,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1928-09-14,1928-09-25,227.8423,0.9800471878805762,223.29620539524257,0.921,1928,9,14,1928.09,1927,12,350,50,0.01929279214614896,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1928-09-15,1928-09-26,227.8423,0.9800471878805762,223.29620539524257,0.921,1928,9,15,1928.09,1927,12,351,51,0.01929279214614896,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4075304362603324,132.29620539524257,132.29620539524257,,1,132.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003229620539524257,989.896783036712,0.12373674098519916,,,,25.233269063355504,,,,,0.5291848215809702,,,,0.91,,,,0.97,,,,28.907001183802738,,,,28.907001183802738,693.7680284112657,0.1294558549825613,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1928-09-16,1928-09-27,247.5017,0.9653614473232645,238.92859932696842,0.897,1928,9,16,1928.09,1927,12,352,51,0.020643430981850074,15.632393931725858,0.06542705216437182,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.3808669211485585,147.9285993269684,147.9285993269684,,1,147.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,191.92859932696842,964.6335715959617,990.0,0.1053165679523756,0.0047928599326968425,989.8898905721151,0.15483642152286642,,,,25.10148255463026,,,,,0.5917143973078737,,,,0.92,,,,0.97,,,,32.507239190675215,,,,32.507239190675215,780.173740576205,0.13605419896255191,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1928-09-17,1928-09-28,250.8784,0.9534127303453648,239.19066032867656,0.893,1928,9,17,1928.09,1927,12,353,51,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.38044963743548815,148.19066032867656,148.19066032867656,,1,148.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004819066032867656,989.8897750270368,0.1553870161956337,,,,25.09924404886918,,,,,0.5927626413147062,,,,0.92,,,,0.97,,,,32.56192289728796,,,,32.56192289728796,781.4861495349111,0.13613375560962113,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1928-09-18,1928-09-29,257.7185,0.9485644394976528,244.4626045006759,0.884,1928,9,18,1928.09,1927,12,354,51,0.0211215690288584,5.271944171999337,0.021565442218729046,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.3722450727622367,153.4626045006759,153.4626045006759,,1,153.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.4626045006759,964.666775627004,990.0,0.1072031606252304,0.005346260450067589,989.8874505789247,0.16666826985670374,,,,25.054006682063907,,,,,0.6138504180027036,,,,0.92,,,,0.97,,,,33.659551315069145,,,,33.659551315069145,807.8292315616598,0.13768793547716654,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1928-09-19,1928-09-30,261.1822,0.9457118828819148,247.00311013724087,0.879,1928,9,19,1928.09,1927,12,355,51,0.02134106871585761,2.5405056365649727,0.010285318412198971,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.36841641366150496,156.00311013724087,156.00311013724087,,1,156.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005600311013724087,989.886330446894,0.17224394124654954,,,,25.032067844824,,,,,0.6240124405489634,,,,0.92,,,,0.97,,,,34.186808000852785,,,,34.186808000852785,820.4833920204669,0.1384063867935014,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1928-09-20,1928-10-01,261.1822,0.9457118828819148,247.00311013724087,0.879,1928,9,20,1928.09,1927,12,356,51,0.02134106871585761,0.0,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.36841641366150496,156.00311013724087,156.00311013724087,,1,156.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005600311013724087,989.886330446894,0.17224394124654954,,,,25.032067844824,,,,,0.6240124405489634,,,,0.92,,,,0.97,,,,34.186808000852785,,,,34.186808000852785,820.4833920204669,0.1384063867935014,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1928-09-21,1928-10-02,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1928,9,21,1928.09,1927,12,357,51,0.0216767988824146,3.8857658166318174,0.015487995638938719,0.66,3,Normal,40,6,4,3,65,118.0,0.4703277478978181,132.88887595387268,132.88887595387268,,1,132.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,182.88887595387268,964.7035555038157,990.0,0.10223484407518386,0.0032888875953872685,989.8944762683293,0.1248532489117652,,,,25.066067515602093,,,,,0.5315555038154908,,,,0.91,,,,0.97,,,,28.844098304005552,,,,28.844098304005552,692.2583592961332,0.11496762538530685,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1928-09-22,1928-10-03,275.3297,0.9482284887768966,261.0754653463963,0.856,1928,9,22,1928.09,1927,12,358,52,0.02255692020592864,10.186589392523619,0.03901779655552081,0.66,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1928-09-23,1928-10-04,278.9403,0.9416043473689883,262.6513991364098,0.853,1928,9,23,1928.09,1927,12,359,52,0.022693080885385804,1.5759337900134938,0.006000096687834592,0.66,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1928-09-24,1928-10-05,278.9403,0.9416043473689883,262.6513991364098,0.853,1928,9,24,1928.09,1927,12,360,52,0.022693080885385804,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1928-09-25,1928-10-06,278.9403,0.9416043473689883,262.6513991364098,0.853,1928,9,25,1928.09,1927,12,361,52,0.022693080885385804,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.44926469224219095,144.65139913640982,144.65139913640982,,1,144.65139913640982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,194.6513991364098,964.7506055965456,990.0,0.1062447951601397,0.00446513991364098,989.8892900649263,0.14803239159506545,,,,24.99065207678539,,,,,0.5786055965456391,,,,0.91,,,,0.97,,,,31.302740499065088,,,,31.302740499065088,751.2657719775619,0.11917979725974273,57.27951724751278,114.07665659250851,169.80920600231238,222.86101923056324,0.855
1928-09-26,1928-10-07,275.3297,0.9482284887768966,261.0754653463963,0.856,1928,9,26,1928.09,1927,12,362,52,0.02255692020592864,1.5759337900134938,0.0060363151624475185,0.66,3,Normal,40,6,4,3,65,118.0,0.4519765955159248,143.0754653463963,143.0754653463963,,1,143.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.0754653463963,964.7443018613857,990.0,0.10570754500445327,0.00430754653463963,989.889984908461,0.14481417312290748,,,,25.000868873952502,,,,,0.5723018613855853,,,,0.91,,,,0.97,,,,30.974364402649137,,,,30.974364402649137,743.3847456635792,0.1186414217879577,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1928-09-27,1928-10-08,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1928,9,27,1928.09,1927,12,363,52,0.02237143592063284,2.146808857590316,0.008291121140093376,0.66,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1928-09-28,1928-10-09,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1928,9,28,1928.09,1927,12,364,52,0.02237143592063284,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4557239882218343,140.92865648880596,140.92865648880596,,1,140.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.928656488806,964.7357146259552,990.0,0.1049756783484566,0.0040928656488806,989.8909314560028,0.14048627315601475,,,,25.01473055689148,,,,,0.5637146259552239,,,,0.91,,,,0.97,,,,30.52651838911396,,,,30.52651838911396,732.6364413387349,0.11789548056622184,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1928-09-29,1928-10-10,268.1972,0.9570044142512908,256.6659042898363,0.866,1928,9,29,1928.09,1927,12,365,53,0.022175934130641856,2.26275219896968,0.008815943844315598,0.66,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1928-09-30,1928-10-11,268.1972,0.9570044142512908,256.6659042898363,0.866,1928,9,30,1928.09,1927,12,366,53,0.022175934130641856,0.0,0.0,0.66,3,Normal,40,6,4,3,65,118.0,0.4597416253105056,138.6659042898363,138.6659042898363,,1,138.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6659042898363,964.7266636171594,990.0,0.10420428555335327,0.003866590428983631,989.8919291240177,0.13599467877736846,,,,25.029270828080936,,,,,0.5546636171593452,,,,0.91,,,,0.97,,,,30.05384344325329,,,,30.05384344325329,721.2922426380791,0.11709324433414192,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
