Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1932-10-01,1932-10-12,268.1972,0.9570044142512908,256.6659042898363,0.866,1932,10,1,1932.1,1932,1,1,1,0.022175934130641856,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.3779232004671105,159.6659042898363,159.6659042898363,,1,159.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,204.6659042898363,964.7266636171594,990.0,0.10965883100789874,0.005966590428983632,989.8843745785632,0.18044221399818366,,,,24.97726874740554,,,,,0.6386636171593453,,,,0.92,,,,0.97,,,,34.91288201377809,,,,34.91288201377809,837.9091683306743,0.13602461967193438,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1932-10-02,1932-10-13,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1932,10,2,1932.1,1932,1,2,1,0.0216767988824146,5.777028335963621,0.02302624344742076,0.44,3,Normal,37,5,3,2,50,97.0,0.3866253520854946,153.88887595387268,153.88887595387268,,1,153.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.88887595387268,964.7035555038157,990.0,0.10768938952972933,0.005388887595387268,989.8869217228752,0.16759748509800504,,,,25.01576873396139,,,,,0.6155555038154907,,,,0.92,,,,0.97,,,,33.70153248949871,,,,33.70153248949871,808.8367797479691,0.134328524377043,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1932-10-03,1932-10-14,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1932,10,3,1932.1,1932,1,3,1,0.0216767988824146,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.3866253520854946,153.88887595387268,153.88887595387268,,1,153.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,198.88887595387268,964.7035555038157,990.0,0.10768938952972933,0.005388887595387268,989.8869217228752,0.16759748509800504,,,,25.01576873396139,,,,,0.6155555038154907,,,,0.92,,,,0.97,,,,33.70153248949871,,,,33.70153248949871,808.8367797479691,0.134328524377043,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1932-10-04,1932-10-15,261.1822,0.9457118828819148,247.00311013724087,0.879,1932,10,4,1932.1,1932,1,4,1,0.02134106871585761,3.8857658166318174,0.015731647324087508,0.44,3,Normal,37,5,3,2,50,97.0,0.3927076057710547,150.00311013724087,150.00311013724087,,1,150.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.00311013724087,964.6820186608237,990.0,0.10636469663769574,0.005000311013724086,989.8886349923488,0.1592213992485884,,,,25.047394932276497,,,,,0.6000124405489635,,,,0.92,,,,0.97,,,,32.89208442057902,,,,32.89208442057902,789.4100260938965,0.13316465692396906,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1932-10-05,1932-10-16,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1932,10,5,1932.1,1932,1,5,1,0.020845510139389904,5.735631672079961,0.023772916717029427,0.44,3,Normal,37,5,3,2,50,97.0,0.4020434109771941,144.2674784651609,144.2674784651609,,1,144.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,189.2674784651609,964.647604870791,990.0,0.10440936765857756,0.004426747846516091,989.8911638844947,0.14724517357635805,,,,25.09631384012745,,,,,0.5770699138606437,,,,0.91,,,,0.97,,,,31.35165792185804,,,,31.35165792185804,752.4397901245932,0.1299456442339585,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1932-10-06,1932-10-17,250.8784,0.9534127303453648,239.19066032867656,0.893,1932,10,6,1932.1,1932,1,6,1,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.44,3,Normal,37,5,3,2,50,97.0,0.4055342289147511,142.19066032867656,142.19066032867656,,1,142.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867656,964.6351439619721,990.0,0.10370136147568518,0.004219066032867656,989.8920795724913,0.14302259496954595,,,,25.1139130155498,,,,,0.5687626413147062,,,,0.91,,,,0.97,,,,30.92200106127867,,,,30.92200106127867,742.128025470688,0.12927762739058518,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1932-10-07,1932-10-18,250.8784,0.9534127303453648,239.19066032867656,0.893,1932,10,7,1932.1,1932,1,7,1,0.020666073052397645,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4055342289147511,142.19066032867656,142.19066032867656,,1,142.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.19066032867656,964.6351439619721,990.0,0.10370136147568518,0.004219066032867656,989.8920795724913,0.14302259496954595,,,,25.1139130155498,,,,,0.5687626413147062,,,,0.91,,,,0.97,,,,30.92200106127867,,,,30.92200106127867,742.128025470688,0.12927762739058518,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1932-10-08,1932-10-19,247.5017,0.9653614473232645,238.92859932696842,0.897,1932,10,8,1932.1,1932,1,8,2,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.44,3,Normal,37,5,3,2,50,97.0,0.4059790258396722,141.9285993269684,141.9285993269684,,1,141.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,186.92859932696842,964.6335715959616,990.0,0.10361202249783014,0.004192859932696843,989.8921951175696,0.1424940763155626,,,,25.116129445292106,,,,,0.5677143973078737,,,,0.91,,,,0.97,,,,30.867735020440456,,,,30.867735020440456,740.825640490571,0.1291922989018098,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1932-10-09,1932-10-20,244.1538,0.9655249064182304,235.7365748966553,0.905,1932,10,9,1932.1,1932,1,9,2,0.020367640071071016,3.192024430313125,0.01354064142024834,0.44,3,Normal,37,5,3,2,50,97.0,0.41147624225270896,138.7365748966553,138.7365748966553,,1,138.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.7365748966553,964.6144194493801,990.0,0.10252383235113248,0.00387365748966553,989.8936025101593,0.13613387339986738,,,,25.14304918737938,,,,,0.5549462995866212,,,,0.91,,,,0.97,,,,30.20584903159763,,,,30.20584903159763,724.9403767583432,0.1281339098306641,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1932-10-10,1932-10-21,234.2817,0.980476792036706,229.70776964890598,0.9129999999999999,1932,10,10,1932.1,1932,1,10,2,0.019846751297665482,6.028805247749318,0.02624554344402008,0.44,3,Normal,37,5,3,2,50,97.0,0.42227565984493454,132.70776964890598,132.70776964890598,,1,132.70776964890598,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.70776964890598,964.5782466178937,990.0,0.10046855783485432,0.0032707769648905984,989.8962606652003,0.12451154687119804,,,,25.193502500435663,,,,,0.530831078595624,,,,0.91,,,,0.97,,,,28.951230913966032,,,,28.951230913966032,694.8295419351848,0.12603505296410386,57.48711549036395,114.51068274730228,170.5073883525441,223.90429467289397,0.915
1932-10-11,1932-10-22,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1932,10,11,1932.1,1932,1,11,2,0.0197002329905965,1.6958137392242918,0.007437389554677668,0.51,3,Normal,37,5,3,2,50,97.0,0.4254162884266599,131.0119559096817,131.0119559096817,,1,131.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.0119559096817,964.568071735458,990.0,0.0998904395146642,0.003101195590968169,989.8970083648944,0.12133431692933774,,,,25.20760231250693,,,,,0.5240478236387267,,,,0.91,,,,0.97,,,,28.59727178809525,,,,28.59727178809525,686.3345229142859,0.12542005384762794,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1932-10-12,1932-10-23,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1932,10,12,1932.1,1932,1,12,2,0.01929279214614896,4.715750514439122,0.0211188116971897,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1932-10-13,1932-10-24,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1932,10,13,1932.1,1932,1,13,2,0.01929279214614896,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1932-10-14,1932-10-25,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1932,10,14,1932.1,1932,1,14,2,0.01929279214614896,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1932-10-15,1932-10-26,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1932,10,15,1932.1,1932,1,15,3,0.01929279214614896,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1932-10-16,1932-10-27,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1932,10,16,1932.1,1932,1,16,3,0.01929279214614896,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.43440057491485984,126.29620539524255,126.29620539524255,,1,126.29620539524255,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.29620539524257,964.5397772323714,990.0,0.09828279729383267,0.002629620539524257,989.8990875821668,0.11271126864270392,,,,25.246599081152528,,,,,0.5051848215809702,,,,0.91,,,,0.97,,,,27.610566646402702,,,,27.610566646402702,662.653599513665,0.12364995901981846,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1932-10-17,1932-10-28,224.6649,0.975313246540002,219.11865300258486,0.925,1932,10,17,1932.1,1932,1,17,3,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.51,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1932-10-18,1932-10-29,224.6649,0.975313246540002,219.11865300258486,0.925,1932,10,18,1932.1,1932,1,18,3,0.018931851619423342,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4426825314541146,122.11865300258486,122.11865300258486,,1,122.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,167.11865300258486,964.5147119180156,990.0,0.09685863170542666,0.0022118653002584864,989.9009295029942,0.10533315840222096,,,,25.280884426576467,,,,,0.4884746120103395,,,,0.91,,,,0.97,,,,26.73353578624091,,,,26.73353578624091,641.6048588697818,0.12200483810899268,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1932-10-19,1932-10-30,215.3008,0.9723750630754698,209.35312898019922,0.942,1932,10,19,1932.1,1932,1,19,3,0.01808811034388921,9.765524022385762,0.04664618135852842,0.51,3,Normal,37,5,3,2,50,97.0,0.4633319811005754,112.35312898019922,112.35312898019922,,1,112.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.35312898019922,964.4561187738813,990.0,0.09352947578870427,0.0012353128980199216,989.9052352113133,0.08904180430442102,,,,25.360074633127628,,,,,0.4494125159207968,,,,0.9,,,,0.96,,,,24.1500730626611,,,,24.1500730626611,579.6017535038662,0.11535568243140627,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1932-10-20,1932-10-31,212.2351,0.9868326972259313,209.44053617901523,0.938,1932,10,20,1932.1,1932,1,20,3,0.018095662325866915,0.08740719881606651,0.0004173365882780061,0.51,3,Normal,37,5,3,2,50,97.0,0.4631386157123429,112.44053617901524,112.44053617901524,,1,112.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901525,964.456643217074,990.0,0.09355927369739156,0.0012440536179015227,989.9051966726848,0.08918168305244037,,,,25.359371772558195,,,,,0.4497621447160609,,,,0.9,,,,0.96,,,,24.16819121375019,,,,24.16819121375019,580.0365891300045,0.11539404765987085,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1932-10-21,1932-11-01,212.2351,0.9868326972259313,209.44053617901523,0.938,1932,10,21,1932.1,1932,1,21,3,0.018095662325866915,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4631386157123429,112.44053617901524,112.44053617901524,,1,112.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.44053617901525,964.456643217074,990.0,0.09355927369739156,0.0012440536179015227,989.9051966726848,0.08918168305244037,,,,25.359371772558195,,,,,0.4497621447160609,,,,0.9,,,,0.96,,,,24.16819121375019,,,,24.16819121375019,580.0365891300045,0.11539404765987085,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1932-10-22,1932-11-02,209.197,0.9983115025153172,208.8437713916968,0.944,1932,10,22,1932.1,1932,1,22,4,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.51,3,Normal,37,5,3,2,50,97.0,0.4644620203590928,111.84377139169679,111.84377139169679,,1,111.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.8437713916968,964.4530626283504,990.0,0.09335583115626027,0.0011843771391696805,989.9054597917044,0.08822880732898848,,,,25.36416835602537,,,,,0.4473750855667872,,,,0.9,,,,0.96,,,,24.04446842697921,,,,24.04446842697921,577.0672422475011,0.11513136478407406,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1932-10-23,1932-11-03,206.1864,1.0043631021565194,207.086012326485,0.949,1932,10,23,1932.1,1932,1,23,4,0.017892231465008304,1.757759065211815,0.008488062740039581,0.51,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930593996,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1932-10-24,1932-11-04,206.1864,1.0043631021565194,207.086012326485,0.949,1932,10,24,1932.1,1932,1,24,4,0.017892231465008304,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930593996,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1932-10-25,1932-11-05,206.1864,1.0043631021565194,207.086012326485,0.949,1932,10,25,1932.1,1932,1,25,4,0.017892231465008304,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930593996,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1932-10-26,1932-11-06,203.2033,0.9987999936834916,202.95945475646462,0.956,1932,10,26,1932.1,1932,1,26,4,0.017535696890958543,4.126557570020367,0.02033193070493765,0.51,3,Normal,37,5,3,2,50,97.0,0.4779279689945579,105.95945475646464,105.95945475646464,,1,105.95945475646464,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.95945475646462,964.4177567285388,990.0,0.09134981412152204,0.0005959454756464624,989.9080542404026,0.07910082794993556,,,,25.411196683914188,,,,,0.4238378190258585,,,,0.89,,,,0.96,,,,22.568104264014078,,,,22.568104264014078,541.6345023363378,0.11119513644286258,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1932-10-27,1932-11-07,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,10,27,1932.1,1932,1,27,4,0.017341377916215886,2.2490622076697377,0.011205509486126714,0.51,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,964.4042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723764,0.07574040890696454,,,,25.42904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.10459403346691,,,,22.10459403346691,530.5102568032058,0.11013178616594577,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-10-28,1932-11-08,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,10,28,1932.1,1932,1,28,4,0.017341377916215886,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,964.4042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723764,0.07574040890696454,,,,25.42904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.10459403346691,,,,22.10459403346691,530.5102568032058,0.11013178616594577,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-10-29,1932-11-09,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,10,29,1932.1,1932,1,29,5,0.017341377916215886,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,964.4042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723764,0.07574040890696454,,,,25.42904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.10459403346691,,,,22.10459403346691,530.5102568032058,0.11013178616594577,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-10-30,1932-11-10,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,10,30,1932.1,1932,1,30,5,0.017341377916215886,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,964.4042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723764,0.07574040890696454,,,,25.42904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.10459403346691,,,,22.10459403346691,530.5102568032058,0.11013178616594577,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-10-31,1932-11-11,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,10,31,1932.1,1932,1,31,5,0.017341377916215886,0.0,0.0,0.51,3,Normal,37,5,3,2,50,97.0,0.4832833953848117,103.71039254879486,103.71039254879486,,1,103.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.71039254879489,964.4042623552929,990.0,0.09058308836890733,0.0003710392548794857,989.9090458723764,0.07574040890696454,,,,25.42904310817645,,,,,0.4148415701951794,,,,0.89,,,,0.96,,,,22.10459403346691,,,,22.10459403346691,530.5102568032058,0.11013178616594577,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-01,1932-11-12,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,1,1932.11,1932,2,32,5,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-02,1932-11-13,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,2,1932.11,1932,2,33,5,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-03,1932-11-14,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,3,1932.11,1932,2,34,5,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-04,1932-11-15,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,4,1932.11,1932,2,35,5,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-05,1932-11-16,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,5,1932.11,1932,2,36,6,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-06,1932-11-17,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,6,1932.11,1932,2,37,6,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-07,1932-11-18,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,7,1932.11,1932,2,38,6,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-08,1932-11-19,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,8,1932.11,1932,2,39,6,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-09,1932-11-20,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,9,1932.11,1932,2,40,6,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-10,1932-11-21,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,10,1932.11,1932,2,41,6,0.017341377916215886,0.0,0.0,0.6900000000000001,3,Normal,36,5,3,2,47,93.0,0.4633541832039948,107.71039254879486,107.71039254879486,,1,107.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,151.71039254879489,964.4042623552929,990.0,0.0916058156416346,0.0007710392548794857,989.9076231451036,0.08176614455250485,,,,25.421594645258196,,,,,0.4308415701951793,,,,0.89,,,,0.96,,,,22.950420399048106,,,,22.950420399048106,550.8100895771545,0.114345949442895,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-11,1932-11-22,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,11,1932.11,1932,2,42,6,0.017341377916215886,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-12,1932-11-23,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,12,1932.11,1932,2,43,7,0.017341377916215886,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-13,1932-11-24,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,13,1932.11,1932,2,44,7,0.017341377916215886,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-14,1932-11-25,197.3191,1.0171868437915792,200.71039254879486,0.963,1932,11,14,1932.11,1932,2,45,7,0.017341377916215886,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3338143040286844,133.71039254879486,133.71039254879486,,1,133.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0033710392548794857,989.8992276905581,0.12640902624851694,,,,25.36855630901679,,,,,0.5348415701951794,,,,0.91,,,,0.97,,,,29.372644606381307,,,,29.372644606381307,704.9434705531512,0.1463434166680756,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1932-11-15,1932-11-26,206.1864,1.0043631021565194,207.086012326485,0.949,1932,11,15,1932.11,1932,2,46,7,0.017892231465008304,6.3756197776901065,0.0307873028509454,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1932-11-16,1932-11-27,206.1864,1.0043631021565194,207.086012326485,0.949,1932,11,16,1932.11,1932,2,47,7,0.017892231465008304,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3235370619545757,140.086012326485,140.086012326485,,1,140.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.004008601232648499,989.8964166218381,0.13880521239813098,,,,25.31509533548089,,,,,0.56034404930594,,,,0.91,,,,0.97,,,,30.70834945214877,,,,30.70834945214877,737.0003868515706,0.14828789789884506,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1932-11-17,1932-11-28,209.197,0.9983115025153172,208.8437713916968,0.944,1932,11,17,1932.11,1932,2,48,7,0.018044101848242605,1.757759065211815,0.008416621925080307,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.32081397282535273,141.8437713916968,141.8437713916968,,1,141.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.004184377139169681,989.8956416098863,0.1423232038391712,,,,25.300255777697085,,,,,0.5673750855667872,,,,0.91,,,,0.97,,,,31.075442081800087,,,,31.075442081800087,745.8106099632022,0.14879755270994685,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1932-11-18,1932-11-29,212.2351,0.9868326972259313,209.44053617901523,0.938,1932,11,18,1932.11,1932,2,49,7,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.31989986858481423,142.44053617901525,142.44053617901525,,1,142.44053617901525,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.004244053617901523,989.8953784908664,0.1435274368910416,,,,25.29520783690137,,,,,0.5697621447160609,,,,0.91,,,,0.97,,,,31.19995631073896,,,,31.19995631073896,748.798951457735,0.1489680884127961,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1932-11-19,1932-11-30,212.2351,0.9868326972259313,209.44053617901523,0.938,1932,11,19,1932.11,1932,2,50,8,0.018095662325866915,0.0,0.0,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.31989986858481423,142.44053617901525,142.44053617901525,,1,142.44053617901525,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.004244053617901523,989.8953784908664,0.1435274368910416,,,,25.29520783690137,,,,,0.5697621447160609,,,,0.91,,,,0.97,,,,31.19995631073896,,,,31.19995631073896,748.798951457735,0.1489680884127961,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1932-11-20,1932-12-01,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1932,11,20,1932.11,1932,2,51,8,0.01929279214614896,13.85566921622734,0.0620506254985493,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3000498816422228,156.29620539524257,156.29620539524257,,1,156.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,191.29620539524257,964.5397772323714,990.0,0.1051009791120145,0.005629620539524257,989.8892694003488,0.17289303035518008,,,,25.176599137621952,,,,,0.6251848215809702,,,,0.92,,,,0.97,,,,34.44879763292307,,,,34.44879763292307,826.7711431901538,0.15427399481306642,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1932-11-21,1932-12-02,250.8784,0.9534127303453648,239.19066032867656,0.893,1932,11,21,1932.11,1932,2,52,8,0.020666073052397645,15.894454933433993,0.06645098479845789,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.28011127151843634,172.19066032867656,172.19066032867656,,1,172.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,207.19066032867656,964.6351439619721,990.0,0.11051954329386696,0.007219066032867656,989.8822613906732,0.20989910109998453,,,,25.037218327601146,,,,,0.6887626413147062,,,,0.93,,,,0.97,,,,38.15217997722503,,,,38.15217997722503,915.6523194534008,0.15950530812866764,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1932-11-22,1932-12-03,257.7185,0.9485644394976528,244.4626045006759,0.884,1932,11,22,1932.11,1932,2,53,8,0.0211215690288584,5.271944171999337,0.021565442218729046,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.2740705480776908,177.4626045006759,177.4626045006759,,1,177.4626045006759,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,212.4626045006759,964.666775627004,990.0,0.11231679698886678,0.0077462604500675904,989.879936942561,0.2229567890692515,,,,24.99020452648768,,,,,0.7098504180027035,,,,0.93,,,,0.97,,,,39.24644752724837,,,,39.24644752724837,941.9147406539612,0.16054172214769094,57.38155065918165,114.2898476712767,170.15183478286863,223.37229327529727,0.885
1932-11-23,1932-12-04,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1932,11,23,1932.11,1932,2,54,8,0.02301697983155701,21.937625031233864,0.08234837135756351,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.2515012848064181,199.40022953190976,199.40022953190976,,1,199.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,234.40022953190976,964.7656009181276,990.0,0.11979553279496925,0.009940022953190977,989.8702644442516,0.2814827989017759,,,,24.823180727222336,,,,,0.797600918127639,,,,0.93,,,,0.97,,,,43.80329427284792,,,,43.80329427284792,1051.27906254835,0.16442663863246074,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1932-11-24,1932-12-05,289.9506,0.9291736672508998,269.41446232359874,0.833,1932,11,24,1932.11,1932,2,55,8,0.02327740954475893,3.0142327916889826,0.011188088292262987,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.24868746622638635,202.41446232359874,202.41446232359874,,1,202.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,237.41446232359874,964.7776578492944,990.0,0.1208018509561767,0.010482892464719748,989.8687152565793,0.2900522601267393,,,,24.80100514715804,,,,,0.809657849294395,,,,0.94,,,,0.97,,,,44.90341972094061,,,,44.90341972094061,1077.6820733025747,0.1666704130641891,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1932-11-25,1932-12-06,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1932,11,25,1932.11,1932,2,56,8,0.023094576847116584,2.116119185675359,0.007916693986327711,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.25065624879473586,200.29834313792338,200.29834313792338,,1,200.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,235.29834313792338,964.7691933725516,990.0,0.12009908074691182,0.010059668627584676,989.8698412506253,0.2840227934901072,,,,24.816625084583567,,,,,0.8011933725516935,,,,0.94,,,,0.97,,,,44.46196697529405,,,,44.46196697529405,1067.0872074070571,0.16633835606063632,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1932-11-26,1932-12-07,268.1972,0.9570044142512908,256.6659042898363,0.866,1932,11,26,1932.11,1932,2,57,9,0.022175934130641856,10.632438848087077,0.04142520946639079,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.2610397364051176,189.6659042898363,189.6659042898363,,1,189.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,224.6659042898363,964.7266636171594,990.0,0.11647701282608056,0.008966590428983632,989.874556396745,0.2546792928850628,,,,24.89321348670056,,,,,0.7586636171593453,,,,0.93,,,,0.97,,,,41.78245170657503,,,,41.78245170657503,1002.7788409578008,0.1627892564155806,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1932-11-27,1932-12-08,275.3297,0.9482284887768966,261.0754653463963,0.856,1932,11,27,1932.11,1932,2,58,9,0.02255692020592864,4.409561056559994,0.01688998639036941,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.2566307788098895,194.0754653463963,194.0754653463963,,1,194.0754653463963,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,229.0754653463963,964.7443018613857,990.0,0.11798027227718055,0.00940754653463963,989.8726121811882,0.2666562093295411,,,,24.86165411047307,,,,,0.7763018613855852,,,,0.93,,,,0.97,,,,42.699653063525965,,,,42.699653063525965,1024.7916735246233,0.16355291374036945,57.28725957614645,114.09282513101748,169.83517075137257,222.8997180910976,0.855
1932-11-28,1932-12-09,289.9506,0.9291736672508998,269.41446232359874,0.833,1932,11,28,1932.11,1932,2,59,9,0.02327740954475893,8.338996977202441,0.030952298942238363,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.24868746622638635,202.41446232359874,202.41446232359874,,1,202.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,237.41446232359874,964.7776578492944,990.0,0.1208018509561767,0.010482892464719748,989.8687152565793,0.2900522601267393,,,,24.80100514715804,,,,,0.809657849294395,,,,0.94,,,,0.97,,,,44.90341972094061,,,,44.90341972094061,1077.6820733025747,0.1666704130641891,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1932-11-29,1932-12-10,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1932,11,29,1932.11,1932,2,60,9,0.024409522981951613,13.103164782322722,0.0463799902206105,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.23715334397481816,215.51762710592143,215.51762710592143,,1,215.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,250.51762710592143,964.8300705084237,990.0,0.12515345549643148,0.013103525421184292,989.8617430190824,0.3287870924848142,,,,24.70288541817391,,,,,0.8620705084236858,,,,0.94,,,,0.98,,,,48.11200073072163,,,,48.11200073072163,1154.6880175373192,0.17029734117327655,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1932-11-30,1932-12-11,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1932,11,30,1932.11,1932,2,61,9,0.024267947956225614,1.6385998347915347,0.005833827647123719,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.2385368557095063,213.87902727112998,213.87902727112998,,1,213.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,248.87902727112998,964.8235161090843,990.0,0.12460927104945276,0.012775805454225986,989.8626149234964,0.3238112800582974,,,,24.715287534353475,,,,,0.8555161090845197,,,,0.94,,,,0.98,,,,47.77017192017109,,,,47.77017192017109,1146.484126084106,0.1700738299483606,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1932-12-01,1932-12-12,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1932,12,1,1932.12,1932,3,62,9,0.023497017903388786,8.922801537463442,0.03280969763936114,0.66,3,Normal,38,5,4,3,54,104.0,0.3824144849761586,167.95622573366649,167.95622573366649,,1,167.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,214.95622573366646,964.7878249029344,990.0,0.1131668951364772,0.00679562257336665,989.8800374822902,0.1996937277989737,,,,24.89251885155656,,,,,0.6718249029346659,,,,0.92,,,,0.97,,,,36.60104797199838,,,,36.60104797199838,878.4251513279613,0.1345843356711484,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1932-12-02,1932-12-13,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1932,12,2,1932.12,1932,3,63,9,0.023094576847116584,4.657882595743104,0.017425781772764982,0.66,3,Normal,38,5,4,3,54,104.0,0.3890783563380975,163.29834313792338,163.29834313792338,,1,163.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.29834313792338,964.7691933725516,990.0,0.11157898061520116,0.006329834313792339,989.8820911850712,0.1887585701968188,,,,24.924139242322532,,,,,0.6531933725516935,,,,0.92,,,,0.97,,,,35.63120551502383,,,,35.63120551502383,855.1489323605721,0.13330125842433102,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1932-12-03,1932-12-14,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1932,12,3,1932.12,1932,3,64,10,0.023094576847116584,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.3890783563380975,163.29834313792338,163.29834313792338,,1,163.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.29834313792338,964.7691933725516,990.0,0.11157898061520116,0.006329834313792339,989.8820911850712,0.1887585701968188,,,,24.924139242322532,,,,,0.6531933725516935,,,,0.92,,,,0.97,,,,35.63120551502383,,,,35.63120551502383,855.1489323605721,0.13330125842433102,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1932-12-04,1932-12-15,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1932,12,4,1932.12,1932,3,65,10,0.023094576847116584,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.3890783563380975,163.29834313792338,163.29834313792338,,1,163.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,210.29834313792338,964.7691933725516,990.0,0.11157898061520116,0.006329834313792339,989.8820911850712,0.1887585701968188,,,,24.924139242322532,,,,,0.6531933725516935,,,,0.92,,,,0.97,,,,35.63120551502383,,,,35.63120551502383,855.1489323605721,0.13330125842433102,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1932-12-05,1932-12-16,289.9506,0.9291736672508998,269.41446232359874,0.833,1932,12,5,1932.12,1932,3,66,10,0.02327740954475893,2.116119185675359,0.007854512216696254,0.66,3,Normal,38,5,4,3,54,104.0,0.3860223356349878,165.41446232359874,165.41446232359874,,1,165.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,212.41446232359874,964.7776578492944,990.0,0.11230038488304504,0.006541446232359875,989.8811581688846,0.19368875523887627,,,,24.909811564351248,,,,,0.661657849294395,,,,0.92,,,,0.97,,,,36.07218825594549,,,,36.07218825594549,865.7325181426918,0.13389106117331784,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1932-12-06,1932-12-17,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1932,12,6,1932.12,1932,3,67,10,0.023497017903388786,2.5417634100677446,0.00934622255184905,0.66,3,Normal,38,5,4,3,54,104.0,0.3824144849761586,167.95622573366649,167.95622573366649,,1,167.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,214.95622573366646,964.7878249029344,990.0,0.1131668951364772,0.00679562257336665,989.8800374822902,0.1996937277989737,,,,24.89251885155656,,,,,0.6718249029346659,,,,0.92,,,,0.97,,,,36.60104797199838,,,,36.60104797199838,878.4251513279613,0.1345843356711484,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1932-12-07,1932-12-18,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1932,12,7,1932.12,1932,3,68,10,0.023497017903388786,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.3824144849761586,167.95622573366649,167.95622573366649,,1,167.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,214.95622573366646,964.7878249029344,990.0,0.1131668951364772,0.00679562257336665,989.8800374822902,0.1996937277989737,,,,24.89251885155656,,,,,0.6718249029346659,,,,0.92,,,,0.97,,,,36.60104797199838,,,,36.60104797199838,878.4251513279613,0.1345843356711484,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1932-12-08,1932-12-19,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1932,12,8,1932.12,1932,3,69,10,0.023497017903388786,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.3824144849761586,167.95622573366649,167.95622573366649,,1,167.95622573366649,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,214.95622573366646,964.7878249029344,990.0,0.1131668951364772,0.00679562257336665,989.8800374822902,0.1996937277989737,,,,24.89251885155656,,,,,0.6718249029346659,,,,0.92,,,,0.97,,,,36.60104797199838,,,,36.60104797199838,878.4251513279613,0.1345843356711484,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1932-12-09,1932-12-20,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1932,12,9,1932.12,1932,3,70,10,0.024409522981951613,10.561401372254975,0.03738315899239554,0.66,3,Normal,38,5,4,3,54,104.0,0.3681186234832998,178.51762710592152,178.51762710592152,,1,178.51762710592152,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,225.51762710592143,964.8300705084237,990.0,0.11676737287701867,0.007851762710592146,989.8753808644124,0.22561675555583016,,,,24.819693600432874,,,,,0.7140705084236858,,,,0.93,,,,0.97,,,,39.2103944719809,,,,39.2103944719809,941.0494673275416,0.13878919653137306,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1932-12-10,1932-12-21,308.9022,0.9257032622046036,285.9517742421789,0.804,1932,12,10,1932.12,1932,3,71,11,0.02470623329452426,3.4341471362574225,0.012009532535192342,0.66,3,Normal,38,5,4,3,54,104.0,0.3636976908977669,181.95177424217889,181.95177424217889,,1,181.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,228.95177424217889,964.8438070969687,990.0,0.11793810485528824,0.008195177424217891,989.8738667177204,0.23438329250676626,,,,24.79567632824502,,,,,0.7278070969687156,,,,0.93,,,,0.97,,,,39.92601298260867,,,,39.92601298260867,958.224311582608,0.13962498777431764,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1932-12-11,1932-12-22,316.6956,0.9272088489413712,293.6429627407972,0.794,1932,12,11,1932.12,1932,3,72,11,0.025370751980804858,7.691188498618146,0.02619231336869214,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2622232090335126,216.64296274079715,216.64296274079715,,1,216.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.64296274079715,964.8745718509633,990.0,0.12685559648218356,0.01332859254815943,989.8598158109697,0.3322261489524852,,,,24.653017811053928,,,,,0.8665718509631886,,,,0.94,,,,0.98,,,,48.26558923082262,,,,48.26558923082262,1158.3741415397428,0.16436828174025525,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1932-12-12,1932-12-23,328.6161,0.9297054095741052,305.5161658431452,0.779,1932,12,12,1932.12,1932,3,73,11,0.02639659672884774,11.873203102348151,0.038862765476194036,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2520324899584283,228.5161658431452,228.5161658431452,,1,228.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,267.5161658431452,964.9275808292157,990.0,0.13079872666377515,0.015703233168629042,989.8534980401677,0.3695944089742642,,,,24.5563228019776,,,,,0.9140646633725809,,,,0.94,,,,0.98,,,,50.711119601916984,,,,50.711119601916984,1217.0668704460074,0.16598506158247786,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
