Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1932-12-13,1932-12-24,332.6514,0.9282369754494124,308.77932941501274,0.77,1932,12,13,1932.12,1932,3,74,11,0.0266785340614571,3.263163571867551,0.010567946947905048,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2493690239753992,231.77932941501274,231.77932941501274,,1,231.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,270.77932941501274,964.943896647075,990.0,0.13188243412306694,0.016355865883002547,989.8517616999941,0.38021122383217054,,,,24.52765382908668,,,,,0.9271173176600508,,,,0.94,,,,0.98,,,,51.37521434637041,,,,51.37521434637041,1233.00514431289,0.16638165010495215,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1932-12-14,1932-12-25,336.7179,0.924507804637652,311.29832651120034,0.765,1932,12,14,1932.12,1932,3,75,11,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2473511530336787,234.2983265112004,234.2983265112004,,1,234.2983265112004,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.29832651120034,964.956491632556,990.0,0.13271900142438384,0.01685966530224007,989.8504213332733,0.3885091155059016,,,,24.50542058521152,,,,,0.9371933060448012,,,,0.94,,,,0.98,,,,51.886488962142714,,,,51.886488962142714,1245.2757350914246,0.16667769963188625,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1932-12-15,1932-12-26,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1932,12,15,1932.12,1932,3,76,11,0.027874710772108874,11.325640758578286,0.03510477183211801,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440201,245.62396726977863,245.62396726977863,,1,245.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.62396726977863,965.0131198363488,990.0,0.1364802843331368,0.019124793453955728,989.8443949222127,0.4269179252587892,,,,24.40435716060513,,,,,0.9824958690791146,,,,0.94,,,,0.98,,,,54.170276295752366,,,,54.170276295752366,1300.0866310980568,0.1679053070798522,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1932-12-16,1932-12-27,357.5196,0.9238786600946952,330.3047290055915,0.742,1932,12,16,1932.12,1932,3,77,11,0.02853832858608311,7.680761735812894,0.023253562729593467,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.233118067161238,253.30472900559155,253.30472900559155,,1,253.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.3047290055915,965.051523645028,990.0,0.13903109081366508,0.020660945801118304,989.8403079633853,0.4539906091385695,,,,24.334793709218758,,,,,1.013218916022366,,,,0.95,,,,0.98,,,,56.297570723648974,,,,56.297570723648974,1351.1416973675755,0.17044131003857335,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1932-12-17,1932-12-28,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1932,12,17,1932.12,1932,3,78,12,0.02988283046109572,15.56136429412743,0.04499245400341206,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.22262951324712169,268.8660932997189,268.8660932997189,,1,268.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.86609329971895,965.1293304664986,990.0,0.14419907157555242,0.02377321865994379,989.8320277097644,0.5113793516431491,,,,24.19131789162275,,,,,1.0754643731988758,,,,0.95,,,,0.98,,,,59.40380360712236,,,,59.40380360712236,1425.6912865709369,0.17175376470235404,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1932-12-18,1932-12-29,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1932,12,18,1932.12,1932,3,79,12,0.03137550007297417,17.276268656000582,0.04757436880389955,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.21203805467727047,286.14236195571965,286.14236195571965,,2,143.07118097785974,143.07118097785974,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.14236195571965,965.2157118097786,990.0,0.14993657777127214,0.027228472391143902,989.8228349498377,0.14480547152989168,0.14480547152989168,,,24.46231766852911,24.46231766852911,,,,0.5722847239114389,0.5722847239114389,,,0.91,0.91,,,0.97,0.97,,,30.30622879904932,30.30622879904932,,,60.61245759809864,1454.6989823543674,0.16691100777025164,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1932-12-19,1932-12-30,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1932,12,19,1932.12,1932,3,80,12,0.03168407076347461,3.571420028940338,0.00973898501881158,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.20997301923935047,289.7137819846599,289.7137819846599,,2,144.85689099232994,144.85689099232994,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,328.7137819846599,965.2335689099233,990.0,0.15112265822368778,0.027942756396931973,989.8209345853792,0.14845459684659484,0.14845459684659484,,,24.438911078609518,24.438911078609518,,,,0.5794275639693197,0.5794275639693197,,,0.91,0.91,,,0.97,0.97,,,30.655128789063948,30.655128789063948,,,61.310257578127896,1471.4461818750697,0.16718831031197126,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1932-12-20,1932-12-31,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1932,12,20,1932.12,1932,3,81,12,0.03305210630954742,15.833744746213029,0.04139026824071528,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.20128217964972087,305.5475267308729,305.5475267308729,,2,152.77376336543645,152.77376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,344.5475267308729,965.3127376336544,990.0,0.15638109743829726,0.03110950534617458,989.8125093972155,0.16517207983784,0.16517207983784,,,24.33459968372333,24.33459968372333,,,,0.6110950534617458,0.6110950534617458,,,0.92,0.92,,,0.97,0.97,,,32.546294676778125,32.546294676778125,,,65.09258935355625,1562.22214448535,0.17015556187179254,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1932-12-21,1933-01-01,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1932,12,21,1932.12,1932,3,82,12,0.03305210630954742,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20128217964972087,305.5475267308729,305.5475267308729,,2,152.77376336543645,152.77376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,344.5475267308729,965.3127376336544,990.0,0.15638109743829726,0.03110950534617458,989.8125093972155,0.16517207983784,0.16517207983784,,,24.33459968372333,24.33459968372333,,,,0.6110950534617458,0.6110950534617458,,,0.92,0.92,,,0.97,0.97,,,32.546294676778125,32.546294676778125,,,65.09258935355625,1562.22214448535,0.17015556187179254,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1932-12-22,1933-01-02,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1932,12,22,1932.12,1932,3,83,12,0.03305210630954742,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20128217964972087,305.5475267308729,305.5475267308729,,2,152.77376336543645,152.77376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,344.5475267308729,965.3127376336544,990.0,0.15638109743829726,0.03110950534617458,989.8125093972155,0.16517207983784,0.16517207983784,,,24.33459968372333,24.33459968372333,,,,0.6110950534617458,0.6110950534617458,,,0.92,0.92,,,0.97,0.97,,,32.546294676778125,32.546294676778125,,,65.09258935355625,1562.22214448535,0.17015556187179254,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1932-12-23,1933-01-03,424.724,0.9094702475352612,386.2738414141663,0.669,1932,12,23,1932.12,1932,3,84,12,0.033374059898183976,3.726314683293424,0.009646821202417472,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.19934044645140725,309.27384141416627,309.27384141416627,,2,154.63692070708314,154.63692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.2738414141663,965.3313692070708,990.0,0.15761861891983386,0.03185476828283326,989.8105266127973,0.16923429012023616,0.16923429012023616,,,24.30992311560625,24.30992311560625,,,,0.6185476828283326,0.6185476828283326,,,0.92,0.92,,,0.97,0.97,,,32.90980790229072,32.90980790229072,,,65.81961580458145,1579.6707793099552,0.1703962545421476,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1932-12-24,1933-01-04,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1932,12,24,1932.12,1932,3,85,13,0.03377355775934996,4.623817837569277,0.011828717128724395,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.19698250469801992,313.8976592517356,313.8976592517356,,2,156.9488296258678,156.9488296258678,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,352.8976592517356,965.3544882962588,990.0,0.15915420417954318,0.03277953185034712,989.8080662639699,0.17434266549639818,0.17434266549639818,,,24.279235302215056,24.279235302215056,,,,0.6277953185034713,0.6277953185034713,,,0.92,0.92,,,0.97,0.97,,,33.35966298839832,33.35966298839832,,,66.71932597679664,1601.2638234431192,0.17068233691783202,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1932-12-25,1933-01-05,443.8904,0.9062157470692864,402.26047045288436,0.648,1932,12,25,1932.12,1932,3,86,13,0.034755304647129205,11.36281120114876,0.028247396987220636,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1914182616882779,325.26047045288436,325.26047045288436,,2,162.63023522644218,162.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,364.26047045288436,965.410172117038,990.0,0.16292783151571805,0.03505209409057687,989.8020200743936,0.1872150547729922,0.1872150547729922,,,24.204632902582716,24.204632902582716,,,,0.6505209409057687,0.6505209409057687,,,0.92,0.92,,,0.97,0.97,,,34.46103838147455,34.46103838147455,,,68.9220767629491,1654.1298423107785,0.17133693670012687,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1932-12-26,1933-01-06,453.6742,0.9106705857913724,413.14774947243217,0.639,1932,12,26,1932.12,1932,3,87,13,0.03569596555441814,10.887279019547806,0.026352023055796103,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.186374003242968,336.14774947243217,336.14774947243217,,2,168.07387473621608,168.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,375.14774947243217,965.459164872626,990.0,0.16654353303512506,0.03722954989448643,989.7962269170703,0.19997387258092186,0.19997387258092186,,,24.13708817186353,24.13708817186353,,,,0.6722954989448643,0.6722954989448643,,,0.92,0.92,,,0.97,0.97,,,35.51515040270167,35.51515040270167,,,71.03030080540334,1704.7272193296806,0.1719246949695485,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1932-12-27,1933-01-07,468.6029,0.9047178570238064,423.9534114831411,0.627,1932,12,27,1932.12,1932,3,88,13,0.03662957475214339,10.805662010708943,0.02548785248102348,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.18162373014201344,346.9534114831411,346.9534114831411,,2,173.47670574157056,173.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,385.9534114831411,965.5077903516741,990.0,0.1701321292748439,0.03939068229662823,989.7904771884288,0.21304842686313846,0.21304842686313846,,,24.06963840989133,24.06963840989133,,,,0.6939068229662823,0.6939068229662823,,,0.93,0.93,,,0.97,0.97,,,36.95169994757737,36.95169994757737,,,73.90339989515473,1773.6815974837134,0.17431962544331026,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1932-12-28,1933-01-08,478.7252,0.9032161634332492,432.39233848281486,0.616,1932,12,28,1932.12,1932,3,89,13,0.037358698044915206,8.438926999673754,0.019516828233553805,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.17807901099769444,355.39233848281486,355.39233848281486,,2,177.69616924140743,177.69616924140743,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,394.39233848281486,965.5457655231728,990.0,0.17293472495739234,0.041078467696562974,989.785986807346,0.22354431524007154,0.22354431524007154,,,24.016676968933268,24.016676968933268,,,,0.7107846769656297,0.7107846769656297,,,0.93,0.93,,,0.97,0.97,,,37.76718993237022,37.76718993237022,,,75.53437986474044,1812.8251167537705,0.17468945016411874,56.21414945331242,111.86256669708516,166.27957558088508,217.65879098996362,0.615
1932-12-29,1933-01-09,504.6303,0.9029227850160232,455.6421958794713,0.595,1932,12,29,1932.12,1932,3,90,13,0.039367485723986316,23.24985739665641,0.05102656779137851,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.16899225027079892,378.6421958794713,378.6421958794713,,2,189.32109793973564,189.32109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,417.6421958794713,965.6503898814577,990.0,0.18065607981237053,0.04572843917589425,989.7736154810117,0.2537542640783895,0.2537542640783895,,,23.869471335475694,23.869471335475694,,,,0.7572843917589426,0.7572843917589426,,,0.93,0.93,,,0.97,0.97,,,39.99129842737508,39.99129842737508,,,79.98259685475016,1919.5823245140039,0.17553816915566695,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1932-12-30,1933-01-10,504.6303,0.9029227850160232,455.6421958794713,0.595,1932,12,30,1932.12,1932,3,91,13,0.039367485723986316,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.16899225027079892,378.6421958794713,378.6421958794713,,2,189.32109793973564,189.32109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,417.6421958794713,965.6503898814577,990.0,0.18065607981237053,0.04572843917589425,989.7736154810117,0.2537542640783895,0.2537542640783895,,,23.869471335475694,23.869471335475694,,,,0.7572843917589426,0.7572843917589426,,,0.93,0.93,,,0.97,0.97,,,39.99129842737508,39.99129842737508,,,79.98259685475016,1919.5823245140039,0.17553816915566695,56.06120156232054,111.54613348455808,165.7785932211057,216.92827815369515,0.595
1932-12-31,1933-01-11,515.2343,0.9068984701816172,467.2651984550963,0.585,1932,12,31,1932.12,1932,3,92,14,0.04037171314652031,11.623002575625035,0.0248745308104558,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1647886473347097,390.2651984550963,390.2651984550963,,2,195.13259922754816,195.13259922754816,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,429.2651984550963,965.702693393048,990.0,0.18451611756811315,0.04805303969101926,989.7674308427407,0.2695680852535237,0.2695680852535237,,,23.79516936443946,23.79516936443946,,,,0.7805303969101927,0.7805303969101927,,,0.93,0.93,,,0.97,0.97,,,41.09058459512814,41.09058459512814,,,82.18116919025628,1972.3480605661507,0.1758769312629513,55.98365783362543,111.38581567921068,165.52504838186653,216.55919363406468,0.585
1933-01-01,1933-01-12,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1933,1,1,1933.01,1932,4,93,14,0.040635110341786566,3.0485786489148268,0.006482010090554132,0.66,3,Normal,41,6,4,3,66,120.0,0.25514880882058805,350.31377710401114,350.31377710401114,,2,175.15688855200557,175.15688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,401.31377710401114,965.716411996968,990.0,0.17523335770981918,0.04006275542080223,989.7847038868697,0.21719792030184995,0.21719792030184995,,,23.85109396959965,23.85109396959965,,,,0.7006275542080223,0.7006275542080223,,,0.93,0.93,,,0.97,0.97,,,36.97083126756782,36.97083126756782,,,73.94166253513562,1774.5999008432552,0.15721772598378134,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1933-01-02,1933-01-13,525.9775,0.9023869849316121,474.6352503668669,0.579,1933,1,2,1933.01,1932,4,94,14,0.041008485631697296,4.321473262855761,0.00910482999211605,0.66,3,Normal,41,6,4,3,66,120.0,0.2528257222935857,354.6352503668669,354.6352503668669,,2,177.31762518343345,177.31762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,405.6352503668669,965.7358586266507,990.0,0.1766685333321698,0.04092705007337338,989.7824044165944,0.2225924825454452,0.2225924825454452,,,23.82395330739815,23.82395330739815,,,,0.7092705007337338,0.7092705007337338,,,0.93,0.93,,,0.97,0.97,,,37.38431484477493,37.38431484477493,,,74.76862968954984,1794.4471125491964,0.1575286067180173,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1933-01-03,1933-01-14,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1933,1,3,1933.01,1932,4,95,14,0.0419933358562162,11.39872945045022,0.023452536085511132,0.66,3,Normal,41,6,4,3,66,120.0,0.24689631791814995,366.0339798173171,366.0339798173171,,2,183.01698990865856,183.01698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.0339798173171,965.7871529091775,990.0,0.1804540892382234,0.04320679596346343,989.7763391147985,0.23713617273385346,0.23713617273385346,,,23.752050032886658,23.752050032886658,,,,0.7320679596346342,0.7320679596346342,,,0.93,0.93,,,0.97,0.97,,,38.469469540980356,38.469469540980356,,,76.93893908196071,1846.5345379670568,0.1582995063655412,55.85692822954499,111.12396329036221,165.1113024701413,215.9577691012976,0.565
1933-01-04,1933-01-15,553.45,0.8984344302682933,497.238535431987,0.561,1933,1,4,1933.01,1932,4,96,14,0.04296140946132368,11.204555614669856,0.022533562498199485,0.66,3,Normal,41,6,4,3,66,120.0,0.24133286430776604,377.238535431987,377.238535431987,,2,188.6192677159935,188.6192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,428.238535431987,965.837573409444,990.0,0.18417515936855647,0.04544770708639738,989.770377133545,0.2518765865384557,0.2518765865384557,,,23.68092713756261,23.68092713756261,,,,0.7544770708639741,0.7544770708639741,,,0.93,0.93,,,0.97,0.97,,,39.52832814440222,39.52832814440222,,,79.05665628880443,1897.3597509313065,0.1589914108730978,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1933-01-05,1933-01-16,576.0661,0.900130952321488,518.5349271931256,0.546,1933,1,5,1933.01,1932,4,97,14,0.044801417709486036,21.296391761138576,0.04107031299977765,0.66,3,Normal,41,6,4,3,66,120.0,0.2314212480335132,398.5349271931256,398.5349271931256,,2,199.2674635965628,199.2674635965628,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,449.5349271931256,965.9334071723688,990.0,0.19124776179845496,0.04970698543862512,989.7590452527628,0.2811082785180759,0.2811082785180759,,,23.544529801875825,23.544529801875825,,,,0.7970698543862511,0.7970698543862511,,,0.93,0.93,,,0.97,0.97,,,41.51930783462695,41.51930783462695,,,83.0386156692539,1992.9267760620933,0.16014083394294984,55.63309716385346,110.6619212539554,164.38232584131487,214.9006071584237,0.545
1933-01-06,1933-01-17,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1933,1,6,1933.01,1932,4,98,14,0.044228512779194866,6.630844100592357,0.012953294024407588,0.66,3,Normal,41,6,4,3,66,120.0,0.23441891550278665,391.9040830925332,391.9040830925332,,2,195.9520415462666,195.9520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,442.9040830925332,965.9035683739163,990.0,0.1890456364513948,0.048380816618506635,989.7625735469301,0.2718360345995914,0.2718360345995914,,,23.58716913841407,23.58716913841407,,,,0.7838081661850664,0.7838081661850664,,,0.93,0.93,,,0.97,0.97,,,40.902448271053736,40.902448271053736,,,81.80489654210747,1963.3175170105792,0.1598051260851541,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1933-01-07,1933-01-18,599.256,0.90497555624859,542.3120319353051,0.53,1933,1,7,1933.01,1932,4,99,15,0.04685575955921036,30.407948842771873,0.056070946341089806,0.66,3,Normal,41,6,4,3,66,120.0,0.2212748250702934,422.3120319353051,422.3120319353051,,2,211.15601596765254,211.15601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.3120319353051,966.0404041437088,990.0,0.19914421724788728,0.05446240638706102,989.7463933763652,0.31562589173234723,0.31562589173234723,,,23.390363340923834,23.390363340923834,,,,0.8446240638706102,0.8446240638706102,,,0.94,0.94,,,0.97,0.97,,,44.17830229766067,44.17830229766067,,,88.35660459532134,2120.5585102877126,0.16292576854695678,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1933-01-08,1933-01-19,653.5614,0.8949481661930335,584.9035764245518,0.499,1933,1,8,1933.01,1932,4,100,15,0.050535669003081284,42.59154448924676,0.07281806131124033,0.66,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1933-01-09,1933-01-20,623.0255,0.8986760817668561,559.8981151808364,0.516,1933,1,9,1933.01,1932,4,101,15,0.048375197151624263,25.005461243715445,0.044660734811795465,0.66,3,Normal,41,6,4,3,66,120.0,0.2143247079180509,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.2049846138976948,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1933-01-10,1933-01-21,635.1294,0.8997395729536994,571.4510551263394,0.507,1933,1,10,1933.01,1932,4,102,15,0.04937337116291572,11.552939945502999,0.02021684944294803,0.66,3,Normal,41,6,4,3,66,120.0,0.2099917375661679,451.4510551263393,451.4510551263393,,2,225.72552756316966,225.72552756316966,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.4510551263393,966.1715297480683,990.0,0.20882138362129352,0.060290211025267874,989.7308884053534,0.3606335670751285,0.3606335670751285,,,23.19872509020984,23.19872509020984,,,,0.9029021102526787,0.9029021102526787,,,0.94,0.94,,,0.98,0.98,,,47.32250565979204,47.32250565979204,,,94.64501131958409,2271.480271670018,0.16562225315807574,55.25695832205057,109.88664916809999,163.1620154038317,213.13747713724015,0.505
1933-01-11,1933-01-22,685.0236,0.8943005987939278,612.617015667972,0.483,1933,1,11,1933.01,1932,4,103,15,0.05293011015371278,41.16596054163267,0.06719689379954134,0.46,3,Normal,41,6,4,3,66,120.0,0.19588094507815296,492.61701566797205,492.61701566797205,,2,246.30850783398603,246.30850783398603,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,543.617015667972,966.350468062672,990.0,0.2318069656046215,0.06852340313359442,989.6996696312616,0.4292971322248461,0.4292971322248461,,,22.91990443636509,22.91990443636509,,,,0.9852340313359441,0.9852340313359441,,,0.94,0.94,,,0.98,0.98,,,51.01702767855134,51.01702767855134,,,102.03405535710267,2448.8173285704643,0.1665543932792154,54.964925755472926,109.28564569303428,162.2182474330299,211.7790512153168,0.485
1933-01-12,1933-01-23,666.0345,0.8891922297499859,592.2327021454171,0.493,1933,1,12,1933.01,1932,4,104,15,0.05116890546536404,20.384313522554976,0.03441943251142825,0.46,3,Normal,41,6,4,3,66,120.0,0.2026230560475452,472.2327021454171,472.2327021454171,,2,236.11635107270854,236.11635107270854,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,523.2327021454171,966.2650471596544,990.0,0.2199899722582128,0.06444654042908342,989.7155634873128,0.3945532673069901,0.3945532673069901,,,23.05596306035132,23.05596306035132,,,,0.944465404290834,0.944465404290834,,,0.94,0.94,,,0.98,0.98,,,49.196280310705745,49.196280310705745,,,98.39256062141148,2361.421454913876,0.16613834437878125,55.10532885412702,109.57450136113684,162.6716127813641,212.43107684271342,0.495
1933-01-13,1933-01-24,647.3805,0.8937580352708416,578.6015237526551,0.502,1933,1,13,1933.01,1932,4,105,15,0.0499911716522294,13.631178392761967,0.02355883597463377,0.46,3,Normal,41,6,4,3,66,120.0,0.2073966193896484,458.6015237526551,458.6015237526551,,2,229.30076187632758,229.30076187632758,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.6015237526551,966.2037068568867,990.0,0.21208783985661164,0.06172030475053102,989.7261918553928,0.37213346752675824,0.37213346752675824,,,23.150351530979126,23.150351530979126,,,,0.9172030475053102,0.9172030475053102,,,0.94,0.94,,,0.98,0.98,,,47.97180110883311,47.97180110883311,,,95.94360221766622,2302.6464532239897,0.16581982293340958,55.205032909597854,109.77973087855602,162.9939829721821,212.89530223554368,0.5
1933-01-14,1933-01-25,672.3268,0.8921244228803702,599.7991584370061,0.491,1933,1,14,1933.01,1932,4,106,16,0.051822647288957316,21.197634684350987,0.035341221117397195,0.46,3,Normal,41,6,4,3,66,120.0,0.2000669696047981,479.7991584370062,479.7991584370062,,2,239.89957921850305,239.89957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,530.7991584370061,966.2990962129663,990.0,0.2243763237315977,0.06595983168740123,989.709663844581,0.4072796375600919,0.4072796375600919,,,23.003287994054432,23.003287994054432,,,,0.9595983168740122,0.9595983168740122,,,0.94,0.94,,,0.98,0.98,,,49.870341203411606,49.870341203411606,,,99.7406824068232,2393.776377763757,0.16629013396206435,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1933-01-15,1933-01-26,678.6565,0.8882731187136144,602.832325790266,0.48700000000000004,1933,1,15,1933.01,1932,4,107,16,0.05208471294827899,3.0331673532599552,0.005031527380824693,0.46,3,Normal,41,6,4,3,66,120.0,0.1990603271692329,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1933-01-16,1933-01-27,697.8704,0.8972206234519711,626.1437153766765,0.478,1933,1,16,1933.01,1932,4,108,16,0.05409881700854485,23.31138958641043,0.037230094328083656,0.46,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1933-01-17,1933-01-28,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1933,1,17,1933.01,1932,4,109,16,0.05769462532715493,41.61815183576482,0.06232484045472522,0.46,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1933-01-18,1933-01-29,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1933,1,18,1933.01,1932,4,110,16,0.060518033879348274,32.67833972445999,0.04665400329796287,0.46,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1933-01-19,1933-01-30,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,1,19,1933.01,1932,4,111,16,0.0627768066741919,26.143203644023398,0.03598100818613674,0.46,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.494394386165233,22.494394386165233,22.494394386165233,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-01-20,1933-01-31,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,1,20,1933.01,1932,4,112,16,0.0627768066741919,0.0,0.0,0.46,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.494394386165233,22.494394386165233,22.494394386165233,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-01-21,1933-02-01,806.1332,0.9169522878458136,739.1856820484668,0.43,1933,1,21,1933.01,1932,4,113,17,0.06386564292898753,12.602271467542096,0.017048857646455053,0.45,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1933-01-22,1933-02-02,806.1332,0.9169522878458136,739.1856820484668,0.43,1933,1,22,1933.01,1932,4,114,17,0.06386564292898753,0.0,0.0,0.45,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1933-01-23,1933-02-03,792.06,0.9206113917432992,729.1794589441977,0.436,1933,1,23,1933.01,1932,4,115,17,0.06300110525277867,10.006223104269113,0.013722579512535148,0.45,3,Normal,41,6,4,3,66,120.0,0.16456854143114766,609.1794589441978,609.1794589441978,,3,203.05981964806588,203.05981964806588,203.05981964806588,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,660.1794589441978,966.8167178357768,990.0,0.29937939648938994,0.1127538376832593,989.5878667658274,0.2919035898810113,0.2919035898810113,0.2919035898810113,,22.47924534016956,22.47924534016956,22.47924534016956,,,0.8122392785922635,0.8122392785922635,0.8122392785922635,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.39516752773485,40.39516752773485,40.39516752773485,,121.18550258320455,2908.4520619969103,0.16619434502265454,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1933-01-24,1933-02-04,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,1,24,1933.01,1932,4,116,17,0.0627768066741919,2.5960483632729847,0.0035729529816781367,0.45,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.494394386165233,22.494394386165233,22.494394386165233,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-01-25,1933-02-05,778.1427,0.91994408895877,715.8477772314177,0.442,1933,1,25,1933.01,1932,4,117,17,0.06184924795279448,10.735633349507113,0.014997089731880974,0.45,3,Normal,41,6,4,3,66,120.0,0.16763340449851905,595.8477772314178,595.8477772314178,,3,198.61592574380592,198.61592574380592,198.61592574380592,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,646.8477772314178,966.7633911089256,990.0,0.2916508853515465,0.10833911089256708,989.600010003756,0.2792739379397216,0.2792739379397216,0.2792739379397216,,22.55734495689056,22.55734495689056,22.55734495689056,,,0.7944637029752235,0.7944637029752235,0.7944637029752235,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.648406746844,39.648406746844,39.648406746844,,118.94522024053202,2854.685285772769,0.16615993514788785,54.26110571880327,107.8400346400605,159.9551613186219,208.537776307272,0.44
1933-01-26,1933-02-06,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1933,1,26,1933.01,1932,4,118,17,0.05947639789075013,27.463542384772488,0.03989565855018555,0.45,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1933-01-27,1933-02-07,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1933,1,27,1933.01,1932,4,119,17,0.060518033879348274,12.055972090256205,0.01721199321634924,0.45,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1933-01-28,1933-02-08,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1933,1,28,1933.01,1932,4,120,18,0.060518033879348274,0.0,0.0,0.45,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1933-01-29,1933-02-09,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1933,1,29,1933.01,1932,4,121,18,0.060518033879348274,0.0,0.0,0.45,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1933-01-30,1933-02-10,771.2422,0.914283901282399,705.1343274496202,0.445,1933,1,30,1933.01,1932,4,122,18,0.060923605891647185,4.694120512718882,0.006657058563149109,0.45,3,Normal,41,6,4,3,66,120.0,0.1701803405799637,585.1343274496203,585.1343274496203,,3,195.0447758165401,195.0447758165401,195.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,636.1343274496203,966.7205373097985,990.0,0.2854401898258668,0.10405373097984807,989.6105060791942,0.2693255780144133,0.2693255780144133,0.2693255780144133,,22.620643191381337,22.620643191381337,22.620643191381337,,,0.7801791032661602,0.7801791032661602,0.7801791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04477837551316,39.04477837551316,39.04477837551316,,117.13433512653948,2811.2240430369475,0.16611634204535078,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1933-01-31,1933-02-11,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,1,31,1933.01,1932,4,123,18,0.0627768066741919,21.44908313130452,0.029520469114695788,0.45,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.494394386165233,22.494394386165233,22.494394386165233,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-02-01,1933-02-12,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,2,1,1933.02,1932,5,124,18,0.0627768066741919,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1885537131799699,589.5834105809248,589.5834105809248,,3,196.5278035269749,196.5278035269749,196.5278035269749,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,644.5834105809248,966.8063336423236,990.0,0.2903382090324201,0.10583336423236987,989.6038284267353,0.27343519537165395,0.27343519537165395,0.27343519537165395,,22.524059589039933,22.524059589039933,22.524059589039933,,,0.7861112141078996,0.7861112141078996,0.7861112141078996,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.17367880929166,39.17367880929166,39.17367880929166,,117.521036427875,2820.504874269,0.16174472843236742,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-02-02,1933-02-13,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,2,2,1933.02,1932,5,125,18,0.0627768066741919,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1885537131799699,589.5834105809248,589.5834105809248,,3,196.5278035269749,196.5278035269749,196.5278035269749,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,644.5834105809248,966.8063336423236,990.0,0.2903382090324201,0.10583336423236987,989.6038284267353,0.27343519537165395,0.27343519537165395,0.27343519537165395,,22.524059589039933,22.524059589039933,22.524059589039933,,,0.7861112141078996,0.7861112141078996,0.7861112141078996,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.17367880929166,39.17367880929166,39.17367880929166,,117.521036427875,2820.504874269,0.16174472843236742,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-02-03,1933-02-14,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,2,3,1933.02,1932,5,126,18,0.0627768066741919,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.1885537131799699,589.5834105809248,589.5834105809248,,3,196.5278035269749,196.5278035269749,196.5278035269749,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,644.5834105809248,966.8063336423236,990.0,0.2903382090324201,0.10583336423236987,989.6038284267353,0.27343519537165395,0.27343519537165395,0.27343519537165395,,22.524059589039933,22.524059589039933,22.524059589039933,,,0.7861112141078996,0.7861112141078996,0.7861112141078996,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.17367880929166,39.17367880929166,39.17367880929166,,117.521036427875,2820.504874269,0.16174472843236742,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-02-04,1933-02-15,792.06,0.9206113917432992,729.1794589441977,0.436,1933,2,4,1933.02,1932,5,127,19,0.06300110525277867,2.5960483632729847,0.0035602324385712756,0.65,3,Normal,43,7,5,4,78,137.0,0.1878824181338936,592.1794589441978,592.1794589441978,,3,197.39315298139923,197.39315298139923,197.39315298139923,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,647.1794589441978,966.8167178357768,990.0,0.291843164605332,0.10687178357767907,989.6012850518173,0.2758474306298112,0.2758474306298112,0.2758474306298112,,22.50871978541036,22.50871978541036,22.50871978541036,,,0.7895726119255969,0.7895726119255969,0.7895726119255969,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.31937165314999,39.31937165314999,39.31937165314999,,117.95811495944996,2830.9947590267993,0.16176829107370266,54.1672311820863,107.64749540378784,159.65441709596473,208.10859977889731,0.435
1933-02-05,1933-02-16,806.1332,0.9169522878458136,739.1856820484668,0.43,1933,2,5,1933.02,1932,5,128,19,0.06386564292898753,10.006223104269113,0.013536819431539024,0.65,3,Normal,43,7,5,4,78,137.0,0.1853390877652541,602.1856820484667,602.1856820484667,,3,200.72856068282226,200.72856068282226,200.72856068282226,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,657.1856820484667,966.8567427281938,990.0,0.2976438736512851,0.11065570461454004,989.5917004217343,0.2852435223788577,0.2852435223788577,0.2852435223788577,,22.449714171161567,22.449714171161567,22.449714171161567,,,0.8029142427312891,0.8029142427312891,0.8029142427312891,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.87894648463797,39.87894648463797,39.87894648463797,,119.6368394539139,2871.284146893933,0.1618495086679311,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1933-02-06,1933-02-17,813.2284,0.9237222386349396,751.1971581695099,0.425,1933,2,6,1933.02,1932,5,129,19,0.06490343446584565,12.011476121043074,0.01598977843621268,0.65,3,Normal,43,7,5,4,78,137.0,0.18237555681631792,614.1971581695099,614.1971581695099,,3,204.7323860565033,204.7323860565033,204.7323860565033,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,669.1971581695099,966.9047886326781,990.0,0.3046070482142086,0.11425914745085294,989.581133804335,0.2967288792143493,0.2967288792143493,0.2967288792143493,,22.379616292442627,22.379616292442627,22.379616292442627,,,0.8189295442260132,0.8189295442260132,0.8189295442260132,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.54738719577506,40.54738719577506,40.54738719577506,,121.6421615873252,2919.411878095805,0.16193107264108725,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1933-02-07,1933-02-18,827.5366,0.9228252692239536,763.6716856876753,0.42,1933,2,7,1933.02,1932,5,130,19,0.06598123364341514,12.474527518165472,0.016334935224071246,0.65,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1933-02-08,1933-02-19,827.5366,0.9228252692239536,763.6716856876753,0.42,1933,2,8,1933.02,1932,5,131,19,0.06598123364341514,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1933-02-09,1933-02-20,827.5366,0.9228252692239536,763.6716856876753,0.42,1933,2,9,1933.02,1932,5,132,19,0.06598123364341514,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1933-02-10,1933-02-21,827.5366,0.9228252692239536,763.6716856876753,0.42,1933,2,10,1933.02,1932,5,133,19,0.06598123364341514,0.0,0.0,0.65,3,Normal,43,7,5,4,78,137.0,0.17939646390926944,626.6716856876752,626.6716856876752,,3,208.8905618958917,208.8905618958917,208.8905618958917,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,681.6716856876752,966.9546867427507,990.0,0.31183865836966684,0.1180015057063026,989.5701598359241,0.3088952571890559,0.3088952571890559,0.3088952571890559,,22.306577835984307,22.306577835984307,22.306577835984307,,,0.8355622475835671,0.8355622475835671,0.8355622475835671,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.235897972681215,41.235897972681215,41.235897972681215,,123.70769391804363,2968.9846540330473,0.16199067771727932,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
