Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-02-11,1933-02-22,834.7498,0.9266671393845559,773.5352092678302,0.41700000000000004,1933,2,11,1933.02,1932,5,134,20,0.06683344208074052,9.863523580154833,0.012751227690709641,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13574042750993204,668.5352092678303,668.5352092678303,,3,222.8450697559434,222.8450697559434,222.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,715.5352092678302,966.9941408370712,990.0,0.3314696865320754,0.13056056278034905,989.5379697506876,0.35149898555677683,0.35149898555677683,0.35149898555677683,,22.192329928059486,22.192329928059486,22.192329928059486,,,0.8913802790237736,0.8913802790237736,0.8913802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.69190502365326,44.69190502365326,44.69190502365326,,134.07571507095975,3217.8171617030353,0.17332852268982776,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1933-02-12,1933-02-23,849.2947,0.9261387421267372,786.5647251529042,0.41,1933,2,12,1933.02,1932,5,135,20,0.06795919225321093,13.029515885074149,0.016565090536625925,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1933-02-13,1933-02-24,849.2947,0.9261387421267372,786.5647251529042,0.41,1933,2,13,1933.02,1932,5,136,20,0.06795919225321093,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1933-02-14,1933-02-25,849.2947,0.9261387421267372,786.5647251529042,0.41,1933,2,14,1933.02,1932,5,137,20,0.06795919225321093,0.0,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1334918750387497,681.5647251529043,681.5647251529043,,3,227.18824171763472,227.18824171763472,227.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,728.5647251529042,967.0462589006115,990.0,0.3390230290741474,0.13446941754587127,989.5265075533799,0.3653167604273825,0.3653167604273825,0.3653167604273825,,22.114931892340913,22.114931892340913,22.114931892340913,,,0.9087529668705387,0.9087529668705387,0.9087529668705387,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.40402909408187,45.40402909408187,45.40402909408187,,136.21208728224562,3269.0900947738946,0.1731733993737981,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1933-02-15,1933-02-26,856.6266,0.9204268935690436,788.4621603866118,0.408,1933,2,15,1933.02,1932,5,138,20,0.06812313065740326,1.897435233707484,0.002406501325031377,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.133170626664588,683.4621603866118,683.4621603866118,,3,227.8207201288706,227.8207201288706,227.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,730.4621603866118,967.0538486415463,990.0,0.3401229915284706,0.13503864811598354,989.5248383603557,0.3673510784807296,0.3673510784807296,0.3673510784807296,,22.10363864032844,22.10363864032844,22.10363864032844,,,0.9112828805154825,0.9112828805154825,0.9112828805154825,,0.94,0.94,0.94,,0.98,0.98,0.98,,45.50718052818196,45.50718052818196,45.50718052818196,,136.52154158454584,3276.5169980291003,0.17314913567647222,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1933-02-16,1933-02-27,878.8611,0.9265360667890472,814.2965068478958,0.4,1933,2,16,1933.02,1932,5,139,20,0.0703552181916582,25.834346461283868,0.03172596989429249,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1289456593722232,709.2965068478958,709.2965068478958,,3,236.43216894929856,236.43216894929856,236.43216894929856,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,756.2965068478958,967.1571860273916,990.0,0.3550994242596497,0.1446482534239479,989.5002523223164,0.3956079570895805,0.3956079570895805,0.3956079570895805,,21.94745833783536,21.94745833783536,21.94745833783536,,,0.9457286757971944,0.9457286757971944,0.9457286757971944,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.89361745684039,46.89361745684039,46.89361745684039,,140.68085237052117,3376.340456892508,0.17276366923774514,53.55224183068568,106.38754603895632,157.68985831896757,205.3131358964129,0.4
1933-02-17,1933-02-28,901.4559,0.9283606107785491,836.8761499139267,0.392,1933,2,17,1933.02,1932,5,140,20,0.07230609935256327,22.57964306603105,0.026980865768911427,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1254665938452175,731.8761499139267,731.8761499139267,,3,243.95871663797558,243.95871663797558,243.95871663797558,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,778.8761499139267,967.2475045996556,990.0,0.36818907241387056,0.15593807495696338,989.4758728526292,0.4211576061063707,0.4211576061063707,0.4211576061063707,,21.807210646867127,21.807210646867127,21.807210646867127,,,0.9758348665519024,0.9758348665519024,0.9758348665519024,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.077225331663826,48.077225331663826,48.077225331663826,,144.2316759949915,3461.560223879796,0.17234530582551053,53.38463472500246,106.04455901893394,157.15603374108932,204.5557965467254,0.39
1933-02-18,1933-03-01,909.0679,0.9272453699863792,842.9290012782408,0.39,1933,2,18,1933.02,1932,5,141,21,0.07282906571044001,6.0528513643140505,0.007180736877169181,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12456565124794035,737.9290012782408,737.9290012782408,,3,245.9763337594136,245.9763337594136,245.9763337594136,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,784.9290012782408,967.2717160051128,990.0,0.3726839453944039,0.1589645006391204,989.4683515539664,0.428141797712936,0.428141797712936,0.428141797712936,,21.76849375114053,21.76849375114053,21.76849375114053,,,0.9839053350376544,0.9839053350376544,0.9839053350376544,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.388776400894024,48.388776400894024,48.388776400894024,,145.16632920268205,3483.9919008643687,0.17221655558480942,53.33939167710678,105.9520019586536,157.01204507293832,204.35167547871742,0.39
1933-02-19,1933-03-02,916.7204,0.9323009893305656,854.6593358595118,0.384,1933,2,19,1933.02,1932,5,142,21,0.07384256661826183,11.730334581270995,0.01372515818770535,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12285596797980786,749.6593358595118,749.6593358595118,,3,249.8864452865039,249.8864452865039,249.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,796.6593358595118,967.318637343438,990.0,0.3834328575605088,0.1648296679297559,989.4517374745096,0.4418397657483104,0.4418397657483104,0.4418397657483104,,21.69126036532342,21.69126036532342,21.69126036532342,,,0.9995457811460156,0.9995457811460156,0.9995457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.983568770437365,48.983568770437365,48.983568770437365,,146.9507063113121,3526.8169514714905,0.17194067875421626,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1933-02-20,1933-03-03,924.4132,0.9352118659599692,864.5221936900263,0.381,1933,2,20,1933.02,1932,5,143,21,0.07469471753481828,9.862857830514486,0.0114084495487814,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12145437186734348,759.5221936900263,759.5221936900263,,3,253.17406456334209,253.17406456334209,253.17406456334209,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,806.5221936900263,967.35808877476,990.0,0.3924705360506217,0.16976109684501314,989.4377683671044,0.4535231255891936,0.4535231255891936,0.4535231255891936,,21.6261564667551,21.6261564667551,21.6261564667551,,,1.0126962582533685,1.0126962582533685,1.0126962582533685,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.479065828588716,49.479065828588716,49.479065828588716,,148.43719748576618,3562.492739658388,0.1716985388798338,53.176918685262464,105.61971156251137,156.49533784151404,203.6197146688704,0.38
1933-02-21,1933-03-04,932.1467,0.9418638351561232,877.955265790124,0.37799999999999995,1933,2,21,1933.02,1932,5,144,21,0.07585533496426672,13.433072100097775,0.015300406095302085,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1195960706557233,772.955265790124,772.955265790124,,3,257.6517552633747,257.6517552633747,257.6517552633747,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,819.955265790124,967.4118210631603,990.0,0.4047797256244165,0.17647763289506202,989.4187426414804,0.4696797855440542,0.4696797855440542,0.4696797855440542,,21.53724179277604,21.53724179277604,21.53724179277604,,,1.0306070210534988,1.0306070210534988,1.0306070210534988,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.14713498953915,50.14713498953915,50.14713498953915,,150.4414049686175,3610.59371924682,0.17135429426831486,53.075005355949145,105.4113503522434,156.17151729665215,203.1614111852216,0.38
1933-02-22,1933-03-05,955.5912,0.9401594064210812,898.4080553732088,0.371,1933,2,22,1933.02,1932,5,145,21,0.07762245598424522,20.452789583084726,0.022765590157791282,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11687339552669285,793.4080553732088,793.4080553732088,,3,264.4693517910696,264.4693517910696,264.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,840.4080553732088,967.4936322214928,990.0,0.4235213256407889,0.1867040276866044,989.3897746466728,0.4948200147891246,0.4948200147891246,0.4948200147891246,,21.401322410390726,21.401322410390726,21.401322410390726,,,1.0578774071642782,1.0578774071642782,1.0578774071642782,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.14920608131917,51.14920608131917,51.14920608131917,,153.44761824395755,3682.74283785498,0.17079946837766682,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
1933-02-23,1933-03-06,971.4252,0.934067963185034,907.3771579506143,0.364,1933,2,23,1933.02,1932,5,146,21,0.07839738644693307,8.969102577405577,0.009884646642045776,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11571814331005545,802.3771579506143,802.3771579506143,,3,267.4590526502048,267.4590526502048,267.4590526502048,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,849.3771579506143,967.5295086318024,990.0,0.4317400252137104,0.19190172636049144,989.3763582484256,0.5060505193206996,0.5060505193206996,0.5060505193206996,,21.340799097302746,21.340799097302746,21.340799097302746,,,1.0698362106008192,1.0698362106008192,1.0698362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.58113759279541,51.58113759279541,51.58113759279541,,154.74341277838622,3713.841906681269,0.17053924205882248,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1933-02-24,1933-03-07,979.4038,0.935828386886524,916.553878264532,0.36,1933,2,24,1933.02,1932,5,147,21,0.07919025508205557,9.176720313917713,0.010012199535169242,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11455955016939585,811.553878264532,811.553878264532,,3,270.5179594215107,270.5179594215107,270.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,858.553878264532,967.5662155130581,990.0,0.4401489721149098,0.19924310261162564,989.3606079252736,0.5176708736911609,0.5176708736911609,0.5176708736911609,,21.276721538524253,21.276721538524253,21.276721538524253,,,1.0820718376860428,1.0820718376860428,1.0820718376860428,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.01441868931328,52.01441868931328,52.01441868931328,,156.0432560679398,3745.038145630555,0.17024995449629554,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1933-02-25,1933-03-08,979.4038,0.935828386886524,916.553878264532,0.36,1933,2,25,1933.02,1932,5,148,22,0.07919025508205557,0.0,0.0,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11455955016939585,811.553878264532,811.553878264532,,3,270.5179594215107,270.5179594215107,270.5179594215107,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,858.553878264532,967.5662155130581,990.0,0.4401489721149098,0.19924310261162564,989.3606079252736,0.5176708736911609,0.5176708736911609,0.5176708736911609,,21.276721538524253,21.276721538524253,21.276721538524253,,,1.0820718376860428,1.0820718376860428,1.0820718376860428,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.01441868931328,52.01441868931328,52.01441868931328,,156.0432560679398,3745.038145630555,0.17024995449629554,52.7786225262079,104.8057018935842,155.23101195999806,201.83206886050945,0.36
1933-02-26,1933-03-09,987.4235,0.9354088004533838,923.6446316744818,0.358,1933,2,26,1933.02,1932,5,149,22,0.07980289617667523,7.090753409949797,0.0076769280811982,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11368008474173096,818.6446316744818,818.6446316744818,,3,272.88154389149395,272.88154389149395,272.88154389149395,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,865.6446316744818,967.594578526698,990.0,0.446646475239565,0.20491570533958547,989.3484378194207,0.5267397688831942,0.5267397688831942,0.5267397688831942,,21.22711952383976,21.22711952383976,21.22711952383976,,,1.0915261755659758,1.0915261755659758,1.0915261755659758,,0.94,0.94,0.94,,0.98,0.98,0.98,,52.34656224109314,52.34656224109314,52.34656224109314,,157.03968672327943,3768.9524813587054,0.1700217609001647,52.723608580290325,104.69333104763862,155.0566317378236,201.585872923621,0.36
1933-02-27,1933-03-10,1003.5869,0.9324029395654212,935.7473756693485,0.354,1933,2,27,1933.02,1932,5,150,22,0.08084857325783171,12.102743994866614,0.01293377284249332,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.11220977234896604,830.7473756693485,830.7473756693485,,4,207.68684391733711,207.68684391733711,207.68684391733711,207.68684391733711,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,877.7473756693485,967.6429895026773,990.0,0.4577366390595623,0.2145979005354788,989.3276654604048,0.3053483416027372,0.3053483416027372,0.3053483416027372,0.3053483416027372,21.379327616124822,21.379327616124822,21.379327616124822,21.379327616124822,,0.8307473756693484,0.8307473756693484,0.8307473756693484,0.8307473756693484,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.294043295533434,39.294043295533434,39.294043295533434,39.294043295533434,157.17617318213374,3772.2281563712104,0.16796859629951325,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1933-02-28,1933-03-11,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1933,2,28,1933.02,1932,5,151,22,0.08252501116271782,19.403216491737567,0.020314300855780884,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.10993030927451047,850.150592161086,850.150592161086,,4,212.5376480402715,212.5376480402715,212.5376480402715,212.5376480402715,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,897.150592161086,967.7206023686444,990.0,0.4755164788727083,0.23012047372886885,989.2943630473984,0.3197660759234985,0.3197660759234985,0.3197660759234985,0.3197660759234985,21.25399460283057,21.25399460283057,21.25399460283057,21.25399460283057,,0.8501505921610859,0.8501505921610859,0.8501505921610859,0.8501505921610859,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82247887434424,40.82247887434424,40.82247887434424,40.82247887434424,163.28991549737697,3918.957971937047,0.17095724678128885,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1933-03-01,1933-03-12,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1933,3,1,1933.03,1932,6,152,22,0.08252501116271782,0.0,0.0,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.13505723710868428,826.150592161086,826.150592161086,,4,206.5376480402715,206.5376480402715,206.5376480402715,206.5376480402715,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,882.150592161086,967.7206023686444,990.0,0.4617714589523896,0.2109204737288688,989.3273080673188,0.301981064452586,0.301981064452586,0.301981064452586,0.301981064452586,21.304724634221845,21.304724634221845,21.304724634221845,21.304724634221845,,0.8261505921610859,0.8261505921610859,0.8261505921610859,0.8261505921610859,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,38.940259614306136,38.940259614306136,38.940259614306136,38.940259614306136,155.76103845722454,3738.2649229733893,0.16307484886211054,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1933-03-02,1933-03-13,1036.4114,0.9276178634535994,961.3937285269536,0.34400000000000003,1933,3,2,1933.03,1932,6,153,22,0.0830644181447288,6.243136365867598,0.006493839288335411,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.13418019711617388,832.3937285269536,832.3937285269536,,4,208.0984321317384,208.0984321317384,208.0984321317384,208.0984321317384,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,888.3937285269536,967.7455749141078,990.0,0.4674922611999973,0.2159149828215629,989.3165927559784,0.3065588524381804,0.3065588524381804,0.3065588524381804,0.3065588524381804,21.26445898943239,21.26445898943239,21.26445898943239,21.26445898943239,,0.8323937285269536,0.8323937285269536,0.8323937285269536,0.8323937285269536,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.160374480970454,39.160374480970454,39.160374480970454,39.160374480970454,156.64149792388181,3759.395950173163,0.16293168269766822,52.42780398855707,104.08937237779949,154.12000533079686,200.26494779277957,0.345
1933-03-03,1933-03-14,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1933,3,3,1933.03,1932,6,154,22,0.08443526546181272,15.86628839217508,0.01623548300092591,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.13200171680683334,848.2600169191287,848.2600169191287,,4,212.06500422978215,212.06500422978215,212.06500422978215,212.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,904.2600169191287,967.8090400676764,990.0,0.4820310912007952,0.2286080135353029,989.2893608952638,0.3183467404473772,0.3183467404473772,0.3183467404473772,0.3183467404473772,21.161974087139946,21.161974087139946,21.161974087139946,21.161974087139946,,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.8482600169191287,0.94,0.94,0.94,0.94,0.97,0.97,0.97,0.97,40.14151681504428,40.14151681504428,40.14151681504428,40.14151681504428,160.5660672601771,3853.5856142442512,0.16430229875399113,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1933-03-04,1933-03-15,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1933,3,4,1933.03,1932,6,155,23,0.0860233631586652,18.380760380237007,0.01846123702375274,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.12956480182532013,866.6407772993657,866.6407772993657,,4,216.66019432484143,216.66019432484143,216.66019432484143,216.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,922.6407772993657,967.8825631091977,990.0,0.4988740190392594,0.2433126218394926,989.2578133591212,0.3322789473559148,0.3322789473559148,0.3322789473559148,0.3322789473559148,21.042971302567945,21.042971302567945,21.042971302567945,21.042971302567945,,0.8666407772993657,0.8666407772993657,0.8666407772993657,0.8666407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.201130054707534,41.201130054707534,41.201130054707534,41.201130054707534,164.80452021883008,3955.3084852519214,0.1655260852873619,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1933-03-05,1933-03-16,1069.9044,0.9305885435178748,995.6407772993657,0.33299999999999996,1933,3,5,1933.03,1932,6,156,23,0.0860233631586652,0.0,0.0,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.12956480182532013,866.6407772993657,866.6407772993657,,4,216.66019432484143,216.66019432484143,216.66019432484143,216.66019432484143,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,922.6407772993657,967.8825631091977,990.0,0.4988740190392594,0.2433126218394926,989.2578133591212,0.3322789473559148,0.3322789473559148,0.3322789473559148,0.3322789473559148,21.042971302567945,21.042971302567945,21.042971302567945,21.042971302567945,,0.8666407772993657,0.8666407772993657,0.8666407772993657,0.8666407772993657,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.201130054707534,41.201130054707534,41.201130054707534,41.201130054707534,164.80452021883008,3955.3084852519214,0.1655260852873619,52.15522832699921,103.53319746468591,153.25836278732837,199.0518342454201,0.335
1933-03-06,1933-03-17,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1933,3,6,1933.03,1932,6,157,23,0.08697992058215302,11.07126647555367,0.010997451102342216,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1281399192526615,877.7120437749194,877.7120437749194,,4,219.42801094372984,219.42801094372984,219.42801094372984,219.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,933.7120437749194,967.9210949947212,990.0,0.5090190042559022,0.2521696350199355,989.2388113607241,0.34081378447039323,0.34081378447039323,0.34081378447039323,0.34081378447039323,20.976902581532574,20.976902581532574,20.976902581532574,20.976902581532574,,0.8777120437749194,0.8777120437749194,0.8777120437749194,0.8777120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59645924161587,41.59645924161587,41.59645924161587,41.59645924161587,166.38583696646347,3993.260087195124,0.16527649390441188,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1933-03-07,1933-03-18,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1933,3,7,1933.03,1932,6,158,23,0.08697992058215302,0.0,0.0,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1281399192526615,877.7120437749194,877.7120437749194,,4,219.42801094372984,219.42801094372984,219.42801094372984,219.42801094372984,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,933.7120437749194,967.9210949947212,990.0,0.5090190042559022,0.2521696350199355,989.2388113607241,0.34081378447039323,0.34081378447039323,0.34081378447039323,0.34081378447039323,20.976902581532574,20.976902581532574,20.976902581532574,20.976902581532574,,0.8777120437749194,0.8777120437749194,0.8777120437749194,0.8777120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.59645924161587,41.59645924161587,41.59645924161587,41.59645924161587,166.38583696646347,3993.260087195124,0.16527649390441188,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1933-03-08,1933-03-19,1095.4660000000001,0.9241621056469248,1012.388165224614,0.326,1933,3,8,1933.03,1932,6,159,23,0.08747033747540664,5.67612144969462,0.005606665155390555,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.12742148163237305,883.388165224614,883.388165224614,,4,220.8470413061535,220.8470413061535,220.8470413061535,220.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,939.388165224614,967.9389342335628,990.0,0.5142202310823156,0.2567105321796912,989.2290692367379,0.3452312130283217,0.3452312130283217,0.3452312130283217,0.3452312130283217,20.944903790146693,20.944903790146693,20.944903790146693,20.944903790146693,,0.8833881652246139,0.8833881652246139,0.8833881652246139,0.8833881652246139,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.80159871630488,41.80159871630488,41.80159871630488,41.80159871630488,167.20639486521952,4012.953476765269,0.16516036102429368,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1933-03-09,1933-03-20,1112.7189,0.9260366354678105,1030.4184663774429,0.321,1933,3,9,1933.03,1932,6,160,23,0.08902815549501106,18.030301152828887,0.017498037681929868,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.12519185574528244,901.4184663774428,901.4184663774428,,4,225.35461659436072,225.35461659436072,225.35461659436072,225.35461659436072,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,957.4184663774428,967.9956008943292,990.0,0.5307420209833142,0.27113477310195433,989.1981232059147,0.3594507903725375,0.3594507903725375,0.3594507903725375,0.3594507903725375,20.843071521213115,20.843071521213115,20.843071521213115,20.843071521213115,,0.9014184663774428,0.9014184663774428,0.9014184663774428,0.9014184663774428,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.44740205197796,42.44740205197796,42.44740205197796,42.44740205197796,169.78960820791184,4074.950596989884,0.16477733440165054,51.927335073501126,103.06844378856735,152.53896954146558,198.04044122518826,0.32
1933-03-10,1933-03-21,1130.1421,0.9321639202112424,1053.477690331766,0.316,1933,3,10,1933.03,1932,6,161,23,0.0910204724446646,23.059223954323212,0.021888668517566136,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.122451572713775,924.4776903317661,924.4776903317661,,4,231.11942258294152,231.11942258294152,231.11942258294152,231.11942258294152,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,980.4776903317661,968.0680727410428,990.0,0.5518719871565985,0.2895821522654129,989.158545860578,0.3780521345621038,0.3780521345621038,0.3780521345621038,0.3780521345621038,20.71242098497321,20.71242098497321,20.71242098497321,20.71242098497321,,0.924477690331766,0.924477690331766,0.924477690331766,0.924477690331766,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.260371550677135,43.260371550677135,43.260371550677135,43.260371550677135,173.04148620270854,4152.9956688650045,0.1642573808546563,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1933-03-11,1933-03-22,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1933,3,11,1933.03,1932,6,162,24,0.09381386435903548,32.330924934848326,0.02977589648882058,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,968.1696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.3755996060729,44.3755996060729,44.3755996060729,44.3755996060729,177.5023984242916,4260.057562182999,0.16347484807965618,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1933-03-12,1933-03-23,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1933,3,12,1933.03,1932,6,163,24,0.09381386435903548,0.0,0.0,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.11880546735975635,956.8086152666144,956.8086152666144,,4,239.2021538166536,239.2021538166536,239.2021538166536,239.2021538166536,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1012.8086152666144,968.1696842194092,990.0,0.5814979343080531,0.31544689221329153,989.1030551734787,0.4049184660854513,0.4049184660854513,0.4049184660854513,0.4049184660854513,20.52845248798389,20.52845248798389,20.52845248798389,20.52845248798389,,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.9568086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.3755996060729,44.3755996060729,44.3755996060729,44.3755996060729,177.5023984242916,4260.057562182999,0.16347484807965618,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1933-03-13,1933-03-24,1165.5017,0.9426835279568936,1098.6992543957574,0.308,1933,3,13,1933.03,1932,6,164,24,0.09492761557979344,12.890639129142984,0.011732636640617676,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.11741156598030555,969.6992543957574,969.6992543957574,,4,242.4248135989393,242.4248135989393,242.4248135989393,242.4248135989393,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1025.6992543957574,968.2101976566723,990.0,0.5933100737491004,0.3257594035166059,989.0809305227343,0.4158860838950454,0.4158860838950454,0.4158860838950454,0.4158860838950454,20.454846782166946,20.454846782166946,20.454846782166946,20.454846782166946,,0.9696992543957574,0.9696992543957574,0.9696992543957574,0.9696992543957574,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.81219712938682,44.81219712938682,44.81219712938682,44.81219712938682,179.24878851754727,4301.970924421134,0.16314636403037086,51.487422997856044,102.17191708026884,151.15273674232574,196.09506879117126,0.31
1933-03-14,1933-03-25,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1933,3,14,1933.03,1932,6,165,24,0.09604086103293916,12.884785337334964,0.011591373100704816,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.11605060471268985,982.5840397330924,982.5840397330924,,4,245.6460099332731,245.6460099332731,245.6460099332731,245.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1038.5840397330924,968.250692696304,990.0,0.6080594387900302,0.3360672317864739,989.0558733294232,0.4269944347980013,0.4269944347980013,0.4269944347980013,0.4269944347980013,20.37818619832145,20.37818619832145,20.37818619832145,20.37818619832145,,0.9825840397330924,0.9825840397330924,0.9825840397330924,0.9825840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.23745634547493,45.23745634547493,45.23745634547493,45.23745634547493,180.94982538189973,4342.795809165594,0.162785555490117,51.40335758553538,102.0006816222168,150.88818395585488,195.724315715718,0.305
1933-03-15,1933-03-26,1201.5505,0.9374404167912314,1126.3820015157125,0.299,1933,3,15,1933.03,1932,6,166,24,0.09731940493095756,14.797961782620176,0.013137604971232978,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1145259777113018,997.3820015157124,997.3820015157124,,4,249.3455003789281,249.3455003789281,249.3455003789281,249.3455003789281,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1053.3820015157125,968.2972005761923,990.0,0.6294173217752552,0.34790560121257,989.0226770770122,0.4399319243241456,0.4399319243241456,0.4399319243241456,0.4399319243241456,20.285544576495774,20.285544576495774,20.285544576495774,20.285544576495774,,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.9973820015157124,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.70999178163592,45.70999178163592,45.70999178163592,45.70999178163592,182.83996712654368,4388.1592110370475,0.16232500775092784,51.30640234153508,101.80322399831957,150.58320196336996,195.29709941091681,0.3
1933-03-16,1933-03-27,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1933,3,16,1933.03,1932,6,167,24,0.09867184627968742,15.653256351039998,0.01370645629652386,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.11295623240298518,1013.0352578667523,1013.0352578667523,,4,253.25881446668808,253.25881446668808,253.25881446668808,253.25881446668808,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1069.0352578667523,968.346396524724,990.0,0.6520096505293336,0.3669458352267783,988.9810445142439,0.4538263114876364,0.4538263114876364,0.4538263114876364,0.4538263114876364,20.180821678032228,20.180821678032228,20.180821678032228,20.180821678032228,,1.0130352578667523,1.0130352578667523,1.0130352578667523,1.0130352578667523,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.18770157709775,46.18770157709775,46.18770157709775,46.18770157709775,184.750806308391,4434.0193514013845,0.16177329468224427,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1933-03-17,1933-03-28,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1933,3,17,1933.03,1932,6,168,24,0.09963975794109203,11.202681266257287,0.009714110927255245,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.11185896303149777,1024.2379391330098,1024.2379391330098,,4,256.0594847832525,256.0594847832525,256.0594847832525,256.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1080.2379391330098,968.3816049515608,990.0,0.6681784688517668,0.3815093208729128,988.9503122102752,0.4639022115584774,0.4639022115584774,0.4639022115584774,0.4639022115584774,20.104805047155835,20.104805047155835,20.104805047155835,20.104805047155835,,1.02423793913301,1.02423793913301,1.02423793913301,1.02423793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.52256701646907,46.52256701646907,46.52256701646907,46.52256701646907,186.09026806587627,4466.166433581031,0.16136329004730512,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1933-03-18,1933-03-29,1266.3107,0.9317092534361888,1179.8333969152575,0.28600000000000003,1933,3,18,1933.03,1932,6,169,25,0.10193760549347823,26.59545778224765,0.022541706186469217,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1093374711525186,1050.8333969152575,1050.8333969152575,,4,262.70834922881437,262.70834922881437,262.70834922881437,262.70834922881437,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1106.8333969152575,968.4651906760192,990.0,0.7065636656508871,0.41608341598983467,988.8773529183592,0.4882637186706248,0.4882637186706248,0.4882637186706248,0.4882637186706248,19.92389852366932,19.92389852366932,19.92389852366932,19.92389852366932,,1.0508333969152577,1.0508333969152577,1.0508333969152577,1.0508333969152577,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.30108832149461,47.30108832149461,47.30108832149461,47.30108832149461,189.20435328597844,4540.904478863483,0.16036531410338456,50.952599825417366,101.08297103830152,149.47147355052104,193.74152723850202,0.285
1933-03-19,1933-03-30,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1933,3,19,1933.03,1932,6,170,25,0.10319252978105704,14.524586661791773,0.012160999349869358,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.10800781823691646,1065.3579835770493,1065.3579835770493,,4,266.3394958942623,266.3394958942623,266.3394958942623,266.3394958942623,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1121.3579835770493,968.5108393769564,990.0,0.7275269866060505,0.434965378650164,988.8375076347438,0.5018303212325388,0.5018303212325388,0.5018303212325388,0.5018303212325388,19.8248379365548,19.8248379365548,19.8248379365548,19.8248379365548,,1.0653579835770493,1.0653579835770493,1.0653579835770493,1.0653579835770493,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.716453317683154,47.716453317683154,47.716453317683154,47.716453317683154,190.86581327073262,4580.779518497582,0.15980620207276375,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1933-03-20,1933-03-31,1294.7235,0.9266607633708192,1199.7694668641388,0.281,1933,3,20,1933.03,1932,6,171,25,0.1036600819370616,5.4114832870895935,0.004510435910020027,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.10752065589497777,1070.7694668641388,1070.7694668641388,,4,267.6923667160347,267.6923667160347,267.6923667160347,267.6923667160347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.7694668641388,968.5278468958587,990.0,0.7353373748554581,0.4420003069233805,988.8226623182213,0.5069322185332835,0.5069322185332835,0.5069322185332835,0.5069322185332835,19.787883203829093,19.787883203829093,19.787883203829093,19.787883203829093,,1.0707694668641388,1.0707694668641388,1.0707694668641388,1.0707694668641388,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.86943068199725,47.86943068199725,47.86943068199725,47.86943068199725,191.4777227279889,4595.465345471735,0.1595954289689152,50.8192151526757,100.8115503389428,149.05281904805574,193.15641370009376,0.28
1933-03-21,1933-04-01,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1933,3,21,1933.03,1932,6,172,25,0.10459110469289283,10.775726340639494,0.008901548162867017,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.10656355559802556,1081.5451932047783,1081.5451932047783,,4,270.3862983011946,270.3862983011946,270.3862983011946,270.3862983011946,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1137.5451932047783,968.561713464358,990.0,0.7508899695739069,0.4560087511662118,988.79310127926,0.517168006169523,0.517168006169523,0.517168006169523,0.517168006169523,19.714219808732427,19.714219808732427,19.714219808732427,19.714219808732427,,1.0815451932047784,1.0815451932047784,1.0815451932047784,1.0815451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.17117184104072,48.17117184104072,48.17117184104072,48.17117184104072,192.6846873641629,4624.432496739911,0.15917182476603992,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1933-03-22,1933-04-02,1313.8865,0.921125596044422,1210.2544854472196,0.278,1933,3,22,1933.03,1932,6,173,25,0.1045659875426398,0.2907077575587209,0.0002402038257691704,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.10658915257176778,1081.2544854472196,1081.2544854472196,,4,270.3136213618049,270.3136213618049,270.3136213618049,270.3136213618049,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1137.2544854472196,968.5607998114057,990.0,0.7504703913671211,0.4556308310813855,988.7938987775516,0.5168905275455209,0.5168905275455209,0.5168905275455209,0.5168905275455209,19.7162084386004,19.7162084386004,19.7162084386004,19.7162084386004,,1.0812544854472197,1.0812544854472197,1.0812544854472197,1.0812544854472197,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,48.16308180438338,48.16308180438338,48.16308180438338,48.16308180438338,192.6523272175336,4623.655853220805,0.15918332014802955,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1933-03-23,1933-04-03,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1933,3,23,1933.03,1932,6,174,25,0.10783943651851803,37.88714092451687,0.030354841248786995,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.10335365576660904,1119.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,19.141626371736493,6.083772722799971,1.1870776044487747,1.038692903892678,0.890308203336581,9.941774937258488,47.08377272279997,9.187077604448774,8.038692903892677,6.890308203336581,76.94177493725849,1164.309543231141,968.6798736828824,990.0,0.7895189283748432,0.48,988.7304810716253,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.515672608742605,19.515672608742605,19.515672608742605,19.515672608742605,,1.1,1.1,1.1,1.1,0.9313432863365176,0.9313432863365176,0.9313432863365176,0.9313432863365176,0.98,0.98,0.98,0.98,48.053064474548044,48.053064474548044,48.053064474548044,48.053064474548044,192.21225789819215,4613.094189556612,0.1539987561002514,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1933-03-24,1933-04-04,1402.3296,0.9154254558881856,1283.7282133854974,0.261,1933,3,24,1933.03,1932,6,175,25,0.11091411763650698,35.58658701376089,0.027721278260225017,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.10048856031589136,1154.7282133854974,1100.0,,4,275.0,275.0,275.0,275.0,54.72821338549738,17.394238362832507,3.393997729333172,2.969748013166525,2.5454982969998783,28.424730983165308,58.394238362832496,11.393997729333167,9.969748013166523,8.545498296999877,95.42473098316532,1179.7579841053325,968.7917172420688,990.0,0.8118156471623352,0.48,988.7081843528376,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.381532330768962,19.381532330768962,19.381532330768962,19.381532330768962,,1.1,1.1,1.1,1.1,0.9315908834554824,0.9315908834554824,0.9315908834554824,0.9315908834554824,0.98,0.98,0.98,0.98,47.7354605278465,47.7354605278465,47.7354605278465,47.7354605278465,190.941842111386,4582.604210673266,0.1487400838592048,50.249152401528214,99.65222971916558,147.26631555612386,190.6635918025277,0.26
1933-03-25,1933-04-05,1412.3815,0.9177369805634912,1296.1947332137345,0.259,1933,3,25,1933.03,1932,6,176,26,0.11199122494966664,12.466519828237095,0.009617783122238195,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.09952208313650716,1167.1947332137345,1100.0,,4,275.0,275.0,275.0,275.0,67.19473321373448,21.35646559506289,4.1671152380610526,3.646225833303421,3.1253364285457903,34.899590118761324,62.35646559506289,12.167115238061054,10.646225833303422,9.125336428545788,101.89959011876131,1185.1698066664273,968.8308977329573,990.0,0.8196265250855652,0.48,988.7003734749144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.334540961956986,19.334540961956986,19.334540961956986,19.334540961956986,,1.1,1.1,1.1,1.1,0.9316648530361809,0.9316648530361809,0.9316648530361809,0.9316648530361809,0.98,0.98,0.98,0.98,47.62350489658859,47.62350489658859,47.62350489658859,47.62350489658859,190.4940195863544,4571.856470072505,0.14696404383163242,50.16337701104026,99.47788301287709,146.99787797702598,190.2895651339309,0.26
1933-03-26,1933-04-06,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1933,3,26,1933.03,1932,6,177,26,0.11565013952803198,42.3485483607094,0.03163778784268932,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.09637342458457186,1209.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,109.54328157444388,34.816081740714715,6.793381803066287,5.944209077683,5.095036352299715,56.89457260068016,75.81608174071472,14.793381803066287,12.944209077683002,11.095036352299717,123.89457260068016,1203.5536726214639,968.9639931706624,990.0,0.8461599398660307,0.48,988.673840060134,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.174912109471354,19.174912109471354,19.174912109471354,19.174912109471354,,1.1,1.1,1.1,1.1,0.9318666525762048,0.9318666525762048,0.9318666525762048,0.9318666525762048,0.98,0.98,0.98,0.98,47.240548274871045,47.240548274871045,47.240548274871045,47.240548274871045,188.96219309948413,4535.09263438762,0.1411700284186701,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1933-03-27,1933-04-07,1463.3217,0.9412299069783912,1377.322147570461,0.25,1933,3,27,1933.03,1932,6,178,26,0.11900063355008784,38.7788659960172,0.028155262052833106,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.09366000556046428,1248.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,148.3221475704611,47.141147677433366,9.198272717547974,8.048488627854477,6.898704538160981,77.03553400946429,88.14114767743338,17.198272717547972,15.048488627854473,12.89870453816098,144.03553400946433,1220.387909022836,969.0882715536893,990.0,0.8704567759092476,0.48,988.6495432240907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02633689040153,19.02633689040153,19.02633689040153,19.02633689040153,,1.1,1.1,1.1,1.1,0.9319857911071052,0.9319857911071052,0.9319857911071052,0.9319857911071052,0.98,0.98,0.98,0.98,46.880501672140674,46.880501672140674,46.880501672140674,46.880501672140674,187.5220066885627,4500.528160525505,0.13614970689271474,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1933-03-28,1933-04-08,1463.3217,0.9412299069783912,1377.322147570461,0.25,1933,3,28,1933.03,1932,6,179,26,0.11900063355008784,0.0,0.0,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.09366000556046428,1248.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,148.3221475704611,47.141147677433366,9.198272717547974,8.048488627854477,6.898704538160981,77.03553400946429,88.14114767743338,17.198272717547972,15.048488627854473,12.89870453816098,144.03553400946433,1220.387909022836,969.0882715536893,990.0,0.8704567759092476,0.48,988.6495432240907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.02633689040153,19.02633689040153,19.02633689040153,19.02633689040153,,1.1,1.1,1.1,1.1,0.9319857911071052,0.9319857911071052,0.9319857911071052,0.9319857911071052,0.98,0.98,0.98,0.98,46.880501672140674,46.880501672140674,46.880501672140674,46.880501672140674,187.5220066885627,4500.528160525505,0.13614970689271474,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1933-03-29,1933-04-09,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1933,3,29,1933.03,1932,6,180,26,0.12096211011151373,22.702275016503336,0.016215627849230002,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.092141249765939,1271.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,171.0244225869644,54.356599426864655,10.0,9.280395024098844,7.954624306370437,89.43280382963049,95.35659942686466,18.0,16.280395024098844,13.954624306370436,156.43280382963047,1229.6369944509634,969.161617365281,990.0,0.8869167067566258,0.48,988.6330832932432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.936531147962306,18.936531147962306,18.936531147962306,18.936531147962306,,1.1,1.1,1.1,1.1,0.9320256919832504,0.9320256919832504,0.9320256919832504,0.9320256919832504,0.98,0.98,0.98,0.98,46.661219784737355,46.661219784737355,46.661219784737355,46.661219784737355,186.64487913894942,4479.4770993347865,0.13331544516492586,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1933-03-30,1933-04-10,1494.4335,0.9440321959395022,1410.793338690556,0.243,1933,3,30,1933.03,1932,6,181,26,0.12189254446286404,10.768916103591664,0.007633234300345475,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.09143791401774892,1281.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,181.7933386905561,57.77927818847132,10.0,9.864754812665836,8.455504125142143,95.6938015642768,98.77927818847132,18.0,16.864754812665836,14.455504125142145,162.6938015642768,1233.6440330011371,969.1964092480772,990.0,0.8974269718062613,0.48,988.622573028194,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.891229000116557,18.891229000116557,18.891229000116557,18.891229000116557,,1.1,1.1,1.1,1.1,0.9320366388043182,0.9320366388043182,0.9320366388043182,0.9320366388043182,0.98,0.98,0.98,0.98,46.5501381818161,46.5501381818161,46.5501381818161,46.5501381818161,186.2005527272644,4468.813265454344,0.131982869227387,49.34949717588065,97.82471610000721,144.45532396482832,186.75349914764712,0.245
1933-03-31,1933-04-11,1525.9589,0.9423119009933428,1437.9292318967105,0.239,1933,3,31,1933.03,1932,6,182,26,0.1242370856358758,27.13589320615438,0.018871508141162542,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.08971234267895205,1308.9292318967105,1100.0,,4,275.0,275.0,275.0,275.0,208.92923189671046,59.0,10.000000000000002,11.337245141681965,9.717638692870256,118.87434806215826,100.0,18.0,18.33724514168196,15.717638692870256,185.87434806215828,1236.337245141682,969.2840790568973,990.0,0.9044911347978544,0.48,988.6155088652022,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.796495028305074,18.796495028305074,18.796495028305074,18.796495028305074,,1.1,1.1,1.1,1.1,0.9320396310755904,0.9320396310755904,0.9320396310755904,0.9320396310755904,0.98,0.98,0.98,0.98,46.31685159219346,46.31685159219346,46.31685159219346,46.31685159219346,185.26740636877383,4446.417752850572,0.12884320191779924,49.150684880182354,97.42117894313,143.83541893868554,185.89309502833282,0.24
1933-04-01,1933-04-12,1547.2067,0.952015772450731,1472.9651816414466,0.235,1933,4,1,1933.04,1932,7,183,27,0.12726419169382094,35.03594974473617,0.02378599995533684,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.10047759569922177,1324.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,224.9651816414466,55.0,7.0,14.999999999999998,15.200350110908554,132.76483153053812,100.0,18.0,25.0,25.20035011090856,204.7648315305381,1243.0,969.3972721253032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66582588158208,18.66582588158208,18.66582588158208,18.66582588158208,,1.1,1.1,1.1,1.1,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.98,0.98,0.98,0.98,45.992890373189795,45.992890373189795,45.992890373189795,45.992890373189795,183.97156149275918,4415.31747582622,0.12489878497178356,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1933-04-02,1933-04-13,1557.9001,0.9498905583950592,1479.8345959127191,0.23399999999999999,1933,4,2,1933.04,1932,7,184,27,0.12785770908685892,6.869414271272262,0.004642014918589876,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.1000111772010019,1331.8345959127196,1100.0,,4,275.0,275.0,275.0,275.0,231.83459591271912,55.0,7.0,15.0,15.664499723832376,139.17009618888676,100.0,18.0,25.0,25.664499723832368,211.1700961888868,1243.0,969.4194656175639,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.64363238932113,18.64363238932113,18.64363238932113,18.64363238932113,,1.1,1.1,1.1,1.1,0.931987686994428,0.931987686994428,0.931987686994428,0.931987686994428,0.98,0.98,0.98,0.98,45.93761912308829,45.93761912308829,45.93761912308829,45.93761912308829,183.75047649235316,4410.011435816477,0.12416960449490047,48.84099828327688,96.79281305533935,142.87067779534598,184.55535457279214,0.235
