Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-04-03,1933-04-14,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,3,1933.04,1932,7,185,27,0.12963506220841567,20.571216684684714,0.013710435211573314,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028168,1243.0,969.4859264714688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1933-04-04,1933-04-15,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,4,1933.04,1932,7,186,27,0.12963506220841567,0.0,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028168,1243.0,969.4859264714688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1933-04-05,1933-04-16,1601.139,0.949933249464272,1520.9751731139745,0.22699999999999998,1933,4,5,1933.04,1932,7,187,27,0.1314122549570474,20.569360516570896,0.013523797679391528,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09730599329704484,1372.9751731139745,1100.0,,4,275.0,275.0,275.0,275.0,272.9751731139745,55.0,7.0,15.0,18.444268453646927,177.5309046603276,100.0,18.0,25.0,28.44426845364693,249.5309046603276,1243.0,969.5523813285221,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.51071667836318,18.51071667836318,18.51071667836318,18.51071667836318,,1.1,1.1,1.1,1.1,0.9318855444075704,0.9318855444075704,0.9318855444075704,0.9318855444075704,0.98,0.98,0.98,0.98,45.6051181774161,45.6051181774161,45.6051181774161,45.6051181774161,182.4204727096644,4378.091345031947,0.1199365222616916,48.53386667431301,96.16988416850258,141.9149140877705,183.2315576513596,0.225
1933-04-06,1933-04-17,1634.0591,0.9499386396027996,1552.2558784845749,0.223,1933,4,6,1933.04,1932,7,188,27,0.13411490790106725,31.280705370600344,0.020151771240923787,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09534510517975192,1404.2558784845749,1100.0,,4,275.0,275.0,275.0,275.0,304.2558784845748,54.99999999999999,7.0000000000000036,15.0,20.55782962733614,206.69804885723872,100.0,18.0,25.0,30.55782962733614,278.69804885723875,1243.0,969.6534420689502,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.409655937935053,18.409655937935053,18.409655937935053,18.409655937935053,,1.1,1.1,1.1,1.1,0.9317724128636096,0.9317724128636096,0.9317724128636096,0.9317724128636096,0.98,0.98,0.98,0.98,45.35062711603435,45.35062711603435,45.35062711603435,45.35062711603435,181.4025084641374,4353.660203139298,0.1168637922255677,48.298324333998394,95.69231867502995,141.1825935996593,182.21822163766063,0.225
1933-04-07,1933-04-18,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1933,4,7,1933.04,1932,7,189,27,0.13702590067095408,33.692045947763745,0.021244106082375442,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09331958365087804,1437.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,337.94792443233865,55.0,7.0000000000000036,14.999999999999995,22.83431921840126,238.11360521393738,100.0,18.0,25.0,32.83431921840126,310.1136052139374,1243.0,969.7622932943201,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1933-04-08,1933-04-19,1667.4025,0.9553976545022131,1593.0324376111264,0.218,1933,4,8,1933.04,1932,7,190,28,0.13763800260960132,7.084513178787803,0.0044471870198773645,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09290457400976547,1445.0324376111264,1100.0,,4,275.0,275.0,275.0,275.0,345.0324376111264,55.0,7.0,15.000000000000005,23.313002541292324,244.7194350698341,100.0,18.0,25.0,33.31300254129232,316.71943506983405,1243.0,969.7851817215128,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.277916285372342,18.277916285372342,18.277916285372342,18.277916285372342,,1.1,1.1,1.1,1.1,0.931578934520918,0.931578934520918,0.931578934520918,0.931578934520918,0.98,0.98,0.98,0.98,45.016748181097796,45.016748181097796,45.016748181097796,45.016748181097796,180.06699272439118,4321.607825385388,0.1130341030559399,47.988704697638006,95.06477131433644,140.2208101804914,180.8886209921132,0.22
1933-04-09,1933-04-20,1656.2409,0.957558724961048,1585.9479244323386,0.21899999999999997,1933,4,9,1933.04,1932,7,191,28,0.13702590067095408,7.084513178787803,0.004467052839281325,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09331958365087804,1437.9479244323386,1100.0,,4,275.0,275.0,275.0,275.0,337.94792443233865,55.0,7.0000000000000036,14.999999999999995,22.83431921840126,238.11360521393738,100.0,18.0,25.0,32.83431921840126,310.1136052139374,1243.0,969.7622932943201,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.30080471256538,18.30080471256538,18.30080471256538,18.30080471256538,,1.1,1.1,1.1,1.1,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.9316162865687612,0.98,0.98,0.98,0.98,45.07492739943226,45.07492739943226,45.07492739943226,45.07492739943226,180.29970959772905,4327.1930303454965,0.11368576913536682,48.04270498847983,95.17420396086321,140.38848515356065,181.12031977394187,0.22
1933-04-10,1933-04-21,1645.1264,0.9540705474587552,1569.566645086851,0.221,1933,4,10,1933.04,1932,7,192,28,0.1356105581355039,16.381279345487656,0.0104368166823405,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09429354303831458,1421.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,321.56664508685094,54.99999999999999,7.0,15.0,21.727476019381818,222.83916906746913,100.0,18.0,25.0,31.727476019381818,294.8391690674692,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1933-04-11,1933-04-22,1645.1264,0.9540705474587552,1569.566645086851,0.221,1933,4,11,1933.04,1932,7,193,28,0.1356105581355039,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09429354303831458,1421.566645086851,1100.0,,4,275.0,275.0,275.0,275.0,321.56664508685094,54.99999999999999,7.0,15.0,21.727476019381818,222.83916906746913,100.0,18.0,25.0,31.727476019381818,294.8391690674692,1243.0,969.7093691610498,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35372884583542,18.35372884583542,18.35372884583542,18.35372884583542,,1.1,1.1,1.1,1.1,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.9316966359700244,0.98,0.98,0.98,0.98,45.20917850484201,45.20917850484201,45.20917850484201,45.20917850484201,180.83671401936803,4340.0811364648325,0.1152144221371126,48.167235520010365,95.42659466747135,140.775271178868,181.6549546432296,0.22
1933-04-12,1933-04-23,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1933,4,12,1933.04,1932,7,194,28,0.13273038440570867,33.335344094852424,0.021699430335345084,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09633965920654734,1388.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,288.23130099199847,55.0,6.9999999999999964,15.0,19.47508790486477,191.75621308713383,100.0,18.0,25.0,29.475087904864765,263.7562130871338,1243.0,969.6016703570508,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.461427649834217,18.461427649834217,18.461427649834217,18.461427649834217,,1.1,1.1,1.1,1.1,0.9318341959105384,0.9318341959105384,0.9318341959105384,0.9318341959105384,0.98,0.98,0.98,0.98,45.481177861623706,45.481177861623706,45.481177861623706,45.481177861623706,181.92471144649483,4366.193074715875,0.11842273447300522,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1933-04-13,1933-04-24,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,13,1933.04,1932,7,195,28,0.12963506220841567,35.825488394594906,0.02387719915092584,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028168,1243.0,969.4859264714688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1933-04-14,1933-04-25,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,14,1933.04,1932,7,196,28,0.12963506220841567,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028168,1243.0,969.4859264714688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1933-04-15,1933-04-26,1579.4263,0.9499688669217446,1500.4058125974036,0.231,1933,4,15,1933.04,1932,7,197,29,0.12963506220841567,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0986399804355544,1352.4058125974036,1100.0,,4,275.0,275.0,275.0,275.0,252.4058125974036,55.0,7.0,15.0,17.054446797121866,158.35136580028174,100.0,18.0,25.0,27.054446797121862,230.35136580028168,1243.0,969.4859264714688,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.577171535416667,18.577171535416667,18.577171535416667,18.577171535416667,,1.1,1.1,1.1,1.1,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.9319432383665988,0.98,0.98,0.98,0.98,45.771677556451685,45.771677556451685,45.771677556451685,45.771677556451685,183.08671022580674,4394.0810454193615,0.1220247940181324,48.68780556181348,96.4820744068219,142.3938325170939,183.89470888814225,0.23
1933-04-16,1933-04-27,1568.6399,0.9483007366521528,1487.5423727119592,0.23199999999999998,1933,4,16,1933.04,1932,7,198,29,0.1285236610023133,12.86343988544445,0.008647444349429144,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.09949296417699964,1339.5423727119592,1100.0,,4,275.0,275.0,275.0,275.0,239.5423727119592,55.0,7.0,15.0,16.185295453510758,146.3570772584484,100.0,18.0,25.0,26.18529545351075,218.3570772584484,1243.0,969.4443676656848,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.61873034120045,18.61873034120045,18.61873034120045,18.61873034120045,,1.1,1.1,1.1,1.1,0.9319725850003182,0.9319725850003182,0.9319725850003182,0.9319725850003182,0.98,0.98,0.98,0.98,45.875517483154546,45.875517483154546,45.875517483154546,45.875517483154546,183.50206993261813,4404.049678382837,0.12335922209602207,48.783688379355965,96.6765574284635,142.69225912244306,184.30812124198224,0.23
1933-04-17,1933-04-28,1547.2067,0.952015772450731,1472.9651816414466,0.235,1933,4,17,1933.04,1932,7,199,29,0.12726419169382094,14.577191070512526,0.009896493991981508,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.10047759569922177,1324.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,224.9651816414466,55.0,7.0,14.999999999999998,15.200350110908554,132.76483153053812,100.0,18.0,25.0,25.20035011090856,204.7648315305381,1243.0,969.3972721253032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66582588158208,18.66582588158208,18.66582588158208,18.66582588158208,,1.1,1.1,1.1,1.1,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.98,0.98,0.98,0.98,45.992890373189795,45.992890373189795,45.992890373189795,45.992890373189795,183.97156149275918,4415.31747582622,0.12489878497178356,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1933-04-18,1933-04-29,1547.2067,0.952015772450731,1472.9651816414466,0.235,1933,4,18,1933.04,1932,7,200,29,0.12726419169382094,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.10047759569922177,1324.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,224.9651816414466,55.0,7.0,14.999999999999998,15.200350110908554,132.76483153053812,100.0,18.0,25.0,25.20035011090856,204.7648315305381,1243.0,969.3972721253032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66582588158208,18.66582588158208,18.66582588158208,18.66582588158208,,1.1,1.1,1.1,1.1,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.98,0.98,0.98,0.98,45.992890373189795,45.992890373189795,45.992890373189795,45.992890373189795,183.97156149275918,4415.31747582622,0.12489878497178356,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1933-04-19,1933-04-30,1547.2067,0.952015772450731,1472.9651816414466,0.235,1933,4,19,1933.04,1932,7,201,29,0.12726419169382094,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.10047759569922177,1324.9651816414466,1100.0,,4,275.0,275.0,275.0,275.0,224.9651816414466,55.0,7.0,14.999999999999998,15.200350110908554,132.76483153053812,100.0,18.0,25.0,25.20035011090856,204.7648315305381,1243.0,969.3972721253032,990.0,0.921967213114754,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66582588158208,18.66582588158208,18.66582588158208,18.66582588158208,,1.1,1.1,1.1,1.1,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.9319995785470784,0.98,0.98,0.98,0.98,45.992890373189795,45.992890373189795,45.992890373189795,45.992890373189795,183.97156149275918,4415.31747582622,0.12489878497178356,48.89198393458499,96.8962470262115,143.02943729799662,184.77538992873247,0.235
1933-04-20,1933-05-01,1536.5597,0.9454747988820564,1452.778473327773,0.237,1933,4,20,1933.04,1932,7,202,29,0.12552006009551958,20.18670831367353,0.013895241899773831,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.1018737561969701,1304.7784733277724,1100.0,,4,275.0,275.0,275.0,275.0,204.7784733277731,55.00000000000001,6.999999999999997,13.836383332957645,13.836383332957645,115.1057066618578,100.0,18.0,23.836383332957645,23.836383332957645,187.10570666185782,1241.8363833329574,969.3320535292128,990.0,0.9189151038241512,0.48,988.6010848961757,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.73409658696308,18.73409658696308,18.73409658696308,18.73409658696308,,1.1,1.1,1.1,1.1,0.9320268947689214,0.9320268947689214,0.9320268947689214,0.9320268947689214,0.98,0.98,0.98,0.98,46.16246341986537,46.16246341986537,46.16246341986537,46.16246341986537,184.64985367946147,4431.596488307076,0.12710117686180852,49.04131471216475,97.19923287322236,143.49458692160084,185.42031021478363,0.235
1933-04-21,1933-05-02,1494.4335,0.9440321959395022,1410.793338690556,0.243,1933,4,21,1933.04,1932,7,203,29,0.12189254446286404,41.985134637217016,0.029759946751794275,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.1049055137567972,1262.793338690556,1100.0,,4,275.0,275.0,275.0,275.0,162.79333869055608,49.497974601858274,7.000000000000003,10.99954991152406,10.99954991152406,84.2962642656497,94.49797460185827,18.0,20.99954991152406,20.99954991152406,156.29626426564968,1233.4975245133826,969.1964092480772,990.0,0.897042687248216,0.48,988.6229573127516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.891613284674534,18.891613284674534,18.891613284674534,18.891613284674534,,1.1,1.1,1.1,1.1,0.9320365718375744,0.9320365718375744,0.9320365718375744,0.9320365718375744,0.98,0.98,0.98,0.98,46.55108175800961,46.55108175800961,46.55108175800961,46.55108175800961,186.20432703203844,4468.903848768921,0.13198554453401806,49.34949717588065,97.82471610000721,144.45532396482832,186.75349914764712,0.245
1933-04-22,1933-05-03,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1933,4,22,1933.04,1932,7,204,30,0.12096211011151373,10.768916103591664,0.007691948747360325,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.10571244159193,1252.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,152.0244225869644,46.22364200279323,7.0,10.271920445065165,10.271920445065165,78.25693969404087,91.22364200279324,18.0,20.271920445065163,20.271920445065163,150.25693969404085,1229.4955624478584,969.161617365281,990.0,0.8865457375681534,0.48,988.633454262432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.93690211715086,18.93690211715086,18.93690211715086,18.93690211715086,,1.1,1.1,1.1,1.1,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.98,0.98,0.98,0.98,46.66212812398557,46.66212812398557,46.66212812398557,46.66212812398557,186.64851249594227,4479.564299902615,0.13331804037464806,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1933-04-23,1933-05-04,1484.0171,0.9434018129487622,1400.0244225869644,0.245,1933,4,23,1933.04,1932,7,205,30,0.12096211011151373,0.0,0.0,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.10571244159193,1252.0244225869646,1100.0,,4,275.0,275.0,275.0,275.0,152.0244225869644,46.22364200279323,7.0,10.271920445065165,10.271920445065165,78.25693969404087,91.22364200279324,18.0,20.271920445065163,20.271920445065163,150.25693969404085,1229.4955624478584,969.161617365281,990.0,0.8865457375681534,0.48,988.633454262432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.93690211715086,18.93690211715086,18.93690211715086,18.93690211715086,,1.1,1.1,1.1,1.1,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.9320255769271946,0.98,0.98,0.98,0.98,46.66212812398557,46.66212812398557,46.66212812398557,46.66212812398557,186.64851249594227,4479.564299902615,0.13331804037464806,49.42801573226205,97.984119085564,144.70027200281837,187.09365922109515,0.245
1933-04-24,1933-05-05,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1933,4,24,1933.04,1932,7,206,30,0.11963170332398144,15.398226707550066,0.011120854677872266,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.10688805429251692,1236.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,136.62619587941435,41.54174874711923,7.0,9.231499721582052,9.231499721582052,69.62144768913103,86.54174874711924,18.0,19.23149972158205,19.23149972158205,141.62144768913103,1223.7732484687012,969.1118692482255,990.0,0.8753428328414246,0.48,988.6446571671588,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99785313893274,18.99785313893274,18.99785313893274,18.99785313893274,,1.1,1.1,1.1,1.1,0.9320010665170152,0.9320010665170152,0.9320010665170152,0.9320010665170152,0.98,0.98,0.98,0.98,46.811085525303724,46.811085525303724,46.811085525303724,46.811085525303724,187.2443421012149,4493.8642104291575,0.13523096894919778,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1933-04-25,1933-05-06,1463.3217,0.9412299069783912,1377.322147570461,0.25,1933,4,25,1933.04,1932,7,207,30,0.11900063355008784,7.30404830895327,0.005303079110313668,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.10745489010037763,1229.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,129.32214757046108,39.320923247775326,7.0,8.737982943950074,8.737982943950074,65.52525843478561,84.32092324777534,18.0,18.737982943950072,18.737982943950072,137.5252584347856,1221.0589061917253,969.0882715536893,990.0,0.8714252254313561,0.48,988.6485747745686,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.025368440879408,19.025368440879408,19.025368440879408,19.025368440879408,,1.1,1.1,1.1,1.1,0.9319863504428714,0.9319863504428714,0.9319863504428714,0.9319863504428714,0.98,0.98,0.98,0.98,46.8781435666198,46.8781435666198,46.8781435666198,46.8781435666198,187.5125742664792,4500.3017823955015,0.13614285851515825,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1933-04-26,1933-05-07,1463.3217,0.9412299069783912,1377.322147570461,0.25,1933,4,26,1933.04,1932,7,208,30,0.11900063355008784,0.0,0.0,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.10745489010037763,1229.3221475704609,1100.0,,4,275.0,275.0,275.0,275.0,129.32214757046108,39.320923247775326,7.0,8.737982943950074,8.737982943950074,65.52525843478561,84.32092324777534,18.0,18.737982943950072,18.737982943950072,137.5252584347856,1221.0589061917253,969.0882715536893,990.0,0.8714252254313561,0.48,988.6485747745686,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.025368440879408,19.025368440879408,19.025368440879408,19.025368440879408,,1.1,1.1,1.1,1.1,0.9319863504428714,0.9319863504428714,0.9319863504428714,0.9319863504428714,0.98,0.98,0.98,0.98,46.8781435666198,46.8781435666198,46.8781435666198,46.8781435666198,187.5125742664792,4500.3017823955015,0.13614285851515825,49.592828813663175,98.31876904734087,145.2146586548761,187.80833024200248,0.25
1933-04-27,1933-05-08,1442.8091,0.9277341552492594,1338.5432815744439,0.253,1933,4,27,1933.04,1932,7,209,30,0.11565013952803198,38.7788659960172,0.02897094664761536,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.11056795998850104,1190.5432815744439,1100.0,,4,275.0,275.0,275.0,275.0,90.54328157444388,27.530051830067396,6.729568225127586,6.117789295570532,6.117789295570532,44.04808292810785,72.53005183006739,17.729568225127586,16.117789295570528,16.117789295570528,116.04808292810786,1206.3774093507654,968.9639931706624,990.0,0.8502354361763624,0.48,988.6697645638237,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.17083661316105,19.17083661316105,19.17083661316105,19.17083661316105,,1.1,1.1,1.1,1.1,0.9318708039708248,0.9318708039708248,0.9318708039708248,0.9318708039708248,0.98,0.98,0.98,0.98,47.23071802800913,47.23071802800913,47.23071802800913,47.23071802800913,188.92287211203652,4534.148930688876,0.14114065246348886,49.8698565346057,98.88144909337437,146.07999646833562,189.01166368932084,0.255
1933-04-28,1933-05-09,1392.3229999999999,0.9189558294159528,1279.4833372799076,0.262,1933,4,28,1933.04,1932,7,210,30,0.11054736034098404,59.05994429453632,0.04615921331190888,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.11567169003907288,1131.4833372799076,1100.0,,4,275.0,275.0,275.0,275.0,31.48333727990757,9.572636335107033,2.3399777708039413,2.127252518912674,2.127252518912674,15.316218136171253,54.57263633510704,13.33997777080394,12.127252518912673,12.127252518912673,87.31621813617126,1180.0398666248234,968.7783762028796,990.0,0.8122224879121166,0.48,988.707777512088,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.39446652920817,19.39446652920817,19.39446652920817,19.39446652920817,,1.1,1.1,1.1,1.1,0.9315693609713976,0.9315693609713976,0.9315693609713976,0.9315693609713976,0.98,0.98,0.98,0.98,47.76621305678026,47.76621305678026,47.76621305678026,47.76621305678026,191.06485222712104,4585.556453450905,0.14932969164984328,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1933-04-29,1933-05-10,1362.5733,0.925071362348696,1260.4775389309586,0.266,1933,4,29,1933.04,1932,7,211,31,0.10890525936363482,19.00579834894893,0.015078252298782097,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.11741581696530852,1112.4775389309586,1100.0,,4,275.0,275.0,275.0,275.0,12.477538930958646,3.7938462965752637,0.9273846502739532,0.8430769547945031,0.8430769547945031,6.070154074520423,48.79384629657526,11.927384650273956,10.843076954794505,10.843076954794505,78.07015407452043,1171.5643079016436,968.718643693783,990.0,0.7999897227446405,0.48,988.7200102772554,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.466431803472414,19.466431803472414,19.466431803472414,19.466431803472414,,1.1,1.1,1.1,1.1,0.931440446157328,0.931440446157328,0.931440446157328,0.931440446157328,0.98,0.98,0.98,0.98,47.936820143872346,47.936820143872346,47.936820143872346,47.936820143872346,191.74728057548938,4601.934733811747,0.1521227270246441,50.40835311123036,99.97588314835232,147.76479311372862,191.35851241372467,0.265
1933-04-30,1933-05-11,1352.7466,0.9226721592733896,1248.1416263717365,0.268,1933,4,30,1933.04,1932,7,212,31,0.10783943651851803,12.335912559222152,0.00988342372258012,0.85,4,Mod_Dry,45,11,10,10,72,148.0,0.1185762872361096,1100.1416263717365,1100.0,,4,275.0,275.0,275.0,275.0,0.14162637173649273,0.04306207248744712,0.010526284385820405,0.009569349441654915,0.009569349441654915,0.06889931597991539,45.04306207248744,11.01052628438582,10.009569349441655,10.009569349441655,72.06889931597992,1166.063157706315,968.6798736828824,990.0,0.7920499183390113,0.48,988.7279500816612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.513141618778448,19.513141618778448,19.513141618778448,19.513141618778448,,1.1,1.1,1.1,1.1,0.9313484577092268,0.9313484577092268,0.9313484577092268,0.9313484577092268,0.98,0.98,0.98,0.98,48.04709925138185,48.04709925138185,48.04709925138185,48.04709925138185,192.1883970055275,4612.52152813266,0.1539796389646952,50.49240679723496,100.14679684256643,148.02811027628672,191.72579529115376,0.27
1933-05-01,1933-05-12,1313.8865,0.921125596044422,1210.2544854472196,0.278,1933,5,1,1933.05,1932,8,213,31,0.1045659875426398,37.88714092451687,0.031305102670630976,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15864432010681714,1018.2544854472197,1018.2544854472197,,4,254.56362136180493,254.56362136180493,254.56362136180493,254.56362136180493,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1085.2544854472196,968.5607998114057,990.0,0.6754188449753685,0.3737308310813855,988.9508503239432,0.4585068802037851,0.4585068802037851,0.4585068802037851,0.4585068802037851,19.931543632333856,19.931543632333856,19.931543632333856,19.931543632333856,,1.0182544854472195,1.0182544854472195,1.0182544854472195,1.0182544854472195,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.8522035689896,45.8522035689896,45.8522035689896,45.8522035689896,183.4088142759584,4401.8115426230015,0.15154565959586935,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
1933-05-02,1933-05-13,1304.2828,0.9281309185437228,1210.5451932047783,0.276,1933,5,2,1933.05,1932,8,214,31,0.10459110469289283,0.2907077575587209,0.00024014614174717905,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.1586062222854334,1018.5451932047785,1018.5451932047785,,4,254.63629830119459,254.63629830119459,254.63629830119459,254.63629830119459,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1085.5451932047783,968.561713464358,990.0,0.6758384231821543,0.37410875116621184,988.9500528256516,0.4587682877761799,0.4587682877761799,0.4587682877761799,0.4587682877761799,19.929571073517494,19.929571073517494,19.929571073517494,19.929571073517494,,1.0185451932047784,1.0185451932047784,1.0185451932047784,1.0185451932047784,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.86075506141877,45.86075506141877,45.86075506141877,45.86075506141877,183.44302024567506,4402.632485896202,0.15153752315519164,50.74679996876463,100.66422078151548,148.82563433962738,192.83905174573272,0.275
1933-05-03,1933-05-14,1285.2084,0.929310751141254,1194.3579835770493,0.28200000000000003,1933,5,3,1933.05,1932,8,215,31,0.10319252978105704,16.18720962772909,0.013553063528950604,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16075582249215475,1002.3579835770493,1002.3579835770493,,4,250.5894958942623,250.5894958942623,250.5894958942623,250.5894958942623,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1069.3579835770493,968.5108393769564,990.0,0.6524754402142978,0.353065378650164,988.9944591811355,0.4443254722554406,0.4443254722554406,0.4443254722554406,0.4443254722554406,20.039294331923614,20.039294331923614,20.039294331923614,20.039294331923614,,1.0023579835770493,1.0023579835770493,1.0023579835770493,1.0023579835770493,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.38038993318917,45.38038993318917,45.38038993318917,45.38038993318917,181.52155973275669,4356.51743358616,0.15198253976509427,50.855497226338294,100.8853735117356,149.1666726780139,193.31549983358704,0.28
1933-05-04,1933-05-15,1275.7375,0.93012696563814,1186.5978498257864,0.28400000000000003,1933,5,4,1933.05,1932,8,216,31,0.10252205422494796,7.760133751262858,0.006539817809717236,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16180713628310467,994.5978498257864,994.5978498257864,,4,248.6494624564466,248.6494624564466,248.6494624564466,248.6494624564466,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.5978498257864,968.4864503851668,990.0,0.6412752471712381,0.3456782798606291,989.013046472968,0.437483134397037,0.437483134397037,0.437483134397037,0.437483134397037,20.089112953404253,20.089112953404253,20.089112953404253,20.089112953404253,,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.9945978498257864,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.141004813769776,45.141004813769776,45.141004813769776,45.141004813769776,180.56401925507907,4333.536462121899,0.15216951495537356,50.90742755709898,100.9910442433333,149.32966307793666,193.54329113940258,0.285
1933-05-05,1933-05-16,1247.589,0.9303667296750662,1160.715297908586,0.28800000000000003,1933,5,5,1933.05,1932,8,217,31,0.10028580173930184,25.88255191720032,0.02229879451389701,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16541524036596375,968.715297908586,968.715297908586,,4,242.17882447714646,242.17882447714646,242.17882447714646,242.17882447714646,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1035.715297908586,968.4051052219985,990.0,0.603918986672186,0.32497223832686883,989.0711087750012,0.4150437734692917,0.4150437734692917,0.4150437734692917,0.4150437734692917,20.250959779533318,20.250959779533318,20.250959779533318,20.250959779533318,,0.968715297908586,0.968715297908586,0.968715297908586,0.968715297908586,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.32050646802626,44.32050646802626,44.32050646802626,44.32050646802626,177.28202587210504,4254.768620930521,0.1527351506364545,51.079787730844046,101.34184104901293,149.87091543670834,194.30013403301518,0.29
1933-05-06,1933-05-17,1229.0427,0.9335129102384718,1147.327227684349,0.293,1933,5,6,1933.05,1932,8,218,32,0.09912907247192776,13.388070224237024,0.011668920514732464,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16734545765771955,955.327227684349,955.327227684349,,4,238.83180692108726,238.83180692108726,238.83180692108726,238.83180692108726,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1022.327227684349,968.3630284298648,990.0,0.5902201687944234,0.31426178214747924,989.0955180490581,0.4036674126423477,0.4036674126423477,0.4036674126423477,0.4036674126423477,20.328822206550726,20.328822206550726,20.328822206550726,20.328822206550726,,0.9553272276843492,0.9553272276843492,0.9553272276843492,0.9553272276843492,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.876029382357004,43.876029382357004,43.876029382357004,43.876029382357004,175.50411752942802,4212.098820706273,0.1529677961915434,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1933-05-07,1933-05-18,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1933,5,7,1933.05,1932,8,219,32,0.09867184627968742,5.2919698175965095,0.004633805989038871,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.16812090404165236,950.0352578667523,950.0352578667523,,4,237.50881446668808,237.50881446668808,237.50881446668808,237.50881446668808,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.0352578667523,968.346396524724,990.0,0.5853709534237175,0.31002820629340205,989.1046008402827,0.3992139935946177,0.3992139935946177,0.3992139935946177,0.3992139935946177,20.35899032196421,20.35899032196421,20.35899032196421,20.35899032196421,,0.9500352578667526,0.9500352578667526,0.9500352578667526,0.9500352578667526,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.69773277090516,43.69773277090516,43.69773277090516,43.69773277090516,174.79093108362065,4194.982346006896,0.1530521320419815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1933-05-08,1933-05-19,1192.4734,0.9375132267512524,1117.9595850490366,0.301,1933,5,8,1933.05,1932,8,220,32,0.09659170814823677,24.07567281771594,0.02153536956048364,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.17174144984103193,925.9595850490366,925.9595850490366,,4,231.48989626225915,231.48989626225915,231.48989626225915,231.48989626225915,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,992.9595850490366,968.27073012444,990.0,0.563309579925412,0.2907676680392293,989.1459227520352,0.3792635010328086,0.3792635010328086,0.3792635010328086,0.3792635010328086,20.495929126562615,20.495929126562615,20.495929126562615,20.495929126562615,,0.9259595850490366,0.9259595850490366,0.9259595850490366,0.9259595850490366,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.8768219357155,42.8768219357155,42.8768219357155,42.8768219357155,171.507287742862,4116.174905828688,0.1534109909128238,51.36163873474185,101.91571325173165,150.75693572671094,195.54043874137818,0.3
1933-05-09,1933-05-20,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1933,5,9,1933.05,1932,8,221,32,0.09604086103293916,6.375545315944238,0.005735549529368107,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.17272648143284067,919.5840397330924,919.5840397330924,,4,229.8960099332731,229.8960099332731,229.8960099332731,229.8960099332731,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,986.5840397330924,968.250692696304,990.0,0.5574674467673755,0.2856672317864739,989.1568653214464,0.3740655363714566,0.3740655363714566,0.3740655363714566,0.3740655363714566,20.53210708877072,20.53210708877072,20.53210708877072,20.53210708877072,,0.9195840397330924,0.9195840397330924,0.9195840397330924,0.9195840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.656762521417214,42.656762521417214,42.656762521417214,42.656762521417214,170.62705008566886,4095.0492020560523,0.1534990104091805,51.40335758553538,102.0006816222168,150.88818395585488,195.724315715718,0.305
1933-05-10,1933-05-21,1156.5974,0.9387956563507877,1085.8086152666144,0.311,1933,5,10,1933.05,1932,8,222,32,0.09381386435903548,25.775424466477947,0.023738460078573727,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.17682674211684665,893.8086152666144,893.8086152666144,,4,223.4521538166536,223.4521538166536,223.4521538166536,223.4521538166536,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,960.8086152666144,968.1696842194092,990.0,0.5338485319176148,0.2650468922132916,989.2011045758693,0.3534144975619746,0.3534144975619746,0.3534144975619746,0.3534144975619746,20.678005858897787,20.678005858897787,20.678005858897787,20.678005858897787,,0.8938086152666144,0.8938086152666144,0.8938086152666144,0.8938086152666144,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.755735299973104,41.755735299973104,41.755735299973104,41.755735299973104,167.02294119989241,4008.5505887974177,0.15382355495390948,51.57119441126158,102.34258094314926,151.41647400295648,196.46483795384603,0.31
1933-05-11,1933-05-22,1147.7361,0.9423826326999282,1081.606567562748,0.312,1933,5,11,1933.05,1932,8,223,32,0.09345080743742144,4.2020477038663575,0.003885005721937408,0.92,5,Dry,42,9,8,6,82,147.0,0.13590893806353666,934.606567562748,934.606567562748,,4,233.65164189068702,233.65164189068702,233.65164189068702,233.65164189068702,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,993.606567562748,968.1564777837688,990.0,0.5639024324280162,0.2976852540501985,989.1384123135216,0.3863703556511479,0.3863703556511479,0.3863703556511479,0.3863703556511479,20.595564174102027,20.595564174102027,20.595564174102027,20.595564174102027,,0.9346065675627478,0.9346065675627478,0.9346065675627478,0.9346065675627478,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.48760265649169,43.48760265649169,43.48760265649169,43.48760265649169,173.95041062596675,4174.8098550232025,0.16082595635300193,51.59842986405598,102.39807247452784,151.50224313159543,196.58512391481082,0.31
1933-05-12,1933-05-23,1130.1421,0.9321639202112424,1053.477690331766,0.316,1933,5,12,1933.05,1932,8,224,32,0.0910204724446646,28.12887723098197,0.026700970973693325,0.92,5,Dry,42,9,8,6,82,147.0,0.13953783867383662,906.4776903317661,906.4776903317661,,4,226.61942258294152,226.61942258294152,226.61942258294152,226.61942258294152,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,965.4776903317661,968.0680727410428,990.0,0.5381269672362796,0.2751821522654129,989.1866908804983,0.3634919944433136,0.3634919944433136,0.3634919944433136,0.3634919944433136,20.755126145012323,20.755126145012323,20.755126145012323,20.755126145012323,,0.9064776903317661,0.9064776903317661,0.9064776903317661,0.9064776903317661,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,42.505530669154474,42.505530669154474,42.505530669154474,42.505530669154474,170.0221226766179,4080.530944238829,0.16139128928593993,51.77982872317472,102.76774338666864,152.07380282249534,197.38714094759086,0.315
1933-05-13,1933-05-24,1104.0713,0.9200488001050608,1015.7994747954344,0.324,1933,5,13,1933.05,1932,8,225,33,0.08776507462232554,37.678215536331656,0.03709217859550424,0.92,5,Dry,42,9,8,6,82,147.0,0.14471360110675724,868.7994747954344,868.7994747954344,,4,217.1998686988586,217.1998686988586,217.1998686988586,217.1998686988586,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,927.7994747954344,967.9496554922142,990.0,0.5036011123623503,0.24503957983634755,989.2513593078012,0.3339346454761025,0.3339346454761025,0.3339346454761025,0.3339346454761025,20.967769170110973,20.967769170110973,20.967769170110973,20.967769170110973,,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.8687994747954344,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.156148156691096,41.156148156691096,41.156148156691096,41.156148156691096,164.62459262676438,3950.990223042345,0.1620640655085169,52.02028652161353,103.25797740388893,152.8322828486511,198.45265421641918,0.325
1933-05-14,1933-05-25,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1933,5,14,1933.05,1932,8,226,33,0.08697992058215302,9.087431020515057,0.009026842458782406,0.92,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1933-05-15,1933-05-26,1086.9032,0.9262205169466052,1006.7120437749194,0.32799999999999996,1933,5,15,1933.05,1932,8,227,33,0.08697992058215302,0.0,0.0,0.92,5,Dry,42,9,8,6,82,147.0,0.146019907985591,859.7120437749194,859.7120437749194,,4,214.92801094372984,214.92801094372984,214.92801094372984,214.92801094372984,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,918.7120437749194,967.9210949947212,990.0,0.4952739843355834,0.2377696350199355,989.2669563806444,0.3269923077389684,0.3269923077389684,0.3269923077389684,0.3269923077389684,21.01886907818443,21.01886907818443,21.01886907818443,21.01886907818443,,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.8597120437749194,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,40.82491613588404,40.82491613588404,40.82491613588404,40.82491613588404,163.29966454353615,3919.191949044868,0.16221089789608864,52.077844998201634,103.37536099864217,153.01398569094297,198.7081203541687,0.33
1933-05-16,1933-05-27,1061.4682,0.9261528299725064,983.0817773558224,0.336,1933,5,16,1933.05,1932,8,228,33,0.08493826556354306,23.630266419096984,0.02403692852760926,0.92,5,Dry,42,9,8,6,82,147.0,0.14952977807744874,836.0817773558224,836.0817773558224,,4,209.0204443389556,209.0204443389556,209.0204443389556,209.0204443389556,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,895.0817773558224,967.8323271094232,990.0,0.4736207521587217,0.21886542188465805,989.3075138259567,0.3092791890755993,0.3092791890755993,0.3092791890755993,0.3092791890755993,21.16590752745776,21.16590752745776,21.16590752745776,21.16590752745776,,0.8360817773558223,0.8360817773558223,0.8360817773558223,0.8360817773558223,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.15158523775313,39.15158523775313,39.15158523775313,39.15158523775313,156.6063409510125,3758.5521828243,0.15930143814915765,52.25564799482482,103.73805943809812,153.57564559253063,199.49831559257584,0.335
1933-05-17,1933-05-28,1044.7218,0.9257953135328424,967.1985463855954,0.342,1933,5,17,1933.05,1932,8,229,33,0.08356595440771544,15.883230970227034,0.016421892929411853,0.92,5,Dry,42,9,8,6,82,147.0,0.15198534008279532,820.1985463855954,820.1985463855954,,3,273.39951546186506,273.39951546186506,273.39951546186506,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,879.1985463855954,967.7687941855424,990.0,0.4590663970864021,0.2061588371084763,989.3347747658052,0.528737664498755,0.528737664498755,0.528737664498755,,21.03724291576405,21.03724291576405,21.03724291576405,,,1.0935980618474606,1.0935980618474606,1.0935980618474606,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.97679529912795,51.97679529912795,51.97679529912795,,155.93038589738384,3742.329261537212,0.16121858999901628,52.381883171660526,103.99565019660332,153.9747502819009,200.0603062866176,0.34
1933-05-18,1933-05-29,1028.1428,0.9290057686160774,955.150592161086,0.34600000000000003,1933,5,18,1933.05,1932,8,230,33,0.08252501116271782,12.04795422450934,0.012613669847861492,0.92,5,Dry,42,9,8,6,82,147.0,0.15390243298431466,808.150592161086,808.150592161086,,3,269.383530720362,269.383530720362,269.383530720362,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,867.150592161086,967.7206023686444,990.0,0.4480264390320709,0.19652047372886888,989.3554530872392,0.5133460134898801,0.5133460134898801,0.5133460134898801,,21.121504705104755,21.121504705104755,21.121504705104755,,,1.077534122881448,1.077534122881448,1.077534122881448,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.41843235422514,51.41843235422514,51.41843235422514,,154.2552970626754,3702.12712950421,0.16149840488887046,52.477063786310474,104.18992001735077,154.27586540018322,200.48459245701324,0.345
1933-05-19,1933-05-30,1019.9159,0.929403512816201,947.9134202370973,0.34900000000000003,1933,5,19,1933.05,1932,8,231,33,0.08189971950848521,7.2371719239887415,0.0076348448808526625,0.92,5,Dry,42,9,8,6,82,147.0,0.15507745418693572,800.9134202370973,800.9134202370973,,3,266.9711400790324,266.9711400790324,266.9711400790324,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,859.9134202370973,967.6916536809483,990.0,0.4413947675479377,0.19073073618967784,989.3678744962624,0.5042091568165497,0.5042091568165497,0.5042091568165497,,21.172011658497414,21.172011658497414,21.172011658497414,,,1.0678845603161295,1.0678845603161295,1.0678845603161295,,0.94,0.94,0.94,,0.98,0.98,0.98,,51.079822242608785,51.079822242608785,51.079822242608785,,153.23946672782637,3677.7472014678333,0.16165977130010173,52.533999642636054,104.30614981087773,154.45606919971095,200.7386245165107,0.35
1933-05-20,1933-05-31,1003.5869,0.9324029395654212,935.7473756693485,0.354,1933,5,20,1933.05,1932,8,232,34,0.08084857325783171,12.166044567748829,0.013001419917471151,0.92,5,Dry,42,9,8,6,82,147.0,0.15709368128855247,788.7473756693485,788.7473756693485,,3,262.91579188978284,262.91579188978284,262.91579188978284,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,847.7473756693485,967.6429895026773,990.0,0.4302465992189249,0.18437368783467425,989.3853797129464,0.4890337751751884,0.4890337751751884,0.4890337751751884,,21.253356435093966,21.253356435093966,21.253356435093966,,,1.0516631675591313,1.0516631675591313,1.0516631675591313,,0.94,0.94,0.94,,0.98,0.98,0.98,,50.49718106981742,50.49718106981742,50.49718106981742,,151.49154320945226,3635.7970370268536,0.1618936340602494,52.62930574438175,104.50074331868223,154.75785307059897,201.16424444229537,0.355
1933-05-21,1933-06-01,971.4252,0.934067963185034,907.3771579506143,0.364,1933,5,21,1933.05,1932,8,233,34,0.07839738644693307,28.370217718734125,0.0312661801877519,0.95,5,Dry,42,9,8,6,82,147.0,0.16200540063407762,760.3771579506143,760.3771579506143,,3,253.45905265020482,253.45905265020482,253.45905265020482,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,819.3771579506143,967.5295086318024,990.0,0.4042499853730729,0.17018857897530718,989.4255614356515,0.4545430479317752,0.4545430479317752,0.4545430479317752,,21.44150975591744,21.44150975591744,21.44150975591744,,,1.0138362106008192,1.0138362106008192,1.0138362106008192,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.111828739626226,49.111828739626226,49.111828739626226,,147.33548621887869,3536.051669253089,0.16237513246602767,52.84956040554186,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1933-05-22,1933-06-02,955.5912,0.9401594064210812,898.4080553732088,0.371,1933,5,22,1933.05,1932,8,234,34,0.07762245598424522,8.969102577405577,0.009983328314748595,0.95,5,Dry,42,9,8,6,82,147.0,0.16362275373736998,751.4080553732088,751.4080553732088,,3,250.4693517910696,250.4693517910696,250.4693517910696,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,810.4080553732088,967.4936322214928,990.0,0.39603128580015146,0.1657040276866044,989.4382646865132,0.443900199001072,0.443900199001072,0.443900199001072,,21.50073226601932,21.50073226601932,21.50073226601932,,,1.0018774071642784,1.0018774071642784,1.0018774071642784,,0.94,0.94,0.94,,0.98,0.98,0.98,,48.66657463117048,48.66657463117048,48.66657463117048,,145.99972389351146,3503.9933734442748,0.16250936645137445,52.91860870402122,105.09170353252985,155.67500405486814,202.4593022272197,0.37
