Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-05-23,1933-06-03,916.7204,0.9323009893305656,854.6593358595118,0.384,1933,5,23,1933.05,1932,8,235,34,0.07384256661826183,43.748719513696976,0.051188488416498576,0.95,5,Dry,42,9,8,6,82,147.0,0.17199835517173095,707.6593358595118,707.6593358595118,,3,235.8864452865039,235.8864452865039,235.8864452865039,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,766.6593358595118,967.318637343438,990.0,0.3611068613678329,0.1438296679297559,989.4950634707023,0.3937863660627952,0.3937863660627952,0.3937863660627952,,21.782639761201654,21.782639761201654,21.782639761201654,,,0.9435457811460156,0.9435457811460156,0.9435457811460156,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.4340357797143,46.4340357797143,46.4340357797143,,139.3021073391429,3343.2505761394286,0.16299138322645232,53.251336538207404,105.77189342959814,156.73193471266615,203.9547721574774,0.385
1933-05-24,1933-06-04,893.8841,0.9191395355838059,821.6042165397482,0.396,1933,5,24,1933.05,1932,8,236,34,0.07098660430903425,33.055119319763435,0.040232411974439115,0.95,5,Dry,42,9,8,6,82,147.0,0.17891826385592596,674.6042165397482,674.6042165397482,,3,224.86807217991608,224.86807217991608,224.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,733.6042165397482,967.1864168661592,990.0,0.3419444733563758,0.13238126496192448,989.5256742616816,0.3579022054858268,0.3579022054858268,0.3579022054858268,,21.9813551900368,21.9813551900368,21.9813551900368,,,0.8994722887196643,0.8994722887196643,0.8994722887196643,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.668893771754036,44.668893771754036,44.668893771754036,,134.00668131526206,3216.160351566291,0.16310369228585747,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1933-05-25,1933-06-05,849.2947,0.9261387421267372,786.5647251529042,0.41,1933,5,25,1933.05,1932,8,237,34,0.06795919225321093,35.03949138684402,0.04454749910127551,0.95,5,Dry,42,9,8,6,82,147.0,0.1868886250542496,639.5647251529043,639.5647251529043,,3,213.18824171763472,213.18824171763472,213.18824171763472,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,698.5647251529042,967.0462589006115,990.0,0.3216317247263213,0.12186941754587127,989.5564988577278,0.3217249196353642,0.3217249196353642,0.3217249196353642,,22.188515037480773,22.188515037480773,22.188515037480773,,,0.8527529668705389,0.8527529668705389,0.8527529668705389,,0.94,0.94,0.94,,0.98,0.98,0.98,,42.74786434400336,42.74786434400336,42.74786434400336,,128.2435930320101,3077.8462327682428,0.16304264471951774,53.755551855991754,106.80381444497101,158.33827981225403,206.23431789018605,0.41
1933-05-26,1933-06-06,827.5366,0.9228252692239536,763.6716856876753,0.42,1933,5,26,1933.05,1932,8,238,34,0.06598123364341514,22.89303946522898,0.029977593636477607,0.95,5,Dry,42,9,8,6,82,147.0,0.1924910963114059,616.6716856876752,616.6716856876752,,3,205.55722856255844,205.55722856255844,205.55722856255844,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,675.6716856876752,966.9546867427507,990.0,0.30836039750010164,0.1150015057063026,989.5766380967937,0.2991229788923281,0.2991229788923281,0.2991229788923281,,22.322828375150507,22.322828375150507,22.322828375150507,,,0.8222289142502337,0.8222289142502337,0.8222289142502337,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.607444941216116,40.607444941216116,40.607444941216116,,121.82233482364836,2923.73603576756,0.15952186928856618,53.92125533505561,107.14327098581293,158.8675093938732,206.987236357441,0.42
1933-05-27,1933-06-07,813.2284,0.9237222386349396,751.1971581695099,0.425,1933,5,27,1933.05,1932,8,239,35,0.06490343446584565,12.474527518165472,0.01660619636602853,0.95,5,Dry,42,9,8,6,82,147.0,0.1956876412554652,604.1971581695099,604.1971581695099,,3,201.39905272317,201.39905272317,201.39905272317,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,663.1971581695099,966.9047886326781,990.0,0.3011287873446434,0.11125914745085297,989.5876120652048,0.2871512035469049,0.2871512035469049,0.2871512035469049,,22.395672228979656,22.395672228979656,22.395672228979656,,,0.8055962108926797,0.8055962108926797,0.8055962108926797,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.915834795932064,39.915834795932064,39.915834795932064,,119.74750438779616,2873.9401053071088,0.15940888897875036,54.01072917572097,107.32663717016784,159.15356368982413,207.3946095699768,0.425
1933-05-28,1933-06-08,785.0819,0.9254874053024592,726.5834105809247,0.43799999999999994,1933,5,28,1933.05,1932,8,240,35,0.0627768066741919,24.61374758858517,0.033876010971549374,0.95,5,Dry,42,9,8,6,82,147.0,0.20231675793763199,579.5834105809248,579.5834105809248,,3,193.1944701936416,193.1944701936416,193.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,638.5834105809248,966.8063336423236,990.0,0.2868599481628549,0.10183336423236987,989.6113066876047,0.2642414941665915,0.2642414941665915,0.2642414941665915,,22.540731551114554,22.540731551114554,22.540731551114554,,,0.7727778807745662,0.7727778807745662,0.7727778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.53775296155165,38.53775296155165,38.53775296155165,,115.61325888465498,2774.7182132317193,0.1591190456608675,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1933-05-29,1933-06-09,764.3804,0.9163502974918004,700.4402069369013,0.44799999999999995,1933,5,29,1933.05,1932,8,241,35,0.060518033879348274,26.143203644023398,0.037323961967218273,0.95,5,Dry,42,9,8,6,82,147.0,0.20986802091622705,553.4402069369013,553.4402069369013,,3,184.4800689789671,184.4800689789671,184.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,612.4402069369013,966.7017608277476,990.0,0.271704467789508,0.09137608277476053,989.6369194494356,0.2409432352058727,0.2409432352058727,0.2409432352058727,,22.694215386482306,22.694215386482306,22.694215386482306,,,0.7379202759158684,0.7379202759158684,0.7379202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,37.05000875077031,37.05000875077031,37.05000875077031,,111.15002625231094,2667.600630055463,0.15868595941740934,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1933-05-30,1933-06-10,750.7725,0.9169012381868608,688.3842348466451,0.45299999999999996,1933,5,30,1933.05,1932,8,242,35,0.05947639789075013,12.055972090256205,0.01751343432921873,0.95,5,Dry,42,9,8,6,82,147.0,0.2135435307183465,541.3842348466451,541.3842348466451,,2,270.69211742332254,270.69211742332254,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,600.3842348466451,966.6535369393864,990.0,0.26471549846182324,0.08655369393865804,989.6487308075997,0.5183364280283985,0.5183364280283985,,,22.476857440184652,22.476857440184652,,,,1.0827684696932902,1.0827684696932902,,,0.94,0.94,,,0.98,0.98,,,54.98372224186368,54.98372224186368,,,109.96744448372736,2639.218667609457,0.1597471861165231,54.452362198870404,108.23249732363584,160.56865202438917,209.41434438994168,0.455
1933-05-31,1933-06-11,730.6486,0.9139302630737146,667.7618672124413,0.46299999999999997,1933,5,31,1933.05,1932,8,243,35,0.05769462532715493,20.622367634203783,0.030882817134035293,0.95,5,Dry,42,9,8,6,82,147.0,0.22013835652767744,520.7618672124413,520.7618672124413,,2,260.38093360622065,260.38093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,579.7618672124413,966.5710474688498,990.0,0.25276050273185,0.07830474688497653,989.6689347503833,0.479665438293317,0.479665438293317,,,22.618221843240104,22.618221843240104,,,,1.0415237344248829,1.0415237344248829,,,0.95,0.95,,,0.98,0.98,,,53.788115354175815,53.788115354175815,,,107.57623070835163,2581.8295370004394,0.16109969135767885,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1933-06-01,1933-06-12,724.0169999999997,0.9086868735793636,657.9047441483102,0.466,1933,6,1,1933.06,1932,9,244,35,0.056842969894414,9.857123064131088,0.01498259915558386,0.95,5,Dry,39,9,7,5,59,119.0,0.1808772486571005,538.9047441483102,538.9047441483102,,2,269.4523720741551,269.4523720741551,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,593.9047441483102,966.5316189765933,990.0,0.2609592719700349,0.0855618976593241,989.6534788303708,0.5136079471334208,0.5136079471334208,,,22.60825190664401,22.60825190664401,,,,1.0778094882966205,1.0778094882966205,,,0.95,0.95,,,0.98,0.98,,,55.637509710363425,55.637509710363425,,,111.27501942072685,2670.6004660974445,0.16913545678223948,54.6612369763531,108.66141832663055,161.23988364523154,210.37515372582527,0.465
1933-06-02,1933-06-13,691.4282,0.8964100209249521,619.803167230102,0.479,1933,6,2,1933.06,1932,9,245,35,0.053550993648680816,38.10157691820825,0.06147367250232692,0.95,5,Dry,39,9,7,5,59,119.0,0.19199643740416905,500.803167230102,500.803167230102,,2,250.4015836150509,250.4015836150509,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,555.803167230102,966.3792126689204,990.0,0.2388714012928128,0.0703212668920408,989.6908073318152,0.4436604098512871,0.4436604098512871,,,22.86793425304349,22.86793425304349,,,,1.0016063344602042,1.0016063344602042,,,0.94,0.94,,,0.98,0.98,,,51.74721040321378,51.74721040321378,,,103.49442080642756,2483.8660993542608,0.16697949652136132,54.917273829429206,109.18764814035644,162.06453181718769,211.558195355574,0.48
1933-06-03,1933-06-14,672.3268,0.8921244228803702,599.7991584370061,0.491,1933,6,3,1933.06,1932,9,246,36,0.051822647288957316,20.004008793095863,0.033351178493186875,0.95,5,Dry,39,9,7,5,59,119.0,0.19839974485809148,480.7991584370062,480.7991584370062,,2,240.39957921850305,240.39957921850305,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,535.7991584370061,966.2990962129663,990.0,0.2272748744562354,0.06615983168740122,989.7065652938563,0.4089766176062058,0.4089766176062058,,,22.998492463283682,22.998492463283682,,,,0.9615983168740122,0.9615983168740122,,,0.94,0.94,,,0.98,0.98,,,49.963863023019115,49.963863023019115,,,99.92772604603823,2398.265425104917,0.1666019777460777,55.04958041329834,109.45978794356935,162.49151751562945,212.17195004471816,0.49
1933-06-04,1933-06-15,641.2365,0.8976161950015159,575.5842672260894,0.504,1933,6,4,1933.06,1932,9,247,36,0.04973048068833412,24.214891210916683,0.0420701061333997,0.95,5,Dry,39,9,7,5,59,119.0,0.2067464431811108,456.5842672260894,456.5842672260894,,2,228.2921336130447,228.2921336130447,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,511.5842672260894,966.1901292025174,990.0,0.2132372563629504,0.06131685344521789,989.7254458901918,0.3688709967467921,0.3688709967467921,,,23.16644569092769,23.16644569092769,,,,0.9131685344521788,0.9131685344521788,,,0.94,0.94,,,0.98,0.98,,,47.79399029168411,47.79399029168411,,,95.58798058336822,2294.1115340008373,0.1660712184577854,55.22697531741262,109.82490890716451,163.0649772133217,212.9976048415306,0.505
1933-06-05,1933-06-16,623.0255,0.8986760817668561,559.8981151808364,0.516,1933,6,5,1933.06,1932,9,248,36,0.048375197151624263,15.686152045253039,0.028016082962141624,0.95,5,Dry,39,9,7,5,59,119.0,0.2125386686854005,440.8981151808364,440.8981151808364,,2,220.4490575904182,220.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,495.8981151808364,966.1195415183136,990.0,0.2066451305028608,0.05817962303616728,989.735175246461,0.3439894407093374,0.3439894407093374,,,23.27164428743804,23.27164428743804,,,,0.8817962303616728,0.8817962303616728,,,0.94,0.94,,,0.98,0.98,,,46.36158266568353,46.36158266568353,,,92.72316533136706,2225.3559679528094,0.1656072110573532,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1933-06-06,1933-06-17,617.0284,0.9016230362380232,556.3270194530895,0.52,1933,6,6,1933.06,1932,9,249,36,0.048066654480746936,3.571095727746865,0.00641905858043263,0.95,5,Dry,39,9,7,5,59,119.0,0.21390296685029928,437.3270194530895,437.3270194530895,,2,218.6635097265448,218.6635097265448,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,492.3270194530895,966.1034715875387,990.0,0.20545915775194853,0.05746540389061791,989.7370754383574,0.3384456177377466,0.3384456177377466,,,23.295158233080784,23.295158233080784,,,,0.8746540389061791,0.8746540389061791,,,0.94,0.94,,,0.98,0.98,,,46.032537542674866,46.032537542674866,,,92.06507508534979,2209.561802048394,0.1654873336474948,55.36592941758172,110.11111055045556,163.5149784008588,213.6466429695094,0.52
1933-06-07,1933-06-18,587.589,0.9034011913285348,530.8286026115426,0.537,1933,6,7,1933.06,1932,9,250,36,0.04586359126563728,25.49841684154694,0.04803512229013504,0.95,5,Dry,39,9,7,5,59,119.0,0.2241778220211761,411.8286026115426,411.8286026115426,,2,205.9143013057713,205.9143013057713,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,466.8286026115426,965.9887287117521,990.0,0.19699104883778168,0.05236572052230852,989.75064323064,0.3001623427124191,0.3001623427124191,,,23.461752176175608,23.461752176175608,,,,0.8236572052230852,0.8236572052230852,,,0.94,0.94,,,0.97,0.97,,,43.213112565330846,43.213112565330846,,,86.42622513066168,2074.229403135881,0.1628138060109544,55.54699692445569,110.48433243210829,164.10248845811873,214.49558956461414,0.535
1933-06-08,1933-06-19,564.6867,0.8934466484158033,504.51743951998014,0.551,1933,6,8,1933.06,1932,9,251,36,0.043590306774526286,26.311163091562435,0.05215114687927541,0.95,5,Dry,39,9,7,5,59,119.0,0.2358689525444785,385.51743951998014,385.51743951998014,,2,192.75871975999007,192.75871975999007,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,440.51743951998014,965.8703284778398,990.0,0.1882530241948273,0.04710348790399603,989.7646434879013,0.26305117588730026,0.26305117588730026,,,23.63126383417399,23.63126383417399,,,,0.7710348790399603,0.7710348790399603,,,0.93,0.93,,,0.97,0.97,,,40.31110214469247,40.31110214469247,,,80.62220428938494,1934.9329029452385,0.15980062922322846,55.73031184826314,110.86252863320298,164.6986649081384,215.3589836169326,0.55
1933-06-09,1933-06-20,547.8849,0.8938548253235229,489.72956158689584,0.5630000000000001,1933,6,9,1933.06,1932,9,252,36,0.0423126341211078,14.787877933084305,0.030196008354419906,0.95,5,Dry,39,9,7,5,59,119.0,0.24299125340605984,370.72956158689584,370.72956158689584,,2,185.36478079344792,185.36478079344792,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,425.72956158689584,965.803783027141,990.0,0.18334192082221634,0.04414591231737917,989.7725121668603,0.2432599157698553,0.2432599157698553,,,23.725469223949503,23.725469223949503,,,,0.7414591231737917,0.7414591231737917,,,0.93,0.93,,,0.97,0.97,,,38.91936290828962,38.91936290828962,,,77.83872581657924,1868.1294195979017,0.15894226512353965,55.8317560360063,111.07197396167672,165.0292096544101,215.83856239437603,0.565
1933-06-10,1933-06-21,536.8608,0.8983826513456414,482.30642890754217,0.5690000000000001,1933,6,10,1933.06,1932,9,253,37,0.04167127545761165,7.423132679353671,0.0153909055207238,0.95,5,Dry,39,9,7,5,59,119.0,0.2467311088295948,363.30642890754217,363.30642890754217,,2,181.65321445377108,181.65321445377108,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,418.30642890754217,965.7703789300841,990.0,0.1808766738069328,0.042661285781508435,989.7764620404117,0.2336145706098829,0.2336145706098829,,,23.772468539717842,23.772468539717842,,,,0.7266128578150843,0.7266128578150843,,,0.93,0.93,,,0.97,0.97,,,38.21563311302192,38.21563311302192,,,76.43126622604383,1834.3503894250518,0.15847034508572902,55.88224531135594,111.1762591849784,165.1938972293664,216.07774567195182,0.57
1933-06-11,1933-06-22,525.9775,0.9023869849316121,474.6352503668669,0.579,1933,6,11,1933.06,1932,9,254,37,0.041008485631697296,7.671178540675273,0.01616226046157733,0.94,5,Dry,39,9,7,5,59,119.0,0.2507188412744725,355.6352503668669,355.6352503668669,,2,177.81762518343345,177.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,410.6352503668669,965.7358586266507,990.0,0.17832904993733587,0.04112705007337338,989.7805438999893,0.22385013727423286,0.22385013727423286,,,23.82083513606424,23.82083513606424,,,,0.7112705007337338,0.7112705007337338,,,0.93,0.93,,,0.97,0.97,,,37.484824283992964,37.484824283992964,,,74.96964856798594,1799.2715656316625,0.1579521295774777,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1933-06-12,1933-06-23,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1933,6,12,1933.06,1932,9,255,37,0.040635110341786566,4.321473262855761,0.009188489628063895,0.94,5,Dry,39,9,7,5,59,119.0,0.2530225687470832,351.31377710401114,351.31377710401114,,2,175.65688855200557,175.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,406.31377710401114,965.716411996968,990.0,0.17689387431498524,0.04026275542080223,989.7828433702642,0.21844040665948505,0.21844040665948505,,,23.847990966636786,23.847990966636786,,,,0.7026275542080223,0.7026275542080223,,,0.93,0.93,,,0.97,0.97,,,37.071544002536726,37.071544002536726,,,74.14308800507347,1779.434112121763,0.1576460048897877,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1933-06-13,1933-06-24,509.9149,0.9063015394948116,462.13665888134284,0.5920000000000001,1933,6,13,1933.06,1932,9,256,37,0.03992860732734802,8.177118222668298,0.01769415618847895,0.94,5,Dry,39,9,7,5,59,119.0,0.2574995895977042,343.13665888134284,343.13665888134284,,2,171.56832944067142,171.56832944067142,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,398.13665888134284,965.6796149649659,990.0,0.1741782261967559,0.038627331776268564,989.7871944420268,0.2083834465161299,0.2083834465161299,,,23.899196030544747,23.899196030544747,,,,0.6862733177626856,0.6862733177626856,,,0.92,0.92,,,0.97,0.97,,,35.896241890730266,35.896241890730266,,,71.79248378146053,1723.0196107550528,0.15534903453719262,56.017961858832635,111.45672848998394,165.63717590172547,216.7223667843781,0.59
1933-06-14,1933-06-25,499.3804,0.9040455652308316,451.46263598319877,0.599,1933,6,14,1933.06,1932,9,257,37,0.03900637174894837,10.674022898144075,0.0236432033293256,0.94,5,Dry,39,9,7,5,59,119.0,0.2635877047517806,332.4626359831988,332.4626359831988,,2,166.23131799159938,166.23131799159938,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,387.46263598319877,965.6315818619245,990.0,0.17063334774349775,0.036492527196639764,989.7928741250598,0.1956087037286871,0.1956087037286871,,,23.96568355940677,23.96568355940677,,,,0.6649252719663975,0.6649252719663975,,,0.92,0.92,,,0.97,0.97,,,34.8763669074854,34.8763669074854,,,69.7527338149708,1674.0656115592992,0.15450389081050475,56.088909878106826,111.60343702660538,165.86926338964156,217.06036683919208,0.6
1933-06-15,1933-06-26,494.165,0.906269201155406,447.8465197889612,0.602,1933,6,15,1933.06,1932,9,258,37,0.03869393930976625,3.616116194237577,0.008074454158852456,0.94,5,Dry,39,9,7,5,59,119.0,0.265716031590636,328.8465197889612,328.8465197889612,,2,164.4232598944806,164.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.03576930395779224,989.794798272496,0.19137160069343306,0.19137160069343306,,,23.98811733275236,23.98811733275236,,,,0.6576930395779224,0.6576930395779224,,,0.92,0.92,,,0.97,0.97,,,34.529316987174695,34.529316987174695,,,69.05863397434939,1657.4072153843854,0.15420156442633942,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1933-06-16,1933-06-27,494.165,0.906269201155406,447.8465197889612,0.602,1933,6,16,1933.06,1932,9,259,37,0.03869393930976625,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.265716031590636,328.8465197889612,328.8465197889612,,2,164.4232598944806,164.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,383.8465197889612,965.6153093390504,990.0,0.16943242354614946,0.03576930395779224,989.794798272496,0.19137160069343306,0.19137160069343306,,,23.98811733275236,23.98811733275236,,,,0.6576930395779224,0.6576930395779224,,,0.92,0.92,,,0.97,0.97,,,34.529316987174695,34.529316987174695,,,69.05863397434939,1657.4072153843854,0.15420156442633942,56.11280756714968,111.65286754970477,165.94749509696962,217.17437827299167,0.6
1933-06-17,1933-06-28,488.9841,0.903846329229718,441.96648383669736,0.607,1933,6,17,1933.06,1932,9,260,38,0.038185904203490655,5.880035952263825,0.013304257601661136,0.94,5,Dry,39,9,7,5,59,119.0,0.2692511861238089,322.96648383669736,322.96648383669736,,2,161.48324191834868,161.48324191834868,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.96648383669736,965.5888491772653,990.0,0.16747964407860794,0.034593296767339465,989.7979270591541,0.1845797956567311,0.1845797956567311,,,24.02449808623217,24.02449808623217,,,,0.6459329676733947,0.6459329676733947,,,0.92,0.92,,,0.97,0.97,,,33.963336805976006,33.963336805976006,,,67.92667361195203,1630.2401666868484,0.1536919112559909,56.15151733488844,111.73295110064262,166.0742776137873,217.3592313215527,0.605
1933-06-18,1933-06-29,473.647,0.90577073560875,429.0155916088776,0.62,1933,6,18,1933.06,1932,9,261,38,0.037066947115007035,12.950892227819734,0.030187462836144964,0.94,5,Dry,39,9,7,5,59,119.0,0.2773791962985094,310.0155916088776,310.0155916088776,,2,155.0077958044388,155.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032003118321775534,989.8048182719187,0.170048719190864,0.170048719190864,,,24.10419939048812,24.10419939048812,,,,0.6200311832177553,0.6200311832177553,,,0.92,0.92,,,0.97,0.97,,,32.70956893976819,32.70956893976819,,,65.41913787953638,1570.059309108873,0.1524866209039258,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1933-06-19,1933-06-30,473.647,0.90577073560875,429.0155916088776,0.62,1933,6,19,1933.06,1932,9,262,38,0.037066947115007035,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2773791962985094,310.0155916088776,310.0155916088776,,2,155.0077958044388,155.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.0155916088776,965.53057016224,990.0,0.16317860975940585,0.032003118321775534,989.8048182719187,0.170048719190864,0.170048719190864,,,24.10419939048812,24.10419939048812,,,,0.6200311832177553,0.6200311832177553,,,0.92,0.92,,,0.97,0.97,,,32.70956893976819,32.70956893976819,,,65.41913787953638,1570.059309108873,0.1524866209039258,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1933-06-20,1933-07-01,468.6029,0.9047178570238064,423.9534114831411,0.627,1933,6,20,1933.06,1932,9,263,38,0.03662957475214339,5.062180125736519,0.011940416066065362,0.94,5,Dry,39,9,7,5,59,119.0,0.2806912193103844,304.9534114831411,304.9534114831411,,2,152.47670574157056,152.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,359.9534114831411,965.5077903516741,990.0,0.16149744292798046,0.030990682296628217,989.8075118747754,0.16452891494229385,0.16452891494229385,,,24.135192608159016,24.135192608159016,,,,0.6099068229662822,0.6099068229662822,,,0.92,0.92,,,0.97,0.97,,,32.216832449555866,32.216832449555866,,,64.43366489911175,1546.4079575786816,0.15198289046359995,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1933-06-21,1933-07-02,468.6029,0.9047178570238064,423.9534114831411,0.627,1933,6,21,1933.06,1932,9,264,38,0.03662957475214339,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2806912193103844,304.9534114831411,304.9534114831411,,2,152.47670574157056,152.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,359.9534114831411,965.5077903516741,990.0,0.16149744292798046,0.030990682296628217,989.8075118747754,0.16452891494229385,0.16452891494229385,,,24.135192608159016,24.135192608159016,,,,0.6099068229662822,0.6099068229662822,,,0.92,0.92,,,0.97,0.97,,,32.216832449555866,32.216832449555866,,,64.43366489911175,1546.4079575786816,0.15198289046359995,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1933-06-22,1933-07-03,468.6029,0.9047178570238064,423.9534114831411,0.627,1933,6,22,1933.06,1932,9,265,38,0.03662957475214339,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2806912193103844,304.9534114831411,304.9534114831411,,2,152.47670574157056,152.47670574157056,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,359.9534114831411,965.5077903516741,990.0,0.16149744292798046,0.030990682296628217,989.8075118747754,0.16452891494229385,0.16452891494229385,,,24.135192608159016,24.135192608159016,,,,0.6099068229662822,0.6099068229662822,,,0.92,0.92,,,0.97,0.97,,,32.216832449555866,32.216832449555866,,,64.43366489911175,1546.4079575786816,0.15198289046359995,56.268946117198745,111.97600949992443,166.45936093326375,217.9213606132048,0.625
1933-06-23,1933-07-04,463.5928,0.9085437496786656,421.1943408360317,0.629,1933,6,23,1933.06,1932,9,266,38,0.036391191048233136,2.7590706471094117,0.006550588124315516,0.94,5,Dry,39,9,7,5,59,119.0,0.28252991187819865,302.1943408360317,302.1943408360317,,2,151.09717041801585,151.09717041801585,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,357.1943408360317,965.4953745337622,990.0,0.16058114640311014,0.030438868167206336,989.8089799854297,0.16155829446998812,0.16155829446998812,,,24.152047157197533,24.152047157197533,,,,0.6043886816720634,0.6043886816720634,,,0.92,0.92,,,0.97,0.97,,,31.94764488677999,31.94764488677999,,,63.89528977355997,1533.4869545654392,0.15170025705172996,56.286778270995065,112.01293523472971,166.51790244257455,218.00690673200253,0.63
1933-06-24,1933-07-05,453.6742,0.9106705857913724,413.14774947243217,0.639,1933,6,24,1933.06,1932,9,267,39,0.03569596555441814,8.046591363599532,0.01947630447914724,0.94,5,Dry,39,9,7,5,59,119.0,0.2880325504664051,294.14774947243217,294.14774947243217,,2,147.07387473621608,147.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,349.14774947243217,965.459164872626,990.0,0.1579088466882616,0.028829549894486432,989.8132616034172,0.15304733135369591,0.15304733135369591,,,24.2010493994376,24.2010493994376,,,,0.5882954989448643,0.5882954989448643,,,0.92,0.92,,,0.97,0.97,,,31.16006116008362,31.16006116008362,,,62.32012232016724,1495.682935684014,0.15084221661559755,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1933-06-25,1933-07-06,448.7655,0.9074387897559502,407.2272222042238,0.643,1933,6,25,1933.06,1932,9,268,39,0.03518443199844493,5.920527268208388,0.01453863333635209,0.94,5,Dry,39,9,7,5,59,119.0,0.2922201501065705,288.22722220422384,288.22722220422384,,2,144.11361110211192,144.11361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.027645444440844755,989.8164119356387,0.14693025397546605,0.14693025397546605,,,24.23695918174453,24.23695918174453,,,,0.5764544444084475,0.5764544444084475,,,0.91,0.91,,,0.97,0.97,,,30.245813226622786,30.245813226622786,,,60.49162645324557,1451.7990348778933,0.1485451442214959,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1933-06-26,1933-07-07,448.7655,0.9074387897559502,407.2272222042238,0.643,1933,6,26,1933.06,1932,9,269,39,0.03518443199844493,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.2922201501065705,288.22722220422384,288.22722220422384,,2,144.11361110211192,144.11361110211192,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,343.22722220422384,965.432522499919,990.0,0.1559426199202219,0.027645444440844755,989.8164119356387,0.14693025397546605,0.14693025397546605,,,24.23695918174453,24.23695918174453,,,,0.5764544444084475,0.5764544444084475,,,0.91,0.91,,,0.97,0.97,,,30.245813226622786,30.245813226622786,,,60.49162645324557,1451.7990348778933,0.1485451442214959,56.37641659884408,112.198619166838,166.81244446659937,218.43768695939647,0.645
1933-06-27,1933-07-08,443.8904,0.9062157470692864,402.26047045288436,0.648,1933,6,27,1933.06,1932,9,270,39,0.034755304647129205,4.966751751339416,0.01234710372050131,0.94,5,Dry,39,9,7,5,59,119.0,0.29582822260915675,283.26047045288436,283.26047045288436,,2,141.63023522644218,141.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,338.26047045288436,965.410172117038,990.0,0.15429314516885456,0.026652094090576874,989.8190547607406,0.14189351621882795,0.14189351621882795,,,24.26698912748384,24.26698912748384,,,,0.5665209409057688,0.5665209409057688,,,0.91,0.91,,,0.97,0.97,,,29.761444478847253,29.761444478847253,,,59.522888957694505,1428.549334984668,0.1479710121421594,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954014,0.65
1933-06-28,1933-07-09,439.0488,0.9057878471478402,397.6850673448427,0.657,1933,6,28,1933.06,1932,9,271,39,0.034359989818594415,4.575403108041655,0.011505091550430805,0.94,5,Dry,39,9,7,5,59,119.0,0.29923175339347635,278.6850673448427,278.6850673448427,,2,139.34253367242135,139.34253367242135,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,333.6850673448427,965.3884253367239,990.0,0.15277363860160828,0.02573701346896854,989.8214893479294,0.13733026346510227,0.13733026346510227,,,24.295733747740158,24.295733747740158,,,,0.5573701346896854,0.5573701346896854,,,0.91,0.91,,,0.97,0.97,,,29.315402176353413,29.315402176353413,,,58.630804352706825,1407.1393044649633,0.14743023856580104,56.43867424000329,112.32765135608959,167.01728484556662,218.73764563711399,0.655
1933-06-29,1933-07-10,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1933,6,29,1933.06,1932,9,272,39,0.03377355775934996,6.7874080931071035,0.017363644760881147,0.94,5,Dry,39,9,7,5,59,119.0,0.3044275072605763,271.8976592517356,271.8976592517356,,1,271.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,326.8976592517356,965.3544882962588,990.0,0.15051951783267972,0.02437953185034712,989.8251009503168,0.5229551483830855,,,,23.94765750567521,,,,,1.0875906370069424,,,,0.95,,,,0.98,,,,59.468528926227634,,,,59.468528926227634,1427.244694229463,0.1521332438778567,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1933-06-30,1933-07-11,429.4657,0.9101952944128844,390.8976592517356,0.6629999999999999,1933,6,30,1933.06,1932,9,273,39,0.03377355775934996,0.0,0.0,0.94,5,Dry,39,9,7,5,59,119.0,0.3044275072605763,271.8976592517356,271.8976592517356,,1,271.8976592517356,,,,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,326.8976592517356,965.3544882962588,990.0,0.15051951783267972,0.02437953185034712,989.8251009503168,0.5229551483830855,,,,23.94765750567521,,,,,1.0875906370069424,,,,0.95,,,,0.98,,,,59.468528926227634,,,,59.468528926227634,1427.244694229463,0.1521332438778567,56.486230679886646,112.4262525309176,167.1739079297955,218.9672078656937,0.665
1933-07-01,1933-07-12,424.724,0.9094702475352612,386.2738414141663,0.669,1933,7,1,1933.07,1932,10,274,40,0.033374059898183976,4.623817837569277,0.011970310546117404,0.94,5,Dry,37,8,6,4,53,108.0,0.27959439242535045,278.27384141416627,278.27384141416627,,2,139.13692070708314,139.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.025654768282833255,989.8230365758967,0.1369237284359607,0.1369237284359607,,,24.354743640390183,24.354743640390183,,,,0.5565476828283327,0.5565476828283327,,,0.91,0.91,,,0.97,0.97,,,29.343241237602328,29.343241237602328,,,58.686482475204656,1408.4755794049122,0.1519297352892206,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1933-07-02,1933-07-13,424.724,0.9094702475352612,386.2738414141663,0.669,1933,7,2,1933.07,1932,10,275,40,0.033374059898183976,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.27959439242535045,278.27384141416627,278.27384141416627,,2,139.13692070708314,139.13692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,329.27384141416627,965.3313692070708,990.0,0.15130865582020284,0.025654768282833255,989.8230365758967,0.1369237284359607,0.1369237284359607,,,24.354743640390183,24.354743640390183,,,,0.5565476828283327,0.5565476828283327,,,0.91,0.91,,,0.97,0.97,,,29.343241237602328,29.343241237602328,,,58.686482475204656,1408.4755794049122,0.1519297352892206,56.51844950213968,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1933-07-03,1933-07-14,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1933,7,3,1933.07,1932,10,276,40,0.03305210630954742,3.726314683293424,0.00974078885083195,0.94,5,Dry,37,8,6,4,53,108.0,0.28231786236584244,274.5475267308729,274.5475267308729,,1,274.5475267308729,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,325.5475267308729,965.3127376336544,990.0,0.15007113433866626,0.02490950534617458,989.8250193603152,0.5331791458719857,,,,23.97910258078885,,,,,1.0981901069234916,,,,0.95,,,,0.98,,,,60.1269465751989,,,,60.1269465751989,1443.0467178047736,0.1571751021082904,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1933-07-04,1933-07-15,415.3399,0.9146103777828084,379.8741828472738,0.68,1933,7,4,1933.07,1932,10,277,40,0.03282112939800446,2.673343883599045,0.0070374455656910155,0.94,5,Dry,37,8,6,4,53,108.0,0.28430465895446433,271.8741828472738,271.8741828472738,,1,271.8741828472738,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,322.8741828472738,965.2993709142364,990.0,0.14918330795665918,0.024374836569454758,989.826441855474,0.5228650098282678,,,,24.004205931409373,,,,,1.0874967313890953,,,,0.95,,,,0.98,,,,59.603807201164884,,,,59.603807201164884,1430.4913728279569,0.15690407480291504,56.562803423921316,112.58508580534678,167.42637958509442,219.33764931555092,0.68
1933-07-05,1933-07-16,406.0875,0.9184031457990021,372.95203746965217,0.6890000000000001,1933,7,5,1933.07,1932,10,278,40,0.03222305603737795,6.922145377621689,0.01856041711043061,0.94,5,Dry,37,8,6,4,53,108.0,0.28958147201109785,264.9520374696521,264.9520374696521,,1,264.9520374696521,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,315.95203746965217,965.2647601873482,990.0,0.14688444048807636,0.022990407493930432,989.830125152018,0.4966246791125006,,,,24.068740285557308,,,,,1.0598081498786087,,,,0.95,,,,0.98,,,,58.24240669514453,,,,58.24240669514453,1397.8177606834686,0.1561659431874905,56.610465322194,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1933-07-06,1933-07-17,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1933,7,6,1933.07,1932,10,279,40,0.03137550007297417,9.809675513932634,0.027013305363500374,0.94,5,Dry,37,8,6,4,53,108.0,0.2974040247421456,255.1423619557196,255.1423619557196,,1,255.1423619557196,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,306.14236195571965,965.2157118097786,990.0,0.14362661467164115,0.02102847239114391,989.8353449129373,0.460590575524825,,,,24.15904252763384,,,,,1.0205694478228782,,,,0.95,,,,0.98,,,,56.29644595529246,,,,56.29644595529246,1351.1147029270192,0.1550258296831728,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1933-07-07,1933-07-18,392.4543,0.9089234971239988,356.71093481735085,0.7040000000000001,1933,7,7,1933.07,1932,10,280,40,0.030819824768219112,6.43142713836869,0.01802980091334127,0.94,5,Dry,37,8,6,4,53,108.0,0.3027661600990729,248.71093481735085,248.71093481735085,,1,248.71093481735085,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,299.7109348173508,965.1835546740867,990.0,0.14149071636000582,0.01974218696347017,989.8387670966763,0.4376991316750324,,,,24.21751329091475,,,,,0.9948437392694034,,,,0.95,,,,0.98,,,,55.01018620260405,,,,55.01018620260405,1320.2444688624973,0.15421502632312434,56.72100892791664,112.91353879524642,167.949174169979,220.1063326303468,0.705
1933-07-08,1933-07-19,383.5279,0.9127262010648572,350.0559631693824,0.7120000000000001,1933,7,8,1933.07,1932,10,281,41,0.030244835217834637,6.654971647968466,0.019011164922644985,0.94,5,Dry,37,8,6,4,53,108.0,0.3085220975017123,242.0559631693824,242.0559631693824,,1,242.0559631693824,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,293.0559631693824,965.1502798158473,990.0,0.13928057817433362,0.018411192633876475,989.8423082291921,0.4146233926672693,,,,24.277405020677662,,,,,0.9682238526775296,,,,0.94,,,,0.98,,,,53.105681512316345,,,,53.105681512316345,1274.5363562955922,0.15170626156886802,56.76578337956618,113.00657011081852,168.09743143178568,220.32473105458013,0.71
1933-07-09,1933-07-20,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1933,7,9,1933.07,1932,10,282,41,0.02988283046109572,4.189869869663426,0.012114138826648696,0.94,5,Dry,37,8,6,4,53,108.0,0.3122595770219369,237.8660932997189,237.8660932997189,,1,237.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,288.86609329971895,965.1293304664986,990.0,0.13788910847592142,0.017573218659943792,989.844537672864,0.4004142331953793,,,,24.31479297317018,,,,,0.9514643731988758,,,,0.94,,,,0.98,,,,52.26681698077528,,,,52.26681698077528,1254.4036075386068,0.1511186496546285,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1933-07-10,1933-07-21,374.7305,0.9126410588772004,341.99444031358274,0.721,1933,7,10,1933.07,1932,10,283,41,0.02954831964309355,3.871652986136212,0.011320806801964976,0.94,5,Dry,37,8,6,4,53,108.0,0.31579460736546555,233.9944403135828,233.9944403135828,,1,233.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.99444031358274,965.109972201568,990.0,0.13660331966133746,0.01679888806271655,989.846597792276,0.3875033508870016,,,,24.349122239821053,,,,,0.9359777612543309,,,,0.94,,,,0.98,,,,51.48868323558045,,,,51.48868323558045,1235.7283976539304,0.1505541528346755,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1933-07-11,1933-07-22,374.7305,0.9126410588772004,341.99444031358274,0.721,1933,7,11,1933.07,1932,10,284,41,0.02954831964309355,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.31579460736546555,233.9944403135828,233.9944403135828,,1,233.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.99444031358274,965.109972201568,990.0,0.13660331966133746,0.01679888806271655,989.846597792276,0.3875033508870016,,,,24.349122239821053,,,,,0.9359777612543309,,,,0.94,,,,0.98,,,,51.48868323558045,,,,51.48868323558045,1235.7283976539304,0.1505541528346755,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1933-07-12,1933-07-23,374.7305,0.9126410588772004,341.99444031358274,0.721,1933,7,12,1933.07,1932,10,285,41,0.02954831964309355,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.31579460736546555,233.9944403135828,233.9944403135828,,1,233.9944403135828,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.99444031358274,965.109972201568,990.0,0.13660331966133746,0.01679888806271655,989.846597792276,0.3875033508870016,,,,24.349122239821053,,,,,0.9359777612543309,,,,0.94,,,,0.98,,,,51.48868323558045,,,,51.48868323558045,1235.7283976539304,0.1505541528346755,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1933-07-13,1933-07-24,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1933,7,13,1933.07,1932,10,286,41,0.029353030239845836,2.260294019070784,0.006653125815358456,0.94,5,Dry,37,8,6,4,53,108.0,0.3178956286200797,231.734146294512,231.734146294512,,1,231.734146294512,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.73414629451196,965.0986707314728,990.0,0.13585266851109254,0.01634682925890239,989.84780050223,0.3800631982996167,,,,24.369066572457854,,,,,0.926936585178048,,,,0.94,,,,0.98,,,,51.03308978242039,,,,51.03308978242039,1224.794154778089,0.150214779229699,56.834625045382346,113.14967465260149,168.325649059498,220.6612881940924,0.73
1933-07-14,1933-07-25,357.5196,0.9238786600946952,330.3047290055915,0.742,1933,7,14,1933.07,1932,10,287,41,0.02853832858608311,9.429417288920432,0.02854763029675185,0.94,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.451495862570706,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,49.122116531438465,,,,49.122116531438465,1178.9307967545226,0.14871756961919513,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1933-07-15,1933-07-26,357.5196,0.9238786600946952,330.3047290055915,0.742,1933,7,15,1933.07,1932,10,288,42,0.02853832858608311,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.32697079549887925,222.30472900559155,222.30472900559155,,1,222.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.3047290055915,965.051523645028,990.0,0.13272112771403408,0.014460945801118303,989.8528179264847,0.34979841888617585,,,,24.451495862570706,,,,,0.8892189160223661,,,,0.94,,,,0.98,,,,49.122116531438465,,,,49.122116531438465,1178.9307967545226,0.14871756961919513,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1933-07-16,1933-07-27,353.2963,0.9223127992632232,325.84969942233937,0.746,1933,7,16,1933.07,1932,10,289,42,0.02815341403009012,4.4550295832521565,0.0136720383389948,0.94,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1933-07-17,1933-07-28,353.2963,0.9223127992632232,325.84969942233937,0.746,1933,7,17,1933.07,1932,10,290,42,0.02815341403009012,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1933-07-18,1933-07-29,353.2963,0.9223127992632232,325.84969942233937,0.746,1933,7,18,1933.07,1932,10,291,42,0.02815341403009012,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.33144115275067154,217.84969942233937,217.84969942233937,,1,217.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.84969942233937,965.0292484971117,990.0,0.13124159759413484,0.013569939884467874,989.8551884625214,0.3359337249087346,,,,24.49000624050097,,,,,0.8713987976893575,,,,0.94,,,,0.98,,,,48.21351529960395,,,,48.21351529960395,1157.1243671904947,0.1479624360098414,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
1933-07-19,1933-07-30,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1933,7,19,1933.07,1932,10,292,42,0.027874710772108874,3.2257321525607385,0.009998426898840332,0.94,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1933-07-20,1933-07-31,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1933,7,20,1933.07,1932,10,293,42,0.027874710772108874,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3347550428877165,214.62396726977863,214.62396726977863,,1,214.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.62396726977863,965.0131198363488,990.0,0.1301703212335058,0.012924793453955726,989.8569048853124,0.3260687097442907,,,,24.517716339219287,,,,,0.8584958690791146,,,,0.94,,,,0.98,,,,47.55335591687486,,,,47.55335591687486,1141.280542004997,0.1473956083278546,56.947118229738685,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1933-07-21,1933-08-01,332.6514,0.9282369754494124,308.77932941501274,0.77,1933,7,21,1933.07,1932,10,294,42,0.0266785340614571,13.844637854765892,0.0448366731056602,0.94,5,Dry,37,8,6,4,53,108.0,0.3497643453161443,200.77932941501274,200.77932941501274,,1,200.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010155865883002548,989.8642716630935,0.2853877484975804,,,,24.634987267520927,,,,,0.8031173176600508,,,,0.94,,,,0.97,,,,44.24252824169133,,,,44.24252824169133,1061.8206778005915,0.14328202708876106,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1933-07-22,1933-08-02,332.6514,0.9282369754494124,308.77932941501274,0.77,1933,7,22,1933.07,1932,10,295,43,0.0266785340614571,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3497643453161443,200.77932941501274,200.77932941501274,,1,200.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010155865883002548,989.8642716630935,0.2853877484975804,,,,24.634987267520927,,,,,0.8031173176600508,,,,0.94,,,,0.97,,,,44.24252824169133,,,,44.24252824169133,1061.8206778005915,0.14328202708876106,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1933-07-23,1933-08-03,332.6514,0.9282369754494124,308.77932941501274,0.77,1933,7,23,1933.07,1932,10,296,43,0.0266785340614571,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3497643453161443,200.77932941501274,200.77932941501274,,1,200.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010155865883002548,989.8642716630935,0.2853877484975804,,,,24.634987267520927,,,,,0.8031173176600508,,,,0.94,,,,0.97,,,,44.24252824169133,,,,44.24252824169133,1061.8206778005915,0.14328202708876106,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1933-07-24,1933-08-04,332.6514,0.9282369754494124,308.77932941501274,0.77,1933,7,24,1933.07,1932,10,297,43,0.0266785340614571,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3497643453161443,200.77932941501274,200.77932941501274,,1,200.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,251.77932941501274,964.943896647075,990.0,0.12557247102343594,0.010155865883002548,989.8642716630935,0.2853877484975804,,,,24.634987267520927,,,,,0.8031173176600508,,,,0.94,,,,0.97,,,,44.24252824169133,,,,44.24252824169133,1061.8206778005915,0.14328202708876106,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1933-07-25,1933-08-05,328.6161,0.9297054095741052,305.5161658431452,0.779,1933,7,25,1933.07,1932,10,298,43,0.02639659672884774,3.263163571867551,0.010680821300771656,0.94,5,Dry,37,8,6,4,53,108.0,0.35350011578584745,197.5161658431452,197.5161658431452,,1,197.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,248.5161658431452,964.9275808292157,990.0,0.12448876356414415,0.00975161658431452,989.8657596198517,0.2761911929526938,,,,24.66198759768309,,,,,0.7900646633725807,,,,0.93,,,,0.97,,,,43.10765632108354,,,,43.10765632108354,1034.583751706005,0.14109779167369954,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1933-07-26,1933-08-06,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1933,7,26,1933.07,1932,10,299,43,0.02608203138713373,3.6408025661344814,0.012060615104895336,0.94,5,Dry,37,8,6,4,53,108.0,0.3577635446218765,193.87536327701068,193.87536327701068,,1,193.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,244.87536327701068,964.909376816385,990.0,0.12327964094070465,0.009387536327701071,989.8673328227317,0.2661067941168122,,,,24.69184921222973,,,,,0.7755014531080429,,,,0.93,,,,0.97,,,,42.36428986926638,,,,42.36428986926638,1016.7429568623932,0.14033702323164252,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1933-07-27,1933-08-07,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1933,7,27,1933.07,1932,10,300,43,0.02608203138713373,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3577635446218765,193.87536327701068,193.87536327701068,,1,193.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,244.87536327701068,964.909376816385,990.0,0.12327964094070465,0.009387536327701071,989.8673328227317,0.2661067941168122,,,,24.69184921222973,,,,,0.7755014531080429,,,,0.93,,,,0.97,,,,42.36428986926638,,,,42.36428986926638,1016.7429568623932,0.14033702323164252,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
