Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1933-07-28,1933-08-08,316.6956,0.9272088489413712,293.6429627407972,0.794,1933,7,28,1933.07,1932,10,301,43,0.025370751980804858,8.232400536213675,0.028035408917599484,0.94,5,Dry,37,8,6,4,53,108.0,0.3677935918911605,185.64296274079715,185.64296274079715,,1,185.64296274079715,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,236.64296274079715,964.8745718509633,990.0,0.12054563338255254,0.008564296274079716,989.8708900703433,0.24399062584918074,,,,24.75232759353092,,,,,0.7425718509631886,,,,0.93,,,,0.97,,,,40.66476110528947,,,,40.66476110528947,975.9542665269472,0.13848369028065158,57.12496857297928,113.75418413104276,169.29201988550014,222.0916870181808,0.795
1933-07-29,1933-08-09,312.7836,0.9262282368820012,289.709002353605,0.797,1933,7,29,1933.07,1932,10,302,44,0.025030857803351472,3.9339603871920303,0.013579006365809877,0.94,5,Dry,37,8,6,4,53,108.0,0.3727878634167548,181.709002353605,181.709002353605,,1,181.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,232.709002353605,964.8588360094144,990.0,0.1192189780750926,0.0081709002353605,989.8726101216896,0.2337581163775151,,,,24.780015995897685,,,,,0.7268360094144201,,,,0.93,,,,0.97,,,,39.84755846850835,,,,39.84755846850835,956.3414032442005,0.13754339059119855,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1933-07-30,1933-08-10,312.7836,0.9262282368820012,289.709002353605,0.797,1933,7,30,1933.07,1932,10,303,44,0.025030857803351472,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3727878634167548,181.709002353605,181.709002353605,,1,181.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,232.709002353605,964.8588360094144,990.0,0.1192189780750926,0.0081709002353605,989.8726101216896,0.2337581163775151,,,,24.780015995897685,,,,,0.7268360094144201,,,,0.93,,,,0.97,,,,39.84755846850835,,,,39.84755846850835,956.3414032442005,0.13754339059119855,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1933-07-31,1933-08-11,312.7836,0.9262282368820012,289.709002353605,0.797,1933,7,31,1933.07,1932,10,304,44,0.025030857803351472,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3727878634167548,181.709002353605,181.709002353605,,1,181.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,232.709002353605,964.8588360094144,990.0,0.1192189780750926,0.0081709002353605,989.8726101216896,0.2337581163775151,,,,24.780015995897685,,,,,0.7268360094144201,,,,0.93,,,,0.97,,,,39.84755846850835,,,,39.84755846850835,956.3414032442005,0.13754339059119855,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1933-08-01,1933-08-12,312.7836,0.9262282368820012,289.709002353605,0.797,1933,8,1,1933.08,1932,11,305,44,0.025030857803351472,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3210117712755389,196.709002353605,196.709002353605,,1,196.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,242.709002353605,964.8588360094144,990.0,0.12256018528348506,0.0096709002353605,989.8677689144812,0.2739394322731843,,,,24.734993472793487,,,,,0.78683600941442,,,,0.93,,,,0.97,,,,43.05858224715701,,,,43.05858224715701,1033.4059739317684,0.1486270081265951,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1933-08-02,1933-08-13,308.9022,0.9257032622046036,285.9517742421789,0.804,1933,8,2,1933.08,1932,11,306,44,0.02470623329452426,3.757228111426116,0.01313937681059477,0.93,5,Dry,34,7,5,3,44,93.0,0.3252296658989646,192.95177424217889,192.95177424217889,,1,192.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,238.95177424217889,964.8438070969687,990.0,0.12131239734980112,0.009295177424217888,989.869392425226,0.26357820452072833,,,,24.762007123736574,,,,,0.7718070969687155,,,,0.93,,,,0.97,,,,42.28227152224353,,,,42.28227152224353,1014.7745165338443,0.14786504344761905,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1933-08-03,1933-08-14,308.9022,0.9257032622046036,285.9517742421789,0.804,1933,8,3,1933.08,1932,11,307,44,0.02470623329452426,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3252296658989646,192.95177424217889,192.95177424217889,,1,192.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,238.95177424217889,964.8438070969687,990.0,0.12131239734980112,0.009295177424217888,989.869392425226,0.26357820452072833,,,,24.762007123736574,,,,,0.7718070969687155,,,,0.93,,,,0.97,,,,42.28227152224353,,,,42.28227152224353,1014.7745165338443,0.14786504344761905,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1933-08-04,1933-08-15,308.9022,0.9257032622046036,285.9517742421789,0.804,1933,8,4,1933.08,1932,11,308,44,0.02470623329452426,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.3252296658989646,192.95177424217889,192.95177424217889,,1,192.95177424217889,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,238.95177424217889,964.8438070969687,990.0,0.12131239734980112,0.009295177424217888,989.869392425226,0.26357820452072833,,,,24.762007123736574,,,,,0.7718070969687155,,,,0.93,,,,0.97,,,,42.28227152224353,,,,42.28227152224353,1014.7745165338443,0.14786504344761905,57.163728749943644,113.83501069367522,169.4215343133852,222.28408145589725,0.805
1933-08-05,1933-08-16,301.2308,0.9324379421730112,280.8790272711299,0.8180000000000001,1933,8,5,1933.08,1932,11,309,45,0.024267947956225614,5.072746971048957,0.018060255407222992,0.93,5,Dry,34,7,5,3,44,93.0,0.3311033967311057,187.87902727112998,187.87902727112998,,1,187.87902727112998,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,233.87902727112998,964.8235161090843,990.0,0.11961785020606702,0.008787902727112993,989.8715942470668,0.2499036399432441,,,,24.79817449803907,,,,,0.7515161090845197,,,,0.93,,,,0.97,,,,41.230794625998996,,,,41.230794625998996,989.5390710239757,0.14679200161925685,57.18914683660677,113.88803221950864,169.50653624083128,222.41044625597507,0.82
1933-08-06,1933-08-17,293.6805,0.9260275222007128,271.9562257336665,0.8280000000000001,1933,8,6,1933.08,1932,11,310,45,0.023497017903388786,8.922801537463442,0.03280969763936114,0.93,5,Dry,34,7,5,3,44,93.0,0.3419667990652188,178.95622573366646,178.95622573366646,,1,178.95622573366646,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,224.95622573366646,964.7878249029344,990.0,0.11657598604556813,0.007895622573366649,989.8755283913812,0.2267271673012812,,,,24.86097632114516,,,,,0.7158249029346659,,,,0.93,,,,0.97,,,,39.37210927923307,,,,39.37210927923307,944.9306227015936,0.14477370088887453,57.233573578650294,113.98073879693882,169.6552403878385,222.63169387085392,0.83
1933-08-07,1933-08-18,289.9506,0.9291736672508998,269.41446232359874,0.833,1933,8,7,1933.08,1932,11,311,45,0.02327740954475893,2.5417634100677446,0.009434398540249056,0.93,5,Dry,34,7,5,3,44,93.0,0.3451930501351333,176.41446232359874,176.41446232359874,,1,176.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,222.41446232359874,964.7776578492944,990.0,0.11570947579213592,0.007641446232359873,989.8766490779756,0.2203296448001329,,,,24.87866158388089,,,,,0.705657849294395,,,,0.93,,,,0.97,,,,38.84050681053546,,,,38.84050681053546,932.1721634528508,0.1441663765023995,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1933-08-08,1933-08-19,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1933,8,8,1933.08,1932,11,312,45,0.023094576847116584,2.116119185675359,0.007916693986327711,0.93,5,Dry,34,7,5,3,44,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007429834313792337,989.877582094162,0.21507264631103964,,,,24.8933160752991,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.397212955494304,,,,38.397212955494304,921.5331109318632,0.14364927408353487,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1933-08-09,1933-08-20,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1933,8,9,1933.08,1932,11,313,45,0.023094576847116584,0.0,0.0,0.93,5,Dry,34,7,5,3,44,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.29834313792338,964.7691933725516,990.0,0.11498807152429205,0.007429834313792337,989.877582094162,0.21507264631103964,,,,24.8933160752991,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.397212955494304,,,,38.397212955494304,921.5331109318632,0.14364927408353487,57.25662164961872,114.02885095485077,169.7324549666578,222.7466696555813,0.835
1933-08-10,1933-08-21,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1933,8,10,1933.08,1932,11,314,45,0.02301697983155701,0.8981136060136237,0.003371294415142561,0.93,5,Dry,34,7,5,3,44,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,219.40022953190976,964.7656009181276,990.0,0.11468189643133285,0.0073400229531909765,989.8779780806157,0.21286049911344765,,,,24.89951666337441,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.208877141085246,,,,38.208877141085246,917.0130513860457,0.1434265924178137,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1933-08-11,1933-08-22,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1933,8,11,1933.08,1932,11,315,45,0.02237143592063284,7.471573043103772,0.028855720894016938,0.95,5,Dry,34,7,5,3,44,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.928656488806,964.7357146259552,990.0,0.11213476925754748,0.0065928656488805975,989.8812723650937,0.19489623158358568,,,,24.95066150755485,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24365853866149,,,,36.24365853866149,869.8478049278758,0.13997546285584025,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1933-08-12,1933-08-23,268.1972,0.9570044142512908,256.6659042898363,0.866,1933,8,12,1933.08,1932,11,316,46,0.022175934130641856,2.26275219896968,0.008815943844315598,0.95,5,Dry,34,7,5,3,44,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006366590428983631,989.8822700331084,0.18961041118310096,,,,24.96599600476604,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.77137878519141,,,,35.77137878519141,858.513090844594,0.13936942222289525,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1933-08-13,1933-08-24,268.1972,0.9570044142512908,256.6659042898363,0.866,1933,8,13,1933.08,1932,11,317,46,0.022175934130641856,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,209.6659042898363,964.7266636171594,990.0,0.11136337646244418,0.006366590428983631,989.8822700331084,0.18961041118310096,,,,24.96599600476604,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.77137878519141,,,,35.77137878519141,858.513090844594,0.13936942222289525,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1933-08-14,1933-08-25,261.1822,0.9457118828819148,247.00311013724087,0.879,1933,8,14,1933.08,1932,11,318,46,0.02134106871585761,9.662794152595438,0.039120131512621684,0.95,5,Dry,34,7,5,3,44,93.0,0.3765134776980216,154.00311013724087,154.00311013724087,,1,154.00311013724087,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.00311013724087,964.6820186608237,990.0,0.1080692420922412,0.005400311013724087,989.8865304468941,0.16784693391389582,,,,25.0366648521566,,,,,0.6160124405489634,,,,0.92,,,,0.97,,,,33.754722067176644,,,,33.754722067176644,810.1133296122397,0.13665707305637453,57.36314712687642,114.2513767424008,170.08996271381338,223.27986864692505,0.88
1933-08-15,1933-08-26,254.28400000000002,0.948811087072568,241.2674784651609,0.889,1933,8,15,1933.08,1932,11,319,46,0.020845510139389904,5.735631672079961,0.023772916717029427,0.95,5,Dry,34,7,5,3,44,93.0,0.38546430124617576,148.2674784651609,148.2674784651609,,1,148.2674784651609,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,194.2674784651609,964.647604870791,990.0,0.10611391311312304,0.004826747846516091,989.8890593390404,0.1555485951669615,,,,25.08590587308227,,,,,0.5930699138606437,,,,0.92,,,,0.97,,,,32.56148919743762,,,,32.56148919743762,781.475740738503,0.13496012560242146,57.40460168990837,114.33804534409016,170.22937806408518,223.48819032295256,0.89
1933-08-16,1933-08-27,250.8784,0.9534127303453648,239.19066032867656,0.893,1933,8,16,1933.08,1932,11,320,46,0.020666073052397645,2.0768181364843485,0.008682689088405677,0.95,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77884751403964,,,,31.77884751403964,762.6923403369512,0.13285990126191255,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1933-08-17,1933-08-28,250.8784,0.9534127303453648,239.19066032867656,0.893,1933,8,17,1933.08,1932,11,321,46,0.020666073052397645,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.19066032867656,964.6351439619721,990.0,0.10540590693023064,0.004619066032867656,989.8899750270367,0.15120938245360446,,,,25.10362168261116,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77884751403964,,,,31.77884751403964,762.6923403369512,0.13285990126191255,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1933-08-18,1933-08-29,247.5017,0.9653614473232645,238.92859932696842,0.897,1933,8,18,1933.08,1932,11,322,46,0.020643430981850074,0.2620610017081333,0.0010968172183921305,0.95,5,Dry,34,7,5,3,44,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,191.92859932696842,964.6335715959616,990.0,0.1053165679523756,0.004592859932696843,989.8900905721147,0.1506661464537652,,,,25.105852829699305,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.724700195123216,,,,31.724700195123216,761.3928046829571,0.13277899876568847,57.42140847885143,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1933-08-19,1933-08-30,244.1538,0.9655249064182304,235.7365748966553,0.905,1933,8,19,1933.08,1932,11,323,47,0.020367640071071016,3.192024430313125,0.01354064142024834,0.95,5,Dry,34,7,5,3,44,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,188.7365748966553,964.6144194493801,990.0,0.10422837780567794,0.00427365748966553,989.8914979647046,0.14412667944606355,,,,25.1329518358786,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06425225163816,,,,31.06425225163816,745.542054039316,0.13177527613293116,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1933-08-20,1933-08-31,237.5439,0.9795616307386402,232.68889005601648,0.909,1933,8,20,1933.08,1932,11,324,47,0.020104320100839825,3.047684840638824,0.013097680941729264,0.95,5,Dry,34,7,5,3,44,93.0,0.3996752916635238,139.68889005601648,139.68889005601648,,1,139.68889005601648,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,185.68889005601648,964.596133340336,990.0,0.10318939433727832,0.0039688890056016465,989.8928417166572,0.13801641644832155,,,,25.15869195987269,,,,,0.5587555602240659,,,,0.91,,,,0.97,,,,30.432109519580997,,,,30.432109519580997,730.3706284699439,0.1307845403029552,57.46596874833902,114.46642257418283,170.43607346736817,223.797467098181,0.91
1933-08-21,1933-09-01,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1933,8,21,1933.08,1932,11,325,47,0.0197002329905965,4.676934146334787,0.02051179346133664,0.96,5,Dry,34,7,5,3,44,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.0035011955909681693,989.8949038194397,0.12889330837322552,,,,25.197938775608463,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.45909352883181,,,,29.45909352883181,707.0182446919632,0.12919977556133466,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1933-08-22,1933-09-02,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1933,8,22,1933.08,1932,11,326,47,0.0197002329905965,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.0035011955909681693,989.8949038194397,0.12889330837322552,,,,25.197938775608463,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.45909352883181,,,,29.45909352883181,707.0182446919632,0.12919977556133466,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1933-08-23,1933-09-03,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1933,8,23,1933.08,1932,11,327,47,0.0197002329905965,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.0035011955909681693,989.8949038194397,0.12889330837322552,,,,25.197938775608463,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.45909352883181,,,,29.45909352883181,707.0182446919632,0.12919977556133466,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1933-08-24,1933-09-04,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1933,8,24,1933.08,1932,11,328,47,0.0197002329905965,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.0035011955909681693,989.8949038194397,0.12889330837322552,,,,25.197938775608463,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.45909352883181,,,,29.45909352883181,707.0182446919632,0.12919977556133466,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1933-08-25,1933-09-05,231.0479,0.9868601095689756,228.0119559096817,0.9179999999999999,1933,8,25,1933.08,1932,11,329,47,0.0197002329905965,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4078733486977255,135.0119559096817,135.0119559096817,,1,135.0119559096817,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.0119559096817,964.568071735458,990.0,0.10159498496920966,0.0035011955909681693,989.8949038194397,0.12889330837322552,,,,25.197938775608463,,,,,0.5400478236387267,,,,0.91,,,,0.97,,,,29.45909352883181,,,,29.45909352883181,707.0182446919632,0.12919977556133466,57.49910360985792,114.53577904390544,170.54783751430887,223.96491409294444,0.92
1933-08-26,1933-09-06,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1933,8,26,1933.08,1932,11,330,48,0.01929279214614896,4.715750514439122,0.0211188116971897,0.96,5,Dry,34,7,5,3,44,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003029620539524257,989.8969830367121,0.12000542353770074,,,,25.23720038080295,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47443254259997,,,,28.47443254259997,683.3863810223992,0.12751865842144147,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1933-08-27,1933-09-07,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1933,8,27,1933.08,1932,11,331,48,0.01929279214614896,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003029620539524257,989.8969830367121,0.12000542353770074,,,,25.23720038080295,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47443254259997,,,,28.47443254259997,683.3863810223992,0.12751865842144147,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1933-08-28,1933-09-08,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1933,8,28,1933.08,1932,11,332,48,0.01929279214614896,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003029620539524257,989.8969830367121,0.12000542353770074,,,,25.23720038080295,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47443254259997,,,,28.47443254259997,683.3863810223992,0.12751865842144147,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1933-08-29,1933-09-09,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1933,8,29,1933.08,1932,11,333,48,0.01929279214614896,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003029620539524257,989.8969830367121,0.12000542353770074,,,,25.23720038080295,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47443254259997,,,,28.47443254259997,683.3863810223992,0.12751865842144147,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1933-08-30,1933-09-10,227.8423,0.9800471878805762,223.29620539524257,0.9209999999999999,1933,8,30,1933.08,1932,11,334,48,0.01929279214614896,0.0,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,176.29620539524257,964.5397772323714,990.0,0.09998734274837814,0.003029620539524257,989.8969830367121,0.12000542353770074,,,,25.23720038080295,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47443254259997,,,,28.47443254259997,683.3863810223992,0.12751865842144147,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1933-08-31,1933-09-11,224.6649,0.975313246540002,219.11865300258486,0.925,1933,8,31,1933.08,1932,11,335,48,0.018931851619423342,4.1775523926576446,0.019065252252204942,0.96,5,Dry,34,7,5,3,44,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,172.11865300258486,964.5147119180156,990.0,0.0985631771599721,0.002611865300258486,989.8988249575398,0.11239270195484613,,,,25.27172033756937,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59918544197064,,,,27.59918544197064,662.3804506072952,0.1259554358507537,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1933-09-01,1933-09-12,224.6649,0.975313246540002,219.11865300258486,0.925,1933,9,1,1933.09,1932,12,336,48,0.018931851619423342,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3285890955123325,147.11865300258486,147.11865300258486,,1,147.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,187.11865300258486,964.5147119180156,990.0,0.10367681352360847,0.0047118653002584865,989.891611321176,0.15314080560612822,,,,25.22375859755444,,,,,0.5884746120103395,,,,0.92,,,,0.97,,,,32.48673832434421,,,,32.48673832434421,779.6817197842613,0.14826094391864014,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1933-09-02,1933-09-13,215.3008,0.9723750630754698,209.35312898019922,0.942,1933,9,2,1933.09,1932,12,337,49,0.01808811034388921,9.765524022385762,0.04664618135852842,0.96,5,Dry,30,6,4,2,30,72.0,0.3439165220540354,137.35312898019922,137.35312898019922,,1,137.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.35312898019922,964.4561187738813,990.0,0.10034765760688608,0.003735312898019922,989.8959170294952,0.13342175257647096,,,,25.306376503037466,,,,,0.5494125159207969,,,,0.91,,,,0.97,,,,30.098902240174976,,,,30.098902240174976,722.3736537641994,0.14377096911229711,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1933-09-03,1933-09-14,212.2351,0.9868326972259313,209.44053617901523,0.938,1933,9,3,1933.09,1932,12,338,49,0.018095662325866915,0.08740719881606651,0.0004173365882780061,0.96,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1933-09-04,1933-09-15,212.2351,0.9868326972259313,209.44053617901523,0.938,1933,9,4,1933.09,1932,12,339,49,0.018095662325866915,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1933-09-05,1933-09-16,212.2351,0.9868326972259313,209.44053617901523,0.938,1933,9,5,1933.09,1932,12,340,49,0.018095662325866915,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1933-09-06,1933-09-17,212.2351,0.9868326972259313,209.44053617901523,0.938,1933,9,6,1933.09,1932,12,341,49,0.018095662325866915,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.34377299310606896,137.44053617901523,137.44053617901523,,1,137.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,177.44053617901523,964.456643217074,990.0,0.10037745551557337,0.0037440536179015227,989.8958784908664,0.13359231125127474,,,,25.30564296254113,,,,,0.5497621447160609,,,,0.91,,,,0.97,,,,30.117183218443646,,,,30.117183218443646,722.8123972426475,0.1437982530406701,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1933-09-07,1933-09-18,209.197,0.9983115025153172,208.8437713916968,0.944,1933,9,7,1933.09,1932,12,342,49,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.96,5,Dry,30,6,4,2,30,72.0,0.3447553140809761,136.8437713916968,136.8437713916968,,1,136.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.0036843771391696814,989.8961416098863,0.13242997108747406,,,,25.31064901044877,,,,,0.5473750855667873,,,,0.91,,,,0.97,,,,29.99234686575756,,,,29.99234686575756,719.8163247781813,0.14361140227402536,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1933-09-08,1933-09-19,209.197,0.9983115025153172,208.8437713916968,0.944,1933,9,8,1933.09,1932,12,343,49,0.018044101848242605,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.3447553140809761,136.8437713916968,136.8437713916968,,1,136.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,176.8437713916968,964.4530626283504,990.0,0.10017401297444208,0.0036843771391696814,989.8961416098863,0.13242997108747406,,,,25.31064901044877,,,,,0.5473750855667873,,,,0.91,,,,0.97,,,,29.99234686575756,,,,29.99234686575756,719.8163247781813,0.14361140227402536,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1933-09-09,1933-09-20,206.1864,1.0043631021565194,207.086012326485,0.949,1933,9,9,1933.09,1932,12,344,50,0.017892231465008304,1.757759065211815,0.008488062740039581,0.96,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1933-09-10,1933-09-21,206.1864,1.0043631021565194,207.086012326485,0.949,1933,9,10,1933.09,1932,12,345,50,0.017892231465008304,0.0,0.0,0.96,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1933-09-11,1933-09-22,206.1864,1.0043631021565194,207.086012326485,0.949,1933,9,11,1933.09,1932,12,346,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1933-09-12,1933-09-23,206.1864,1.0043631021565194,207.086012326485,0.949,1933,9,12,1933.09,1932,12,347,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1933-09-13,1933-09-24,206.1864,1.0043631021565194,207.086012326485,0.949,1933,9,13,1933.09,1932,12,348,50,0.017892231465008304,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.34768161881685744,135.086012326485,135.086012326485,,1,135.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.086012326485,964.4425160739587,990.0,0.09957477692948352,0.0035086012326484986,989.896916621838,0.1290353743328118,,,,25.32536517354619,,,,,0.5403440493059399,,,,0.91,,,,0.97,,,,29.624309200627273,,,,29.624309200627273,710.9834208150546,0.14305316360007242,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1933-09-14,1933-09-25,203.2033,0.9987999936834916,202.95945475646462,0.956,1933,9,14,1933.09,1932,12,349,50,0.017535696890958543,4.126557570020367,0.02033193070493765,0.94,5,Dry,30,6,4,2,30,72.0,0.3547506573980224,130.95945475646462,130.95945475646462,,1,130.95945475646462,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.95945475646462,964.4177567285388,990.0,0.09816799593970384,0.0030959454756464624,989.8987360585847,0.12123659656945465,,,,25.35974273347656,,,,,0.5238378190258585,,,,0.91,,,,0.97,,,,28.758341439743198,,,,28.758341439743198,690.2001945538368,0.14169500738091234,57.67270532125759,114.89963944036305,171.13534462857112,224.8477482352108,0.955
1933-09-15,1933-09-26,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,15,1933.09,1932,12,350,50,0.017341377916215886,2.2490622076697377,0.011205509486126714,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-16,1933-09-27,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,16,1933.09,1932,12,351,51,0.017341377916215886,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-17,1933-09-28,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,17,1933.09,1932,12,352,51,0.017341377916215886,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-18,1933-09-29,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,18,1933.09,1932,12,353,51,0.017341377916215886,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-19,1933-09-30,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,19,1933.09,1932,12,354,51,0.017341377916215886,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-20,1933-10-01,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,20,1933.09,1932,12,355,51,0.017341377916215886,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-21,1933-10-02,197.3191,1.0171868437915792,200.71039254879486,0.963,1933,9,21,1933.09,1932,12,356,51,0.017341377916215886,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.35872581925470565,128.71039254879486,128.71039254879486,,1,128.71039254879486,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.71039254879489,964.4042623552929,990.0,0.09740127018708916,0.0028710392548794857,989.899727690558,0.11708675669159152,,,,25.378378578573702,,,,,0.5148415701951794,,,,0.91,,,,0.97,,,,28.28522387166501,,,,28.28522387166501,678.8453729199604,0.1409255570300804,57.68796795460639,114.93167016731873,171.18716161898428,224.92583345366046,0.965
1933-09-22,1933-10-03,194.4177,1.023091466614805,198.9070898288772,0.965,1933,9,22,1933.09,1932,12,357,51,0.017185572561214987,1.803302719917696,0.00906605552104304,0.94,5,Dry,30,6,4,2,30,72.0,0.3619780474489004,126.9070898288772,126.9070898288772,,1,126.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.9070898288772,964.4021858203424,990.0,0.09678650789620813,0.002690708982887719,989.9005227831208,0.11381070615041045,,,,25.384526256628284,,,,,0.5076283593155088,,,,0.91,,,,0.97,,,,27.895688312249856,,,,27.895688312249856,669.4965194939965,0.1402448164932127,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1933-09-23,1933-10-04,194.4177,1.023091466614805,198.9070898288772,0.965,1933,9,23,1933.09,1932,12,358,52,0.017185572561214987,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3619780474489004,126.9070898288772,126.9070898288772,,1,126.9070898288772,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.9070898288772,964.4021858203424,990.0,0.09678650789620813,0.002690708982887719,989.9005227831208,0.11381070615041045,,,,25.384526256628284,,,,,0.5076283593155088,,,,0.91,,,,0.97,,,,27.895688312249856,,,,27.895688312249856,669.4965194939965,0.1402448164932127,57.690311856822994,114.93658978199892,171.19512169091382,224.93783212413013,0.965
1933-09-24,1933-10-05,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1933,9,24,1933.09,1932,12,359,52,0.017111264834287054,0.8600431357400282,0.004342620352590347,0.94,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1933-09-25,1933-10-06,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1933,9,25,1933.09,1932,12,360,52,0.017111264834287054,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1933-09-26,1933-10-07,191.5433,1.0339544462956272,198.04704669313716,0.9670000000000001,1933,9,26,1933.09,1932,12,361,52,0.017111264834287054,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.3635499806849429,126.04704669313715,126.04704669313715,,1,126.04704669313715,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.04704669313716,964.4039059066137,990.0,0.0964933113726604,0.002604704669313716,989.900901983958,0.11226435027942376,,,,25.384731727064878,,,,,0.5041881867725486,,,,0.91,,,,0.97,,,,27.706864864405212,,,,27.706864864405212,664.9647567457251,0.139900419254095,57.68837038817853,114.9325148231698,171.18852826735286,224.9278934179858,0.965
1933-09-27,1933-10-08,188.6959,1.0234607389599857,193.1228452527196,0.971,1933,9,27,1933.09,1932,12,362,52,0.016685813829834972,4.9242014404175904,0.02549776767204214,0.94,5,Dry,30,6,4,2,30,72.0,0.3728196936296229,121.1228452527196,121.1228452527196,,1,121.1228452527196,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.1228452527196,964.4137543094944,990.0,0.0948146063361544,0.0021122845252719603,989.9030731091383,0.10361059490296763,,,,25.38570820474105,,,,,0.4844913810108784,,,,0.9,,,,0.97,,,,26.33289448717885,,,,26.33289448717885,631.9894676922924,0.1363530785429334,57.67723776676542,114.90915067600031,171.15072948344311,224.87092844749645,0.97
1933-09-28,1933-10-09,183.0814,1.0307879156350686,188.71809469755024,0.975,1933,9,28,1933.09,1932,12,363,52,0.01630524338186834,4.404750555169329,0.0233403721155018,0.94,5,Dry,30,6,4,2,30,72.0,0.38152144401092575,116.71809469755024,116.71809469755024,,1,116.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71809469755027,964.4225638106047,990.0,0.09331298682871032,0.0016718094697550244,989.9050152037016,0.09615818246934812,,,,25.386293210627407,,,,,0.466872378790201,,,,0.9,,,,0.97,,,,25.37585782808052,,,,25.37585782808052,609.0205878739325,0.13446436002201714,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
1933-09-29,1933-10-10,183.0814,1.0307879156350686,188.71809469755024,0.975,1933,9,29,1933.09,1932,12,364,52,0.01630524338186834,0.0,0.0,0.94,5,Dry,30,6,4,2,30,72.0,0.38152144401092575,116.71809469755024,116.71809469755024,,1,116.71809469755024,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71809469755027,964.4225638106047,990.0,0.09331298682871032,0.0016718094697550244,989.9050152037016,0.09615818246934812,,,,25.386293210627407,,,,,0.466872378790201,,,,0.9,,,,0.97,,,,25.37585782808052,,,,25.37585782808052,609.0205878739325,0.13446436002201714,57.6672554570477,114.8882038257863,171.11684893270885,224.8198852648694,0.975
1933-09-30,1933-10-11,180.3141,1.0349262771007506,186.61180022177246,0.976,1933,9,30,1933.09,1932,12,365,53,0.016123259539161137,2.106294475777787,0.011287037975490471,0.94,5,Dry,30,6,4,2,30,72.0,0.38582769103794107,114.61180022177246,114.61180022177246,,1,114.61180022177246,,,,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,154.61180022177246,964.4267763995564,990.0,0.09259493189378606,0.0014611800221772456,989.9059438880839,0.09269080921846652,,,,25.386476679309183,,,,,0.4584472008870898,,,,0.9,,,,0.97,,,,24.918105238238567,,,,24.918105238238567,598.034525717726,0.1335290973487502,57.662474020824185,114.87817151393558,171.1006246345277,224.79544792519508,0.975
