Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1936-10-01,1936-10-12,215.3008,0.9723750630754698,209.35312898019922,0.9420000000000001,1936,10,1,1936.1,1936,1,1,1,0.01808811034388921,9.765524022385762,0.04664618135852842,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.348693140415897,136.35312898019922,136.35312898019922,,1,136.35312898019922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.35312898019922,964.4561187738813,990.0,0.09932493033415883,0.003635312898019922,989.8970397567678,0.13147807464558894,,,,25.30944290824102,,,,,0.5454125159207969,,,,0.91,,,,0.97,,,,29.88338763174687,,,,29.88338763174687,717.2013031619248,0.14274153807643,57.62902551956182,114.808009175044,170.98720250575218,224.6247094527189,0.94
1936-10-02,1936-10-13,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,10,2,1936.1,1936,1,2,1,0.018095662325866915,0.08740719881606651,0.0004173365882780061,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-10-03,1936-10-14,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,10,3,1936.1,1936,1,3,1,0.018095662325866915,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-10-04,1936-10-15,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,10,4,1936.1,1936,1,4,1,0.018095662325866915,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-10-05,1936-10-16,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,10,5,1936.1,1936,1,5,1,0.018095662325866915,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-10-06,1936-10-17,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,10,6,1936.1,1936,1,6,1,0.018095662325866915,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-10-07,1936-10-18,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,10,7,1936.1,1936,1,7,1,0.018095662325866915,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.34854761801032,136.44053617901523,136.44053617901523,,1,136.44053617901523,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.44053617901523,964.456643217074,990.0,0.0993547282428461,0.0036440536179015224,989.8970012181392,0.13164740612332135,,,,25.308710594941868,,,,,0.5457621447160609,,,,0.91,,,,0.97,,,,29.901678732772513,,,,29.901678732772513,717.6402895865402,0.14276929995640686,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-10-08,1936-10-19,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,10,8,1936.1,1936,1,8,2,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-10-09,1936-10-20,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,10,9,1936.1,1936,1,9,2,0.018044101848242605,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-10-10,1936-10-21,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,10,10,1936.1,1936,1,10,2,0.018044101848242605,0.0,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-10-11,1936-10-22,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,10,11,1936.1,1936,1,11,2,0.018044101848242605,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-10-12,1936-10-23,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,10,12,1936.1,1936,1,12,2,0.018044101848242605,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3495435823321008,135.8437713916968,135.8437713916968,,1,135.8437713916968,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,173.8437713916968,964.4530626283503,990.0,0.09915128570171483,0.003584377139169681,989.8972643371593,0.13049344453713466,,,,25.313708264271785,,,,,0.5433750855667873,,,,0.91,,,,0.97,,,,29.77677332330737,,,,29.77677332330737,714.6425597593768,0.14257917832492864,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-10-13,1936-10-24,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,13,1936.1,1936,1,13,2,0.017892231465008304,1.757759065211815,0.008488062740039581,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-14,1936-10-25,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,14,1936.1,1936,1,14,2,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-15,1936-10-26,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,15,1936.1,1936,1,15,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-16,1936-10-27,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,16,1936.1,1936,1,16,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-17,1936-10-28,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,17,1936.1,1936,1,17,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-18,1936-10-29,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,18,1936.1,1936,1,18,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-19,1936-10-30,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,19,1936.1,1936,1,19,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-20,1936-10-31,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,20,1936.1,1936,1,20,3,0.017892231465008304,0.0,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35251053018931383,134.086012326485,134.086012326485,,1,134.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.086012326485,964.4425160739587,990.0,0.09855204965675624,0.003408601232648499,989.8980393491106,0.12712352671974791,,,,25.32839974843193,,,,,0.5363440493059399,,,,0.91,,,,0.97,,,,29.40853300752861,,,,29.40853300752861,705.8047921806866,0.14201119948731294,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-21,1936-11-01,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,21,1936.1,1936,1,21,3,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-22,1936-11-02,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,22,1936.1,1936,1,22,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-23,1936-11-03,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,23,1936.1,1936,1,23,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-24,1936-11-04,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,24,1936.1,1936,1,24,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-25,1936-11-05,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,25,1936.1,1936,1,25,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-26,1936-11-06,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,26,1936.1,1936,1,26,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-27,1936-11-07,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,27,1936.1,1936,1,27,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-28,1936-11-08,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,28,1936.1,1936,1,28,4,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-29,1936-11-09,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,29,1936.1,1936,1,29,5,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-30,1936-11-10,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,30,1936.1,1936,1,30,5,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-10-31,1936-11-11,206.1864,1.0043631021565194,207.086012326485,0.9490000000000001,1936,10,31,1936.1,1936,1,31,5,0.017892231465008304,0.0,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4684044031282663,110.086012326485,110.086012326485,,1,110.086012326485,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,155.086012326485,964.4425160739587,990.0,0.09275659511130167,0.001008601232648499,989.906234803656,0.08545118400621553,,,,25.378267545690907,,,,,0.44034404930594,,,,0.9,,,,0.96,,,,23.67973630647153,,,,23.67973630647153,568.3136713553167,0.11434734794708802,57.64456303031386,114.84059698117466,171.03987320192127,224.70397490737832,0.95
1936-11-01,1936-11-12,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,11,1,1936.11,1936,2,32,5,0.018044101848242605,1.757759065211815,0.008416621925080307,0.62,3,Normal,36,5,3,2,47,93.0,0.4453089473545941,115.84377139169679,115.84377139169679,,1,115.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,159.8437713916968,964.4530626283503,990.0,0.09437855842898754,0.0015843771391696804,989.904037064432,0.09471131353034618,,,,25.35626312255141,,,,,0.4633750855667872,,,,0.9,,,,0.97,,,,25.155976989365115,,,,25.155976989365115,603.7434477447628,0.12045356594419968,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-11-02,1936-11-13,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,11,2,1936.11,1936,2,33,5,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.62,3,Normal,36,5,3,2,47,93.0,0.4440401160953392,116.44053617901524,116.44053617901524,,1,116.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.44053617901525,964.456643217074,990.0,0.09458200097011883,0.0016440536179015224,989.903773945412,0.09569770356425387,,,,25.35143302477356,,,,,0.4657621447160609,,,,0.9,,,,0.97,,,,25.28075041819869,,,,25.28075041819869,606.7380100367686,0.12070610054488433,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-11-03,1936-11-14,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,11,3,1936.11,1936,2,34,5,0.018095662325866915,0.0,0.0,0.62,3,Normal,36,5,3,2,47,93.0,0.4440401160953392,116.44053617901524,116.44053617901524,,1,116.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.44053617901525,964.456643217074,990.0,0.09458200097011883,0.0016440536179015224,989.903773945412,0.09569770356425387,,,,25.35143302477356,,,,,0.4657621447160609,,,,0.9,,,,0.97,,,,25.28075041819869,,,,25.28075041819869,606.7380100367686,0.12070610054488433,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-11-04,1936-11-15,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,11,4,1936.11,1936,2,35,5,0.018044101848242605,0.5967647873184205,0.002857469884505957,0.62,3,Normal,36,5,3,2,47,93.0,0.4453089473545941,115.84377139169679,115.84377139169679,,1,115.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,159.8437713916968,964.4530626283503,990.0,0.09437855842898754,0.0015843771391696804,989.904037064432,0.09471131353034618,,,,25.35626312255141,,,,,0.4633750855667872,,,,0.9,,,,0.97,,,,25.155976989365115,,,,25.155976989365115,603.7434477447628,0.12045356594419968,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-11-05,1936-11-16,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,11,5,1936.11,1936,2,36,6,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.62,3,Normal,36,5,3,2,47,93.0,0.4440401160953392,116.44053617901524,116.44053617901524,,1,116.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.44053617901525,964.456643217074,990.0,0.09458200097011883,0.0016440536179015224,989.903773945412,0.09569770356425387,,,,25.35143302477356,,,,,0.4657621447160609,,,,0.9,,,,0.97,,,,25.28075041819869,,,,25.28075041819869,606.7380100367686,0.12070610054488433,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-11-06,1936-11-17,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,11,6,1936.11,1936,2,37,6,0.018095662325866915,0.0,0.0,0.62,3,Normal,36,5,3,2,47,93.0,0.4440401160953392,116.44053617901524,116.44053617901524,,1,116.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.44053617901525,964.456643217074,990.0,0.09458200097011883,0.0016440536179015224,989.903773945412,0.09569770356425387,,,,25.35143302477356,,,,,0.4657621447160609,,,,0.9,,,,0.97,,,,25.28075041819869,,,,25.28075041819869,606.7380100367686,0.12070610054488433,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-11-07,1936-11-18,218.3943,0.9791058374345843,213.83113399243985,0.936,1936,11,7,1936.11,1936,2,38,6,0.0184750099769468,4.39059781342462,0.02053301468054625,0.62,3,Normal,36,5,3,2,47,93.0,0.4349226338728021,120.83113399243985,120.83113399243985,,1,120.83113399243985,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,164.83113399243985,964.4829868039546,990.0,0.09607879567924084,0.0020831133992439852,989.9018380909216,0.10310862489480237,,,,25.315742662072054,,,,,0.4833245359697594,,,,0.9,,,,0.97,,,,26.19707327069531,,,,26.19707327069531,628.7297584966874,0.1225129043725762,57.59817728542929,114.74332962432231,170.88271189131225,224.46756863284145,0.935
1936-11-08,1936-11-19,224.6649,0.9753132465400021,219.11865300258486,0.925,1936,11,8,1936.11,1936,2,39,6,0.018931851619423342,5.287519010145076,0.024130848458997687,0.62,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1936-11-09,1936-11-20,224.6649,0.9753132465400021,219.11865300258486,0.925,1936,11,9,1936.11,1936,2,40,6,0.018931851619423342,0.0,0.0,0.62,3,Normal,36,5,3,2,47,93.0,0.4244275817034295,126.11865300258486,126.11865300258486,,1,126.11865300258486,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,170.11865300258486,964.5147119180156,990.0,0.09788135897815392,0.002611865300258486,989.8995067757215,0.11239270195484613,,,,25.272402155751124,,,,,0.5044746120103395,,,,0.91,,,,0.97,,,,27.59993005397903,,,,27.59993005397903,662.3983212954968,0.12595883406445293,57.561481899642246,114.66642499330929,170.75855476185075,224.2810383323888,0.925
1936-11-10,1936-11-21,209.197,0.9983115025153172,208.8437713916968,0.9440000000000001,1936,11,10,1936.11,1936,2,41,6,0.018044101848242605,10.274881610888118,0.04919888940148025,0.62,3,Normal,36,5,3,2,47,93.0,0.4453089473545941,115.84377139169679,115.84377139169679,,1,115.84377139169679,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,159.8437713916968,964.4530626283503,990.0,0.09437855842898754,0.0015843771391696804,989.904037064432,0.09471131353034618,,,,25.35626312255141,,,,,0.4633750855667872,,,,0.9,,,,0.97,,,,25.155976989365115,,,,25.155976989365115,603.7434477447628,0.12045356594419968,57.632521067002436,114.81534000300535,170.9990496500815,224.64253526336563,0.945
1936-11-11,1936-11-22,212.2351,0.9868326972259313,209.44053617901523,0.938,1936,11,11,1936.11,1936,2,42,6,0.018095662325866915,0.5967647873184205,0.002849328015510557,0.65,3,Normal,36,5,3,2,47,93.0,0.4440401160953392,116.44053617901524,116.44053617901524,,1,116.44053617901524,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.44053617901525,964.456643217074,990.0,0.09458200097011883,0.0016440536179015224,989.903773945412,0.09569770356425387,,,,25.35143302477356,,,,,0.4657621447160609,,,,0.9,,,,0.97,,,,25.28075041819869,,,,25.28075041819869,606.7380100367686,0.12070610054488433,57.62842539980593,114.80675064495544,170.98516871532317,224.62164949844842,0.94
1936-11-12,1936-11-23,227.8423,0.9800471878805762,223.29620539524257,0.921,1936,11,12,1936.11,1936,2,43,7,0.01929279214614896,13.85566921622734,0.0620506254985493,0.65,3,Normal,36,5,3,2,47,93.0,0.4164871491451749,130.29620539524257,130.29620539524257,,1,130.29620539524257,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.29620539524257,964.5397772323714,990.0,0.09930552456655996,0.003029620539524257,989.8976648548938,0.12000542353770074,,,,25.23788219898471,,,,,0.5211848215809702,,,,0.91,,,,0.97,,,,28.47520181912549,,,,28.47520181912549,683.4048436590118,0.12752210351592552,57.532282980841046,114.60525743524552,170.6598672355964,224.13291455429746,0.92
1936-11-13,1936-11-24,244.1538,0.9655249064182304,235.7365748966553,0.905,1936,11,13,1936.11,1936,2,44,7,0.020367640071071016,12.440369501412732,0.05277233499666513,0.65,3,Normal,36,5,3,2,47,93.0,0.3945081497886797,142.7365748966553,142.7365748966553,,1,142.7365748966553,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,186.7365748966553,964.6144194493801,990.0,0.10354655962385977,0.00427365748966553,989.8921797828864,0.14412667944606355,,,,25.133633654060468,,,,,0.5709462995866212,,,,0.91,,,,0.97,,,,31.06509497684329,,,,31.06509497684329,745.562279444239,0.13177885099273176,57.44425443639938,114.42098636930798,170.3628923073444,223.68790819609487,0.905
1936-11-14,1936-11-25,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,11,14,1936.11,1936,2,45,7,0.020643430981850074,3.192024430313125,0.013359741945102655,0.65,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1936-11-15,1936-11-26,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,11,15,1936.11,1936,2,46,7,0.020643430981850074,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1936-11-16,1936-11-27,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,11,16,1936.11,1936,2,47,7,0.020643430981850074,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1936-11-17,1936-11-28,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,11,17,1936.11,1936,2,48,7,0.020643430981850074,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1936-11-18,1936-11-29,247.5017,0.9653614473232645,238.92859932696842,0.897,1936,11,18,1936.11,1936,2,49,7,0.020643430981850074,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.38923762271226303,145.9285993269684,145.9285993269684,,1,145.9285993269684,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.92859932696842,964.6335715959617,990.0,0.1046347497705574,0.004592859932696843,989.8907723902968,0.1506661464537652,,,,25.106534647881183,,,,,0.5837143973078737,,,,0.91,,,,0.97,,,,31.72556176622993,,,,31.72556176622993,761.4134823895183,0.13278260474299355,57.421408478851426,114.3731950687936,170.28594881274725,223.5727860939652,0.895
1936-11-19,1936-11-30,250.8784,0.9534127303453648,239.19066032867656,0.893,1936,11,19,1936.11,1936,2,50,8,0.020666073052397645,0.2620610017081333,0.001095615528415826,0.65,3,Normal,36,5,3,2,47,93.0,0.38881116792857584,146.19066032867656,146.19066032867656,,1,146.19066032867656,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.19066032867656,964.6351439619721,990.0,0.10472408874841246,0.004619066032867656,989.8906568452188,0.15120938245360446,,,,25.104303500793037,,,,,0.5847626413147062,,,,0.91,,,,0.97,,,,31.77971063237005,,,,31.77971063237005,762.7130551768813,0.13286350975703204,57.419528168604366,114.3692622403798,170.27961839576844,223.56331772372943,0.895
1936-11-20,1936-12-01,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1936,11,20,1936.11,1936,2,51,8,0.0216767988824146,11.698215625196127,0.04662707974086069,0.65,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1936-11-21,1936-12-02,264.675,0.9479130101213664,250.88887595387268,0.8759999999999999,1936,11,21,1936.11,1936,2,52,8,0.0216767988824146,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.3706820385974329,157.88887595387268,157.88887595387268,,1,157.88887595387268,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.88887595387268,964.7035555038157,990.0,0.1087121168024566,0.0057888875953872685,989.885498995602,0.17644124437157452,,,,25.005502247414995,,,,,0.6315555038154907,,,,0.92,,,,0.97,,,,34.56333843674622,,,,34.56333843674622,829.5201224819092,0.13776353497275376,57.337031416999814,114.19679807162592,170.00221829583964,223.14887108064582,0.875
1936-11-22,1936-12-03,268.1972,0.9570044142512908,256.6659042898363,0.866,1936,11,22,1936.11,1936,2,53,8,0.022175934130641856,5.777028335963621,0.02250796946305729,0.65,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1936-11-23,1936-12-04,268.1972,0.9570044142512908,256.6659042898363,0.866,1936,11,23,1936.11,1936,2,54,8,0.022175934130641856,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1936-11-24,1936-12-05,268.1972,0.9570044142512908,256.6659042898363,0.866,1936,11,24,1936.11,1936,2,55,8,0.022175934130641856,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.3623387385921781,163.6659042898363,163.6659042898363,,1,163.6659042898363,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.6659042898363,964.7266636171594,990.0,0.110681558280626,0.006366590428983631,989.8829518512904,0.18961041118310096,,,,24.96667782294791,,,,,0.6546636171593452,,,,0.92,,,,0.97,,,,35.772355697005466,,,,35.772355697005466,858.5365367281313,0.13937322838412555,57.30886291889828,114.13794728797797,169.90764904237534,223.00778191348846,0.865
1936-11-25,1936-12-06,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1936,11,25,1936.11,1936,2,56,8,0.02237143592063284,2.26275219896968,0.008738902173493115,0.65,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1936-11-26,1936-12-07,271.7487,0.9528239012323004,258.928656488806,0.8640000000000001,1936,11,26,1936.11,1936,2,57,9,0.02237143592063284,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.3591722958019541,165.92865648880596,165.92865648880596,,1,165.92865648880596,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.928656488806,964.7357146259552,990.0,0.1114529510757293,0.0065928656488805975,989.8819541832753,0.19489623158358568,,,,24.951343325736612,,,,,0.6637146259552239,,,,0.92,,,,0.97,,,,36.24464895670543,,,,36.24464895670543,869.8715749609302,0.1399792879173741,57.29778831235014,114.11481480176336,169.8704888369218,222.9523694493565,0.865
1936-11-27,1936-12-08,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1936,11,27,1936.11,1936,2,58,9,0.02301697983155701,7.471573043103772,0.02804642119202386,0.65,3,Normal,36,5,3,2,47,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.40022953190976,964.7656009181276,990.0,0.11400007824951468,0.0073400229531909765,989.8786598987973,0.21286049911344765,,,,24.900198481556174,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.209923406661076,,,,38.209923406661076,917.0381617598657,0.14343051983776253,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1936-11-28,1936-12-09,282.5805,0.9427410225826262,266.40022953190976,0.8440000000000001,1936,11,28,1936.11,1936,2,59,9,0.02301697983155701,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.3490987983133864,173.40022953190976,173.40022953190976,,1,173.40022953190976,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.40022953190976,964.7656009181276,990.0,0.11400007824951468,0.0073400229531909765,989.8786598987973,0.21286049911344765,,,,24.900198481556174,,,,,0.693600918127639,,,,0.93,,,,0.97,,,,38.209923406661076,,,,38.209923406661076,917.0381617598657,0.14343051983776253,57.2610543382966,114.03810541675676,169.74731060763338,222.76879772199055,0.845
1936-11-29,1936-12-10,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1936,11,29,1936.11,1936,2,60,9,0.023094576847116584,0.8981136060136237,0.003359966977237138,0.65,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1936-11-30,1936-12-11,286.2506,0.9337913811811168,267.2983431379234,0.8370000000000001,1936,11,30,1936.11,1936,2,61,9,0.023094576847116584,0.0,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.34792583787926024,174.29834313792338,174.29834313792338,,1,174.29834313792338,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.29834313792338,964.7691933725516,990.0,0.11430625334247388,0.007429834313792337,989.8782639123438,0.21507264631103964,,,,24.893997893480968,,,,,0.6971933725516936,,,,0.93,,,,0.97,,,,38.39826464012512,,,,38.39826464012512,921.5583513630028,0.1436532085809151,57.25662164961872,114.02885095485077,169.7324549666578,222.74666965558131,0.835
1936-12-01,1936-12-12,289.9506,0.9291736672508998,269.41446232359874,0.833,1936,12,1,1936.12,1936,3,62,9,0.02327740954475893,2.116119185675359,0.007854512216696254,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2858049984989813,192.41446232359874,192.41446232359874,,1,192.41446232359874,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,231.41446232359874,964.7776578492944,990.0,0.11877765761031775,0.009241446232359877,989.8719808961572,0.26211266961650603,,,,24.832210377246376,,,,,0.769657849294395,,,,0.93,,,,0.97,,,,42.28406975870569,,,,42.28406975870569,1014.8176742089363,0.15694803238854158,57.246162922130864,114.00701721202884,169.69741074644998,222.69447936436848,0.835
1936-12-02,1936-12-13,305.0513,0.9261315296998288,282.51762710592146,0.8130000000000001,1936,12,2,1936.12,1936,3,63,9,0.024409522981951613,13.103164782322722,0.0463799902206105,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.272549365463597,205.51762710592143,205.51762710592143,,1,205.51762710592143,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,244.51762710592143,964.8300705084237,990.0,0.12316083557023222,0.011103525421184292,989.8657356390087,0.2990078176391428,,,,24.736657312945763,,,,,0.8220705084236859,,,,0.94,,,,0.97,,,,45.47353168593321,,,,45.47353168593321,1091.364760462397,0.16095821047259568,57.18094901195989,113.87093024588205,169.47911542391063,222.36967395605592,0.815
1936-12-03,1936-12-14,312.7836,0.9262282368820012,289.709002353605,0.797,1936,12,3,1936.12,1936,3,64,10,0.025030857803351472,7.191375247683537,0.0248227538297415,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2657839396582419,212.709002353605,212.709002353605,,1,212.709002353605,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.709002353605,964.8588360094144,990.0,0.12554911517278394,0.012541800470721,989.8619090843564,0.3202814225618981,,,,24.68279165238021,,,,,0.8508360094144201,,,,0.94,,,,0.98,,,,47.44638020560565,,,,47.44638020560565,1138.7131249345355,0.16377254355284016,57.14482735355779,113.79559170215474,169.3583608382424,222.19021546037328,0.795
1936-12-04,1936-12-15,324.6118,0.9299580707694874,301.8753632770107,0.7809999999999999,1936,12,4,1936.12,1936,3,65,10,0.02608203138713373,12.166360923405705,0.0403025963806177,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2550721568137453,224.87536327701068,224.87536327701068,,1,224.87536327701068,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,263.8753632770107,964.909376816385,990.0,0.12958960404033565,0.014975072655402141,989.8554353233044,0.35792538722949835,,,,24.58813311968976,,,,,0.8995014531080429,,,,0.94,,,,0.98,,,,49.967816307514276,,,,49.967816307514276,1199.2275913803426,0.16552465814065845,57.08079665382164,113.66211031800995,169.14457459466783,221.8728627684536,0.78
1936-12-05,1936-12-16,328.6161,0.9297054095741052,305.5161658431452,0.779,1936,12,5,1936.12,1936,3,66,10,0.02639659672884774,3.6408025661344814,0.011916890080388426,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2520324899584283,228.5161658431452,228.5161658431452,,1,228.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,267.5161658431452,964.9275808292157,990.0,0.13079872666377515,0.015703233168629042,989.8534980401677,0.3695944089742642,,,,24.5563228019776,,,,,0.9140646633725809,,,,0.94,,,,0.98,,,,50.711119601916984,,,,50.711119601916984,1217.0668704460074,0.16598506158247786,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1936-12-06,1936-12-17,328.6161,0.9297054095741052,305.5161658431452,0.779,1936,12,6,1936.12,1936,3,67,10,0.02639659672884774,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2520324899584283,228.5161658431452,228.5161658431452,,1,228.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,267.5161658431452,964.9275808292157,990.0,0.13079872666377515,0.015703233168629042,989.8534980401677,0.3695944089742642,,,,24.5563228019776,,,,,0.9140646633725809,,,,0.94,,,,0.98,,,,50.711119601916984,,,,50.711119601916984,1217.0668704460074,0.16598506158247786,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1936-12-07,1936-12-18,328.6161,0.9297054095741052,305.5161658431452,0.779,1936,12,7,1936.12,1936,3,68,10,0.02639659672884774,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2520324899584283,228.5161658431452,228.5161658431452,,1,228.5161658431452,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,267.5161658431452,964.9275808292157,990.0,0.13079872666377515,0.015703233168629042,989.8534980401677,0.3695944089742642,,,,24.5563228019776,,,,,0.9140646633725809,,,,0.94,,,,0.98,,,,50.711119601916984,,,,50.711119601916984,1217.0668704460074,0.16598506158247786,57.05755781940736,113.61368617163052,169.06706740332513,221.7579206432532,0.78
1936-12-08,1936-12-19,332.6514,0.9282369754494124,308.77932941501274,0.77,1936,12,8,1936.12,1936,3,69,10,0.0266785340614571,3.263163571867551,0.010567946947905048,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2493690239753992,231.77932941501274,231.77932941501274,,1,231.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,270.77932941501274,964.943896647075,990.0,0.13188243412306694,0.016355865883002547,989.8517616999941,0.38021122383217054,,,,24.52765382908668,,,,,0.9271173176600508,,,,0.94,,,,0.98,,,,51.37521434637041,,,,51.37521434637041,1233.00514431289,0.16638165010495215,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1936-12-09,1936-12-20,332.6514,0.9282369754494124,308.77932941501274,0.77,1936,12,9,1936.12,1936,3,70,10,0.0266785340614571,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2493690239753992,231.77932941501274,231.77932941501274,,1,231.77932941501274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,270.77932941501274,964.943896647075,990.0,0.13188243412306694,0.016355865883002547,989.8517616999941,0.38021122383217054,,,,24.52765382908668,,,,,0.9271173176600508,,,,0.94,,,,0.98,,,,51.37521434637041,,,,51.37521434637041,1233.00514431289,0.16638165010495215,57.03665040438781,113.57012933352354,168.99737299614716,221.6546150301057,0.77
1936-12-10,1936-12-21,336.7179,0.924507804637652,311.29832651120034,0.765,1936,12,10,1936.12,1936,3,71,11,0.02689617541056771,2.5189970961876043,0.008091906964032369,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2473511530336787,234.29832651120037,234.29832651120037,,1,234.29832651120037,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.29832651120034,964.956491632556,990.0,0.13271900142438384,0.01685966530224007,989.8504213332733,0.3885091155059016,,,,24.50542058521152,,,,,0.9371933060448012,,,,0.94,,,,0.98,,,,51.886488962142714,,,,51.886488962142714,1245.2757350914246,0.16667769963188625,57.02045992633505,113.53640529875469,168.94342615787383,221.5746838511652,0.765
1936-12-11,1936-12-22,349.1046,0.9241469956848996,322.62396726977863,0.7509999999999999,1936,12,11,1936.12,1936,3,72,11,0.027874710772108874,11.325640758578286,0.03510477183211801,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2386679472440201,245.62396726977863,245.62396726977863,,1,245.62396726977863,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.62396726977863,965.0131198363488,990.0,0.1364802843331368,0.019124793453955728,989.8443949222127,0.4269179252587892,,,,24.40435716060513,,,,,0.9824958690791146,,,,0.94,,,,0.98,,,,54.170276295752366,,,,54.170276295752366,1300.0866310980568,0.1679053070798522,56.94711822973868,113.38370120821152,168.69930544933632,221.21332536752965,0.75
1936-12-12,1936-12-23,353.2963,0.9223127992632232,325.84969942233937,0.746,1936,12,12,1936.12,1936,3,73,11,0.02815341403009012,3.2257321525607385,0.009899447991755891,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2363052663129788,248.84969942233937,248.84969942233937,,1,248.84969942233937,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,287.84969942233937,965.0292484971117,990.0,0.13755156069376584,0.019769939884467874,989.8426784994217,0.4381869080853136,,,,24.37524309422484,,,,,0.9953987976893576,,,,0.95,,,,0.98,,,,55.39936215601645,,,,55.39936215601645,1329.5846917443946,0.17001507828372242,56.926065687307435,113.33988668844096,168.62930674606042,221.10981310106675,0.745
