Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1936-12-13,1936-12-24,357.5196,0.9238786600946952,330.3047290055915,0.742,1936,12,13,1936.12,1936,3,74,11,0.02853832858608311,4.4550295832521565,0.013487634877842571,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.233118067161238,253.30472900559155,253.30472900559155,,1,253.30472900559155,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.3047290055915,965.051523645028,990.0,0.13903109081366508,0.020660945801118304,989.8403079633853,0.4539906091385695,,,,24.334793709218758,,,,,1.013218916022366,,,,0.95,,,,0.98,,,,56.297570723648974,,,,56.297570723648974,1351.1416973675755,0.17044131003857335,56.89687127087882,113.27914087822629,168.53229121111596,220.96642346643384,0.74
1936-12-14,1936-12-25,370.3799,0.9172585939315604,339.73414629451196,0.7290000000000001,1936,12,14,1936.12,1936,3,75,11,0.029353030239845836,9.429417288920432,0.027755282746133408,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.2266478092939457,262.73414629451196,262.73414629451196,,1,262.73414629451196,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,301.73414629451196,965.0986707314727,990.0,0.1421626316107235,0.02254682925890239,989.8352905391304,0.4883594481328401,,,,24.248260359524966,,,,,1.050936585178048,,,,0.95,,,,0.98,,,,58.18563717120328,,,,58.18563717120328,1396.4552921088791,0.1712681454185143,56.834625045382346,113.14967465260149,168.325649059498,220.66128819409238,0.73
1936-12-15,1936-12-26,374.7305,0.9126410588772004,341.99444031358274,0.721,1936,12,15,1936.12,1936,3,76,11,0.02954831964309355,2.260294019070784,0.006609154280397855,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.22514985895500786,264.99444031358274,264.99444031358274,,1,264.99444031358274,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.99444031358274,965.109972201568,990.0,0.14291328276096846,0.02299888806271655,989.8340878291764,0.4967833710890852,,,,24.22733225651932,,,,,1.0599777612543309,,,,0.95,,,,0.98,,,,58.63555578715038,,,,58.63555578715038,1407.2533388916088,0.171451780717213,56.819612804777385,113.11846094201664,168.27585359107152,220.5878151211768,0.72
1936-12-16,1936-12-27,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1936,12,16,1936.12,1936,3,77,11,0.02988283046109572,3.871652986136212,0.011194080776172335,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.22262951324712169,268.8660932997189,268.8660932997189,,1,268.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.86609329971895,965.1293304664986,990.0,0.14419907157555242,0.02377321865994379,989.8320277097644,0.5113793516431491,,,,24.19131789162275,,,,,1.0754643731988758,,,,0.95,,,,0.98,,,,59.40380360712236,,,,59.40380360712236,1425.6912865709367,0.17175376470235404,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1936-12-17,1936-12-28,379.1131,0.9123031973828364,345.86609329971895,0.7170000000000001,1936,12,17,1936.12,1936,3,78,12,0.02988283046109572,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.22262951324712169,268.8660932997189,268.8660932997189,,1,268.8660932997189,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,307.86609329971895,965.1293304664986,990.0,0.14419907157555242,0.02377321865994379,989.8320277097644,0.5113793516431491,,,,24.19131789162275,,,,,1.0754643731988758,,,,0.95,,,,0.98,,,,59.40380360712236,,,,59.40380360712236,1425.6912865709367,0.17175376470235404,56.793816421547824,113.06483385825294,168.19032419974982,220.46166736022468,0.715
1936-12-18,1936-12-29,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1936,12,18,1936.12,1936,3,79,12,0.03137550007297417,17.276268656000582,0.04757436880389955,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.21203805467727047,286.1423619557196,286.1423619557196,,2,143.07118097785974,143.07118097785974,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.1423619557196,965.2157118097786,990.0,0.14993657777127214,0.027228472391143902,989.8228349498377,0.14480547152989168,0.14480547152989168,,,24.46231766852911,24.46231766852911,,,,0.5722847239114389,0.5722847239114389,,,0.91,0.91,,,0.97,0.97,,,30.30622879904932,30.30622879904932,,,60.61245759809864,1454.6989823543674,0.16691100777025164,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1936-12-19,1936-12-30,396.9661,0.9147943916513768,363.14236195571954,0.7000000000000001,1936,12,19,1936.12,1936,3,80,12,0.03137550007297417,0.0,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.21203805467727047,286.1423619557196,286.1423619557196,,2,143.07118097785974,143.07118097785974,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.1423619557196,965.2157118097786,990.0,0.14993657777127214,0.027228472391143902,989.8228349498377,0.14480547152989168,0.14480547152989168,,,24.46231766852911,24.46231766852911,,,,0.5722847239114389,0.5722847239114389,,,0.91,0.91,,,0.97,0.97,,,30.30622879904932,30.30622879904932,,,60.61245759809864,1454.6989823543674,0.16691100777025164,56.677449729001104,112.82306457321802,167.80506973128706,219.89422844990628,0.7
1936-12-20,1936-12-31,401.5105,0.9133354718859404,366.7137819846599,0.6940000000000001,1936,12,20,1936.12,1936,3,81,12,0.03168407076347461,3.571420028940338,0.00973898501881158,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.20997301923935055,289.7137819846599,289.7137819846599,,2,144.85689099232994,144.85689099232994,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,328.7137819846599,965.2335689099233,990.0,0.15112265822368778,0.027942756396931973,989.8209345853793,0.14845459684659484,0.14845459684659484,,,24.438911078609518,24.438911078609518,,,,0.5794275639693197,0.5794275639693197,,,0.91,0.91,,,0.97,0.97,,,30.655128789063948,30.655128789063948,,,61.310257578127896,1471.4461818750697,0.16718831031197126,56.65313870999259,112.77258310050252,167.72469720858388,219.7760043363736,0.695
1936-12-21,1937-01-01,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1936,12,21,1936.12,1936,3,82,12,0.03222305603737795,6.238255484992294,0.01672669635301272,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20646086430420865,295.95203746965217,295.95203746965217,,2,147.97601873482608,147.97601873482608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,334.95203746965217,965.2647601873482,990.0,0.15319440358770736,0.029190407493930436,989.8176151889184,0.15493597906371664,0.15493597906371664,,,24.397919022506443,24.397919022506443,,,,0.5919040749393043,0.5919040749393043,,,0.92,0.92,,,0.97,0.97,,,31.606229774658328,31.606229774658328,,,63.21245954931668,1517.0990291836,0.16949219523826944,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1936-12-22,1937-01-02,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1936,12,22,1936.12,1936,3,83,12,0.03222305603737795,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20646086430420865,295.95203746965217,295.95203746965217,,2,147.97601873482608,147.97601873482608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,334.95203746965217,965.2647601873482,990.0,0.15319440358770736,0.029190407493930436,989.8176151889184,0.15493597906371664,0.15493597906371664,,,24.397919022506443,24.397919022506443,,,,0.5919040749393043,0.5919040749393043,,,0.92,0.92,,,0.97,0.97,,,31.606229774658328,31.606229774658328,,,63.21245954931668,1517.0990291836,0.16949219523826944,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1936-12-23,1937-01-03,406.0875,0.918403145799002,372.95203746965217,0.6890000000000001,1936,12,23,1936.12,1936,3,84,12,0.03222305603737795,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20646086430420865,295.95203746965217,295.95203746965217,,2,147.97601873482608,147.97601873482608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,334.95203746965217,965.2647601873482,990.0,0.15319440358770736,0.029190407493930436,989.8176151889184,0.15493597906371664,0.15493597906371664,,,24.397919022506443,24.397919022506443,,,,0.5919040749393043,0.5919040749393043,,,0.92,0.92,,,0.97,0.97,,,31.606229774658328,31.606229774658328,,,63.21245954931668,1517.0990291836,0.16949219523826944,56.610465322193996,112.68399540973871,167.58371078229152,219.5687468593169,0.69
1936-12-24,1937-01-04,410.6973,0.9155125588126376,375.9985360204415,0.687,1936,12,24,1936.12,1936,3,85,13,0.032486273512166146,3.046498550789352,0.008102421310022671,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20478803139758453,298.9985360204415,298.9985360204415,,2,149.49926801022076,149.49926801022076,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,337.9985360204415,965.2799926801023,990.0,0.15420615587394734,0.029799707204088307,989.815994136922,0.15815085227776207,0.15815085227776207,,,24.377850604542047,24.377850604542047,,,,0.5979970720408829,0.5979970720408829,,,0.92,0.92,,,0.97,0.97,,,31.905315712442302,31.905315712442302,,,63.810631424884605,1531.4551541972305,0.16970978690570082,56.58952905411605,112.64054337883655,167.51458291968228,219.4671835325824,0.685
1936-12-25,1937-01-05,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1936,12,25,1936.12,1936,3,86,13,0.03305210630954742,6.548990710431383,0.01711941720391433,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20128217964972095,305.5475267308729,305.5475267308729,,2,152.77376336543645,152.77376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,344.5475267308729,965.3127376336544,990.0,0.15638109743829726,0.03110950534617458,989.8125093972155,0.16517207983784,0.16517207983784,,,24.33459968372333,24.33459968372333,,,,0.6110950534617458,0.6110950534617458,,,0.92,0.92,,,0.97,0.97,,,32.546294676778125,32.546294676778125,,,65.09258935355625,1562.22214448535,0.17015556187179254,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1936-12-26,1937-01-06,420.0154,0.9107940488155264,382.5475267308729,0.6729999999999999,1936,12,26,1936.12,1936,3,87,13,0.03305210630954742,0.0,0.0,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.20128217964972095,305.5475267308729,305.5475267308729,,2,152.77376336543645,152.77376336543645,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,344.5475267308729,965.3127376336544,990.0,0.15638109743829726,0.03110950534617458,989.8125093972155,0.16517207983784,0.16517207983784,,,24.33459968372333,24.33459968372333,,,,0.6110950534617458,0.6110950534617458,,,0.92,0.92,,,0.97,0.97,,,32.546294676778125,32.546294676778125,,,65.09258935355625,1562.22214448535,0.17015556187179254,56.54430914692339,112.54671533600927,167.3653683892757,219.24808484203356,0.675
1936-12-27,1937-01-07,424.724,0.9094702475352612,386.2738414141663,0.669,1936,12,27,1936.12,1936,3,88,13,0.033374059898183976,3.7263146832934235,0.009646821202417472,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.19934044645140725,309.27384141416627,309.27384141416627,,2,154.63692070708314,154.63692070708314,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.2738414141663,965.3313692070708,990.0,0.15761861891983386,0.03185476828283326,989.8105266127973,0.16923429012023616,0.16923429012023616,,,24.30992311560625,24.30992311560625,,,,0.6185476828283326,0.6185476828283326,,,0.92,0.92,,,0.97,0.97,,,32.90980790229072,32.90980790229072,,,65.81961580458145,1579.670779309955,0.1703962545421476,56.518449502139674,112.49307254872818,167.28009464492268,219.12295142640244,0.67
1936-12-28,1937-01-08,443.8904,0.9062157470692864,402.26047045288436,0.648,1936,12,28,1936.12,1936,3,89,13,0.034755304647129205,15.986629038718036,0.03974198364736041,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.1914182616882779,325.26047045288436,325.26047045288436,,2,162.63023522644218,162.63023522644218,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,364.26047045288436,965.410172117038,990.0,0.16292783151571805,0.03505209409057687,989.8020200743936,0.1872150547729922,0.1872150547729922,,,24.204632902582716,24.204632902582716,,,,0.6505209409057687,0.6505209409057687,,,0.92,0.92,,,0.97,0.97,,,34.46103838147455,34.46103838147455,,,68.9220767629491,1654.1298423107785,0.17133693670012687,56.40803689827074,112.26414691258358,166.91645373357247,218.58995463954017,0.65
1936-12-29,1937-01-09,453.6742,0.9106705857913724,413.14774947243217,0.639,1936,12,29,1936.12,1936,3,90,13,0.03569596555441814,10.887279019547806,0.026352023055796103,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.18637400324296802,336.14774947243217,336.14774947243217,,2,168.07387473621608,168.07387473621608,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,375.14774947243217,965.459164872626,990.0,0.16654353303512506,0.03722954989448643,989.7962269170703,0.19997387258092186,0.19997387258092186,,,24.13708817186353,24.13708817186353,,,,0.6722954989448643,0.6722954989448643,,,0.92,0.92,,,0.97,0.97,,,35.51515040270167,35.51515040270167,,,71.03030080540334,1704.7272193296806,0.1719246949695485,56.33854895768911,112.12016349478556,166.6879605984161,218.25554824381456,0.64
1936-12-30,1937-01-10,473.647,0.90577073560875,429.0155916088776,0.62,1936,12,30,1936.12,1936,3,91,13,0.037066947115007035,15.86784213644546,0.03698663276301566,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.17948065642844724,352.0155916088776,352.0155916088776,,2,176.0077958044388,176.0077958044388,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,391.0155916088776,965.53057016224,990.0,0.17181329610626933,0.040403118321775525,989.787783585572,0.2193144977058448,0.2193144977058448,,,24.037898925626173,24.037898925626173,,,,0.7040311832177553,0.7040311832177553,,,0.93,0.93,,,0.97,0.97,,,37.4414016979891,37.4414016979891,,,74.8828033959782,1797.187281503477,0.17454564556769514,56.2361218374031,111.90805021053404,166.35164660435132,217.76402115301403,0.62
1936-12-31,1937-01-11,494.165,0.906269201155406,447.8465197889612,0.602,1936,12,31,1936.12,1936,3,92,14,0.03869393930976625,18.830928180083557,0.04204772695109312,0.73,4,Mod_Dry,31,5,3,2,36,77.0,0.17193390279394094,370.8465197889612,370.8465197889612,,2,185.4232598944806,185.4232598944806,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,409.8465197889612,965.6153093390504,990.0,0.17806710989301294,0.044169303957792234,989.7777635861493,0.2434134346407217,0.2434134346407217,,,23.9190408124581,23.9190408124581,,,,0.7416930395779224,0.7416930395779224,,,0.93,0.93,,,0.97,0.97,,,39.249277087344815,39.249277087344815,,,78.49855417468963,1883.9653001925515,0.17528003614202592,56.11280756714968,111.65286754970477,165.94749509696962,217.1743782729917,0.6
1937-01-01,1937-01-12,504.6303,0.9029227850160232,455.6421958794713,0.595,1937,1,1,1937.01,1936,4,93,14,0.039367485723986316,7.795676090510085,0.017109205778150182,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.19971811395639874,364.6421958794713,364.6421958794713,,2,182.32109793973564,182.32109793973564,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.6421958794713,965.6503898814577,990.0,0.17733504660203842,0.042928439175894256,989.779736514222,0.23533594657287224,0.23533594657287224,,,23.89401068619164,23.89401068619164,,,,0.7292843917589426,0.7292843917589426,,,0.93,0.93,,,0.97,0.97,,,38.55224482651585,38.55224482651585,,,77.1044896530317,1850.5077516727608,0.16922157418762807,56.06120156232054,111.54613348455806,165.7785932211057,216.92827815369515,0.595
1937-01-02,1937-01-13,520.5884,0.9034273086069746,470.31377710401114,0.5820000000000001,1937,1,2,1937.01,1936,4,94,14,0.040635110341786566,14.671581224539864,0.031195303941298762,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.19348784668894595,379.31377710401114,379.31377710401114,,2,189.65688855200557,189.65688855200557,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,422.31377710401114,965.716411996968,990.0,0.1822075274515166,0.04586275542080223,989.7719297171277,0.2546550846732672,0.2546550846732672,,,23.800862635486478,23.800862635486478,,,,0.7586275542080223,0.7586275542080223,,,0.93,0.93,,,0.97,0.97,,,39.9470772528321,39.9470772528321,,,79.8941545056642,1917.459708135941,0.16987415294873534,55.96320017896584,111.34353264780316,165.45820680448398,216.4619603954604,0.58
1937-01-03,1937-01-14,525.9775,0.902386984931612,474.6352503668669,0.579,1937,1,3,1937.01,1936,4,95,14,0.041008485631697296,4.321473262855761,0.00910482999211605,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.19172617273930248,383.6352503668669,383.6352503668669,,2,191.81762518343345,191.81762518343345,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.6352503668669,965.7358586266507,990.0,0.1836427030738672,0.04672705007337338,989.7696302468527,0.2604895296802886,0.2604895296802886,,,23.773282090521654,23.773282090521654,,,,0.7672705007337338,0.7672705007337338,,,0.93,0.93,,,0.97,0.97,,,40.355370950093615,40.355370950093615,,,80.71074190018723,1937.057805604493,0.17004793014805006,55.93411629386877,111.28342902703993,165.36321514633252,216.32382573814067,0.58
1937-01-04,1937-01-15,542.3552,0.8961543649204748,486.0339798173171,0.5670000000000001,1937,1,4,1937.01,1936,4,96,14,0.0419933358562162,11.39872945045022,0.02345253608551113,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.18722970775459705,395.0339798173171,395.0339798173171,,2,197.51698990865856,197.51698990865856,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.0339798173171,965.7871529091777,990.0,0.18742825897992085,0.04900679596346343,989.7635649450566,0.2761934965394581,0.2761934965394581,,,23.70021853933929,23.70021853933929,,,,0.7900679596346343,0.7900679596346343,,,0.93,0.93,,,0.97,0.97,,,41.426715263564404,41.426715263564404,,,82.85343052712881,1988.482332651091,0.17046839103362785,55.85692822954499,111.12396329036221,165.1113024701413,215.95776910129757,0.565
1937-01-05,1937-01-16,553.45,0.8984344302682933,497.238535431987,0.561,1937,1,5,1937.01,1936,4,97,14,0.04296140946132368,11.204555614669856,0.022533562498199485,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.1830107554333892,406.238535431987,406.238535431987,,2,203.1192677159935,203.1192677159935,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,449.238535431987,965.837573409444,990.0,0.19114932911025395,0.0512477070863974,989.7576029638034,0.2920744220600777,0.2920744220600777,,,23.627955132299338,23.627955132299338,,,,0.8124770708639739,0.8124770708639739,,,0.94,0.94,,,0.97,0.97,,,42.928513956073004,42.928513956073004,,,85.85702791214601,2060.5686698915047,0.17266768722491674,55.78038808355392,110.9659035177584,164.86177527741302,215.59555597162554,0.56
1937-01-06,1937-01-17,570.3586,0.8975126930540421,511.9040830925332,0.5479999999999999,1937,1,6,1937.01,1936,4,98,14,0.04422851277919487,14.665547660546224,0.028649014815330626,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.17776767758961318,420.9040830925332,420.9040830925332,,2,210.4520415462666,210.4520415462666,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,463.9040830925332,965.9035683739163,990.0,0.1960198061930922,0.054180816618506634,989.7497993771884,0.3135266762175804,0.3135266762175804,,,23.532704327054315,23.532704327054315,,,,0.8418081661850664,0.8418081661850664,,,0.94,0.94,,,0.97,0.97,,,44.298964700447016,44.298964700447016,,,88.59792940089403,2126.3503056214568,0.17307525438291693,55.679211303164756,110.7570674529916,164.5323316174132,215.1178951224994,0.55
1937-01-07,1937-01-18,581.8096,0.8996393412940712,523.4188053025672,0.541,1937,1,7,1937.01,1936,4,99,15,0.045223384778141806,11.514722210033995,0.02199906096873573,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.17385695561204872,432.4188053025672,432.4188053025672,,2,216.2094026512836,216.2094026512836,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.4188053025672,965.9553846238617,990.0,0.19984388367981934,0.056483761060513435,989.7436723552596,0.3308990719826882,0.3308990719826882,,,23.45738865941552,23.45738865941552,,,,0.8648376106051344,0.8648376106051344,,,0.94,0.94,,,0.98,0.98,,,45.83288309610033,45.83288309610033,,,91.66576619220064,2199.9783886128157,0.17512891257166885,55.59898613394063,110.59155523279621,164.27142334509503,214.74004262624808,0.54
1937-01-08,1937-01-19,599.256,0.9049755562485899,542.3120319353051,0.53,1937,1,8,1937.01,1936,4,100,15,0.04685575955921036,18.89322663273788,0.034838295151437354,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.16780007567830582,451.3120319353051,451.3120319353051,,2,225.65601596765254,225.65601596765254,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.3120319353051,966.0404041437088,990.0,0.2061183869895847,0.06026240638706103,989.7336192066232,0.3604117584630421,0.3604117584630421,,,23.332803304451375,23.332803304451375,,,,0.90262406387061,0.90262406387061,,,0.94,0.94,,,0.98,0.98,,,47.581351425202655,47.581351425202655,,,95.16270285040531,2283.9048684097274,0.17547592022033126,55.4658654856645,110.31706160149858,163.83907943246123,214.11473947256283,0.53
1937-01-09,1937-01-20,611.0679,0.9037819743727112,552.2721531377864,0.523,1937,1,9,1937.01,1936,4,101,15,0.047716314031104747,9.960121202481332,0.018034806111247803,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.16477383384799488,461.2721531377864,461.2721531377864,,2,230.6360765688932,230.6360765688932,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,504.2721531377864,966.0852246891199,990.0,0.20942617631882204,0.062254430627557276,989.7283193930535,0.3764745977663719,0.3764745977663719,,,23.266620106167196,23.266620106167196,,,,0.9225443062755728,0.9225443062755728,,,0.94,0.94,,,0.98,0.98,,,48.49349404845592,48.49349404845592,,,96.98698809691184,2327.6877143258844,0.17561448200107702,55.39494681995842,110.17090039265342,163.6090439304946,213.782444529965,0.525
1937-01-10,1937-01-21,623.0255,0.8986760817668561,559.8981151808364,0.516,1937,1,10,1937.01,1936,4,102,15,0.04837519715162426,7.625962043049983,0.013620267395590252,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.16252957017118866,468.8981151808364,468.8981151808364,,2,234.4490575904182,234.4490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,511.8981151808364,966.1195415183136,990.0,0.21341919720628194,0.06377962303616729,989.7228011797577,0.38900846746931,0.38900846746931,,,23.214251193974675,23.214251193974675,,,,0.9377962303616728,0.9377962303616728,,,0.94,0.94,,,0.98,0.98,,,49.18425613884911,49.18425613884911,,,98.36851227769822,2360.844294664757,0.17569002218542396,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1937-01-11,1937-01-22,623.0255,0.8986760817668561,559.8981151808364,0.516,1937,1,11,1937.01,1936,4,103,15,0.04837519715162426,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1937-01-12,1937-01-23,623.0255,0.8986760817668561,559.8981151808364,0.516,1937,1,12,1937.01,1936,4,104,15,0.04837519715162426,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1937-01-13,1937-01-24,623.0255,0.8986760817668561,559.8981151808364,0.516,1937,1,13,1937.01,1936,4,105,15,0.04837519715162426,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.21432470791805092,439.8981151808364,439.8981151808364,,2,219.9490575904182,219.9490575904182,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,490.8981151808364,966.1195415183136,990.0,0.20498461389769476,0.057979623036167285,989.7370357630659,0.3424325133250526,0.3424325133250526,,,23.275061731427325,23.275061731427325,,,,0.8797962303616728,0.8797962303616728,,,0.94,0.94,,,0.98,0.98,,,46.2632228295431,46.2632228295431,,,92.5264456590862,2220.634695818069,0.16525586200482553,55.34030432506756,110.0583172339476,163.43193675941916,213.52679443505272,0.515
1937-01-14,1937-01-25,653.5614,0.8949481661930335,584.9035764245518,0.499,1937,1,14,1937.01,1936,4,106,16,0.050535669003081284,25.005461243715445,0.04275142476743081,0.59,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1937-01-15,1937-01-26,653.5614,0.8949481661930335,584.9035764245518,0.499,1937,1,15,1937.01,1936,4,107,16,0.050535669003081284,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2051620212916908,464.90357642455183,464.90357642455183,,2,232.45178821227591,232.45178821227591,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,515.9035764245518,966.2320660939104,990.0,0.21574120372437786,0.06298071528491038,989.7212780809907,0.3824176703840604,0.3824176703840604,,,23.106794316696178,23.106794316696178,,,,0.9298071528491036,0.9298071528491036,,,0.94,0.94,,,0.98,0.98,,,48.53952551425955,48.53952551425955,,,97.0790510285191,2329.8972246844587,0.1659744527840848,55.15905376537453,109.68507692800236,162.8452753987923,212.68109500084685,0.5
1937-01-16,1937-01-27,659.7793,0.8916849045964713,588.3152421752268,0.496,1937,1,16,1937.01,1936,4,108,16,0.050830436923939584,3.4116657506749557,0.005799043618283152,0.59,3,Normal,41,6,4,3,66,120.0,0.20397227778140514,468.31524217522684,468.31524217522684,,2,234.15762108761342,234.15762108761342,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.3152421752268,966.2474185897884,990.0,0.21771898097114595,0.06366304843504536,989.7186179705938,0.3880432650695508,0.3880432650695508,,,23.08315611573572,23.08315611573572,,,,0.9366304843504536,0.9366304843504536,,,0.94,0.94,,,0.98,0.98,,,48.84570955273861,48.84570955273861,,,97.69141910547722,2344.594058531453,0.16605284395535058,55.134078840423044,109.63367082580326,162.76453256756446,212.56483328795056,0.495
1937-01-17,1937-01-28,678.6565,0.8882731187136144,602.832325790266,0.487,1937,1,17,1937.01,1936,4,109,16,0.05208471294827899,14.517083615039267,0.024081461782940242,0.59,3,Normal,41,6,4,3,66,120.0,0.19906032716923294,482.83232579026605,482.83232579026605,,2,241.41616289513303,241.41616289513303,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.832325790266,966.3113293031613,990.0,0.2261346816175455,0.06656646515805321,989.7072988532243,0.4124376850092517,0.4124376850092517,,,22.983531865054086,22.983531865054086,,,,0.9656646515805322,0.9656646515805322,,,0.94,0.94,,,0.98,0.98,,,50.14250734775203,50.14250734775203,,,100.28501469550406,2406.840352692097,0.1663563986288198,55.029480972508075,109.41843601637146,162.4266129845056,212.07860089520128,0.485
1937-01-18,1937-01-29,697.8704,0.8972206234519711,626.1437153766765,0.478,1937,1,18,1937.01,1936,4,110,16,0.05409881700854485,23.31138958641043,0.037230094328083656,0.59,3,Normal,41,6,4,3,66,120.0,0.1916492924117432,506.1437153766765,506.1437153766765,,2,253.07185768833824,253.07185768833824,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.1437153766765,966.4045748615068,990.0,0.23964853065314576,0.0724574861506706,989.687893983196,0.4531576229320046,0.4531576229320046,,,22.830161498757374,22.830161498757374,,,,1.0122874307533531,1.0122874307533531,,,0.94,0.94,,,0.98,0.98,,,52.212654502666204,52.212654502666204,,,104.42530900533241,2506.207416127978,0.16677530483957995,54.875060355584594,109.1008507318268,161.92842312751145,211.36272640591525,0.48
1937-01-19,1937-01-30,730.6486,0.9139302630737146,667.7618672124413,0.463,1937,1,19,1937.01,1936,4,111,16,0.05769462532715493,41.61815183576482,0.06232484045472522,0.59,3,Normal,41,6,4,3,66,120.0,0.17970478083892036,547.7618672124413,547.7618672124413,,2,273.88093360622065,273.88093360622065,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,598.7618672124413,966.5710474688498,990.0,0.26377499548547323,0.08910474688497652,989.6471202576297,0.53059794544904,0.53059794544904,,,22.54547484333066,22.54547484333066,,,,1.0955237344248827,1.0955237344248827,,,0.95,0.95,,,0.98,0.98,,,56.39490568143487,56.39490568143487,,,112.78981136286974,2706.955472708874,0.16890723609856395,54.594078567308024,108.52347378438084,161.0239220292591,210.0658197059864,0.465
1937-01-20,1937-01-31,750.7725,0.9169012381868608,688.3842348466451,0.453,1937,1,20,1937.01,1936,4,112,16,0.05947639789075013,20.622367634203783,0.029957640791698163,0.59,3,Normal,41,6,4,3,66,120.0,0.17432124956599715,568.3842348466451,568.3842348466451,,3,189.4614116155484,189.4614116155484,189.4614116155484,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,619.3842348466451,966.6535369393864,990.0,0.2757299912154464,0.09735369393865803,989.6269163148461,0.2541304889918829,0.2541304889918829,0.2541304889918829,,22.719248886467447,22.719248886467447,22.719248886467447,,,0.7578456464621934,0.7578456464621934,0.7578456464621934,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.09240807517964,38.09240807517964,38.09240807517964,,114.27722422553892,2742.653381412935,0.16600790436607987,54.452362198870404,108.23249732363584,160.56865202438917,209.4143443899417,0.455
1937-01-21,1937-02-01,764.3804,0.9163502974918004,700.4402069369013,0.448,1937,1,21,1937.01,1936,4,113,17,0.060518033879348274,12.055972090256205,0.01721199321634924,0.54,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1937-01-22,1937-02-02,764.3804,0.9163502974918004,700.4402069369013,0.448,1937,1,22,1937.01,1936,4,114,17,0.060518033879348274,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.17132083340100168,580.4402069369013,580.4402069369013,,3,193.4800689789671,193.4800689789671,193.4800689789671,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.4402069369013,966.7017608277476,990.0,0.2827189605431312,0.10217608277476052,989.615104956682,0.2650230967220549,0.2650230967220549,0.2650230967220549,,22.648321032212515,22.648321032212515,22.648321032212515,,,0.7739202759158684,0.7739202759158684,0.7739202759158684,,0.93,0.93,0.93,,0.97,0.97,0.97,,38.778940215309355,38.778940215309355,38.778940215309355,,116.33682064592807,2792.083695502274,0.16609100890236048,54.36875825044484,108.06090811107036,160.30034818900992,209.03080395525623,0.45
1937-01-23,1937-02-03,771.2422,0.914283901282399,705.1343274496202,0.445,1937,1,23,1937.01,1936,4,115,17,0.060923605891647185,4.694120512718882,0.006657058563149109,0.54,3,Normal,41,6,4,3,66,120.0,0.1701803405799637,585.1343274496203,585.1343274496203,,3,195.0447758165401,195.0447758165401,195.0447758165401,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,636.1343274496203,966.7205373097985,990.0,0.2854401898258668,0.10405373097984807,989.6105060791942,0.2693255780144133,0.2693255780144133,0.2693255780144133,,22.620643191381337,22.620643191381337,22.620643191381337,,,0.7801791032661602,0.7801791032661602,0.7801791032661602,,0.93,0.93,0.93,,0.97,0.97,0.97,,39.04477837551316,39.04477837551316,39.04477837551316,,117.13433512653948,2811.2240430369475,0.16611634204535078,54.33605610787729,107.99380366102768,160.19545439733082,208.88093580797062,0.445
1937-01-24,1937-02-04,785.0819,0.9254874053024592,726.5834105809247,0.438,1937,1,24,1937.01,1936,4,116,17,0.0627768066741919,21.44908313130452,0.029520469114695788,0.54,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1937-01-25,1937-02-05,785.0819,0.9254874053024592,726.5834105809247,0.438,1937,1,25,1937.01,1936,4,117,17,0.0627768066741919,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1937-01-26,1937-02-06,785.0819,0.9254874053024592,726.5834105809247,0.438,1937,1,26,1937.01,1936,4,118,17,0.0627768066741919,0.0,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.16515653709194447,606.5834105809248,606.5834105809248,,3,202.1944701936416,202.1944701936416,202.1944701936416,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.5834105809248,966.8063336423236,990.0,0.2978744409164781,0.1119750231742774,989.5901505359093,0.28942250742026004,0.28942250742026004,0.28942250742026004,,22.49439438616523,22.49439438616523,22.49439438616523,,,0.8087778807745662,0.8087778807745662,0.8087778807745662,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.25012832523196,40.25012832523196,40.25012832523196,,120.75038497569588,2898.009239416701,0.1661892952925424,54.185563800163365,107.68509138054638,159.7131299952255,208.1923589519679,0.44
1937-01-27,1937-02-07,806.1332,0.9169522878458136,739.1856820484668,0.43,1937,1,27,1937.01,1936,4,119,17,0.06386564292898753,12.602271467542096,0.017048857646455053,0.54,3,Normal,41,6,4,3,66,120.0,0.16234080680168242,619.1856820484667,619.1856820484667,,3,206.39522734948886,206.39522734948886,206.39522734948886,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.1856820484667,966.8567427281938,990.0,0.305180105535343,0.11575570461454004,989.57906418985,0.3015650466667831,0.3015650466667831,0.3015650466667831,,22.42075641498951,22.42075641498951,22.42075641498951,,,0.8255809093979557,0.8255809093979557,0.8255809093979557,,0.93,0.93,0.93,,0.97,0.97,0.97,,40.95185710362063,40.95185710362063,40.95185710362063,,122.85557131086188,2948.533711460685,0.16620393805572456,54.09633240682928,107.50211961823014,159.4274388930198,207.7849166887256,0.43
1937-01-28,1937-02-08,813.2284,0.9237222386349396,751.1971581695099,0.425,1937,1,28,1937.01,1936,4,120,18,0.06490343446584565,12.011476121043074,0.01598977843621268,0.54,3,Normal,41,6,4,3,66,120.0,0.1597450132697675,631.1971581695099,631.1971581695099,,3,210.39905272316997,210.39905272316997,210.39905272316997,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,682.1971581695099,966.9047886326781,990.0,0.3121432800982666,0.11935914745085295,989.5684975724511,0.3133689478490046,0.3133689478490046,0.3133689478490046,,22.350339991923963,22.350339991923963,22.350339991923963,,,0.8415962108926798,0.8415962108926798,0.8415962108926798,,0.93,0.93,0.93,,0.97,0.97,0.97,,41.61516341306843,41.61516341306843,41.61516341306843,,124.84549023920529,2996.291765740927,0.166195370791104,54.01072917572097,107.32663717016784,159.15356368982413,207.39460956997678,0.425
1937-01-29,1937-02-09,834.7498,0.926667139384556,773.5352092678302,0.417,1937,1,29,1937.01,1936,4,121,18,0.06683344208074052,22.338051098320307,0.028877872436425762,0.54,3,Normal,41,6,4,3,66,120.0,0.15513191715420802,653.5352092678303,653.5352092678303,,3,217.8450697559434,217.8450697559434,217.8450697559434,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,704.5352092678302,966.9941408370712,990.0,0.3250928749378725,0.12606056278034905,989.5488465622816,0.3359194616599097,0.3359194616599097,0.3359194616599097,,22.218786263550488,22.218786263550488,22.218786263550488,,,0.8713802790237736,0.8713802790237736,0.8713802790237736,,0.94,0.94,0.94,,0.98,0.98,0.98,,43.74123122680336,43.74123122680336,43.74123122680336,,131.2236936804101,3149.368648329841,0.16964152647248787,53.85009935256815,106.9974814446628,158.64016470274157,206.66368012509238,0.415
1937-01-30,1937-02-10,856.6266,0.9204268935690436,788.4621603866118,0.408,1937,1,30,1937.01,1936,4,122,18,0.06812313065740326,14.92695111878163,0.018931727949331647,0.54,3,Normal,41,6,4,3,66,120.0,0.1521950019023863,668.4621603866118,668.4621603866118,,3,222.8207201288706,222.8207201288706,222.8207201288706,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,719.4621603866118,967.0538486415463,990.0,0.3337461799342677,0.13053864811598356,989.5357151719497,0.3514222639276829,0.3514222639276829,0.3514222639276829,,22.130444266475724,22.130444266475724,22.130444266475724,,,0.8912828805154823,0.8912828805154823,0.8912828805154823,,0.94,0.94,0.94,,0.98,0.98,0.98,,44.56240717919325,44.56240717919325,44.56240717919325,,133.68722153757977,3208.493316901914,0.16955439113530574,53.74173106590542,106.77550913224891,158.29416927871182,206.17160708302785,0.41
1937-01-31,1937-02-11,893.8841,0.919139535583806,821.6042165397482,0.396,1937,1,31,1937.01,1936,4,123,18,0.07098660430903425,33.14205615313654,0.04033822549343399,0.54,3,Normal,41,6,4,3,66,120.0,0.14605572559667426,701.6042165397482,701.6042165397482,,3,233.86807217991608,233.86807217991608,233.86807217991608,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,752.6042165397482,967.1864168661591,990.0,0.352958966109999,0.14080210826987413,989.50623892562,0.38708549508648105,0.38708549508648105,0.38708549508648105,,21.932736564374622,21.932736564374622,21.932736564374622,,,0.9354722887196644,0.9354722887196644,0.9354722887196644,,0.94,0.94,0.94,,0.98,0.98,0.98,,46.353944311455116,46.353944311455116,46.353944311455116,,139.06183293436536,3337.483990424769,0.16925647426693524,53.49819947790254,106.27693757289492,157.51766420722808,205.0687425186405,0.395
1937-02-01,1937-02-12,971.4252,0.934067963185034,907.3771579506143,0.364,1937,2,1,1937.02,1936,5,124,18,0.07839738644693307,85.772941410866,0.09452843358388173,0.51,3,Normal,43,7,5,4,78,137.0,0.150984625080739,770.3771579506143,770.3771579506143,,3,256.7923859835381,256.7923859835381,256.7923859835381,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,825.3771579506143,967.5295086318024,990.0,0.4097479933412004,0.17518857897530718,989.4150634276835,0.4665571315958049,0.4665571315958049,0.4665571315958049,,21.418997664285342,21.418997664285342,21.418997664285342,,,1.0271695439341524,1.0271695439341524,1.0271695439341524,,0.94,0.94,0.94,,0.98,0.98,0.98,,49.70547434777127,49.70547434777127,49.70547434777127,,149.11642304331386,3578.794153039532,0.16433786296770514,52.849560405541865,104.95062077054553,155.4559554506586,202.1497788638509,0.365
1937-02-02,1937-02-13,1053.0739999999996,0.9280069747416884,977.2600169191287,0.34,1937,2,2,1937.02,1936,5,125,18,0.08443526546181272,69.88285896851437,0.07150897177685045,0.51,3,Normal,43,7,5,4,78,137.0,0.1401878697871021,840.2600169191287,840.2600169191287,,4,210.06500422978215,210.06500422978215,210.06500422978215,210.06500422978215,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,895.2600169191287,967.8090400676764,990.0,0.47378407924860405,0.22220801353530295,989.304007907216,0.3123755151286049,0.3123755151286049,0.3123755151286049,0.3123755151286049,21.182592324410926,21.182592324410926,21.182592324410926,21.182592324410926,,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.8402600169191287,0.93,0.93,0.93,0.93,0.97,0.97,0.97,0.97,39.37825847527528,39.37825847527528,39.37825847527528,39.37825847527528,157.51303390110112,3780.3128136264263,0.16117822398758366,52.302017006707786,103.8326699883196,153.72221225564508,199.70465208085733,0.34
1937-02-03,1937-02-14,1095.466,0.9241621056469248,1012.388165224614,0.326,1937,2,3,1937.02,1936,5,126,18,0.08747033747540664,35.128148305485304,0.03469830003167962,0.51,3,Normal,43,7,5,4,78,137.0,0.13532358902042718,875.388165224614,875.388165224614,,4,218.8470413061535,218.8470413061535,218.8470413061535,218.8470413061535,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,930.388165224614,967.9389342335629,990.0,0.5059732191301244,0.25031053217969124,989.24371624869,0.3390133881084449,0.3390133881084449,0.3390133881084449,0.3390133881084449,20.965768627018658,20.965768627018658,20.965768627018658,20.965768627018658,,0.875388165224614,0.875388165224614,0.875388165224614,0.875388165224614,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,41.46430639030266,41.46430639030266,41.46430639030266,41.46430639030266,165.85722556121064,3980.5734134690556,0.16382770093367566,52.04191324564838,103.30208084757324,152.90054825359292,198.5486227004512,0.325
1937-02-04,1937-02-15,1138.9177,0.936433295005044,1066.5204545505662,0.314,1937,2,4,1937.02,1936,5,127,19,0.09214736727316893,54.132289325952215,0.05075597856092097,0.51,3,Normal,43,7,5,4,78,137.0,0.1284551078373195,929.5204545505662,929.5204545505662,,4,232.3801136376416,232.3801136376416,232.3801136376416,232.3801136376416,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,984.5204545505662,968.1090642857305,990.0,0.555576512137969,0.29361636364045296,989.1508071242216,0.3821821921735611,0.3821821921735611,0.3821821921735611,0.3821821921735611,20.659560646317686,20.659560646317686,20.659560646317686,20.659560646317686,,0.9295204545505662,0.9295204545505662,0.9295204545505662,0.9295204545505662,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,43.38533726074175,43.38533726074175,43.38533726074175,43.38533726074175,173.541349042967,4164.992377031208,0.1627173190186002,51.695916928490774,102.59672396462864,151.80934370318158,197.01595422304328,0.315
1937-02-05,1937-02-16,1183.4396,0.9392824439313104,1111.5840397330924,0.303,1937,2,5,1937.02,1936,5,128,19,0.09604086103293916,45.06358518252614,0.04053997140274393,0.51,3,Normal,43,7,5,4,78,137.0,0.12324754143905818,974.5840397330924,974.5840397330924,,4,243.6460099332731,243.6460099332731,243.6460099332731,243.6460099332731,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1029.5840397330924,968.250692696304,990.0,0.5968698372056225,0.3296672317864739,989.0734629310077,0.42008025483907496,0.42008025483907496,0.42008025483907496,0.42008025483907496,20.402689979864782,20.402689979864782,20.402689979864782,20.402689979864782,,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.9745840397330924,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,44.92309511874795,44.92309511874795,44.92309511874795,44.92309511874795,179.6923804749918,4312.617131399804,0.16165433656112818,51.40335758553538,102.0006816222168,150.88818395585488,195.72431571571798,0.305
1937-02-06,1937-02-17,1219.8351,0.9362210169774198,1142.0352578667525,0.295,1937,2,6,1937.02,1936,5,129,19,0.09867184627968742,30.451218133660173,0.02666399125937764,0.51,3,Normal,43,7,5,4,78,137.0,0.11996127007138735,1005.0352578667523,1005.0352578667523,,4,251.2588144666881,251.2588144666881,251.2588144666881,251.2588144666881,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1060.0352578667523,968.346396524724,990.0,0.6390199598076841,0.3565458352267783,989.0044342049657,0.4466983639774118,0.4466983639774118,0.4466983639774118,0.4466983639774118,20.211339316264066,20.211339316264066,20.211339316264066,20.211339316264066,,1.0050352578667523,1.0050352578667523,1.0050352578667523,1.0050352578667523,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,45.89224846148527,45.89224846148527,45.89224846148527,45.89224846148527,183.5689938459411,4405.655852302585,0.16073846458018815,51.203371629537344,101.59343192827122,150.25926497863446,194.8435573384517,0.295
1937-02-07,1937-02-18,1229.0427,0.9335129102384718,1147.327227684349,0.293,1937,2,7,1937.02,1936,5,130,19,0.09912907247192776,5.2919698175965095,0.004612432869981909,0.51,3,Normal,43,7,5,4,78,137.0,0.1194079567661853,1010.327227684349,1010.327227684349,,4,252.58180692108726,252.58180692108726,252.58180692108726,252.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1065.327227684349,968.3630284298649,990.0,0.6466578543897821,0.3634253959896537,988.9899167496203,0.4514071867184637,0.4514071867184637,0.4514071867184637,0.4514071867184637,20.17548113303703,20.17548113303703,20.17548113303703,20.17548113303703,,1.0103272276843491,1.0103272276843491,1.0103272276843491,1.0103272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.052043134660885,46.052043134660885,46.052043134660885,46.052043134660885,184.20817253864348,4420.996140927444,0.16055417155089305,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1937-02-08,1937-02-19,1229.0427,0.9335129102384718,1147.327227684349,0.293,1937,2,8,1937.02,1936,5,131,19,0.09912907247192776,0.0,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.1194079567661853,1010.327227684349,1010.327227684349,,4,252.58180692108726,252.58180692108726,252.58180692108726,252.58180692108726,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1065.327227684349,968.3630284298649,990.0,0.6466578543897821,0.3634253959896537,988.9899167496203,0.4514071867184637,0.4514071867184637,0.4514071867184637,0.4514071867184637,20.17548113303703,20.17548113303703,20.17548113303703,20.17548113303703,,1.0103272276843491,1.0103272276843491,1.0103272276843491,1.0103272276843491,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.052043134660885,46.052043134660885,46.052043134660885,46.052043134660885,184.20817253864348,4420.996140927444,0.16055417155089305,51.16843036802699,101.52229316957776,150.14944282818522,194.68984835163985,0.295
1937-02-09,1937-02-20,1238.2939,0.9313119762061414,1153.2379391330098,0.29,1937,2,9,1937.02,1936,5,132,19,0.09963975794109203,5.910711448660778,0.0051253182436092745,0.51,3,Normal,43,7,5,4,78,137.0,0.11879595298693947,1016.2379391330098,1016.2379391330098,,4,254.0594847832525,254.0594847832525,254.0594847832525,254.0594847832525,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1071.2379391330098,968.3816049515608,990.0,0.6551887781301172,0.3711093208729128,988.973701900997,0.4566956212257636,0.4566956212257636,0.4566956212257636,0.4566956212257636,20.135401328210282,20.135401328210282,20.135401328210282,20.135401328210282,,1.01623793913301,1.01623793913301,1.01623793913301,1.01623793913301,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,46.22944076806275,46.22944076806275,46.22944076806275,46.22944076806275,184.917763072251,4438.026313734024,0.16034658312686967,51.129338736889,101.4427097792423,150.0265972837392,194.51794270583224,0.29
1937-02-10,1937-02-21,1313.8865,0.9211255960444219,1210.2544854472196,0.278,1937,2,10,1937.02,1936,5,133,19,0.1045659875426398,57.01654631420978,0.047111204296128466,0.51,3,Normal,43,7,5,4,78,137.0,0.11319933257621848,1073.2544854472196,1073.2544854472196,,4,268.3136213618049,268.3136213618049,268.3136213618049,268.3136213618049,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1128.2544854472196,968.5607998114057,990.0,0.7374807006454716,0.4452308310813855,988.8172884682733,0.5092836810576814,0.5092836810576814,0.5092836810576814,0.5092836810576814,19.74720497580985,19.74720497580985,19.74720497580985,19.74720497580985,,1.0732544854472197,1.0732544854472197,1.0732544854472197,1.0732544854472197,0.94,0.94,0.94,0.94,0.98,0.98,0.98,0.98,47.881890783983174,47.881890783983174,47.881890783983174,47.881890783983174,191.5275631359327,4596.661515262385,0.15825395851778928,50.74875651269468,100.668201155028,148.83177155189654,192.8476236271154,0.28
