Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,PotentialPower1u,PotentialPower2u,PotentialPower3u,PotentialPower4u,ExceedanceRnd
1937-02-11,1937-02-22,1392.323,0.9189558294159528,1279.4833372799076,0.262,1937,2,11,1937.02,1936,5,134,20,0.11054736034098404,69.22885183268795,0.05410688034426745,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.1266136066643906,1117.4833372799076,1100.0,,4,275.0,275.0,275.0,275.0,17.483337279907573,5.288169917996735,0.8633746804892628,0.755452845428105,0.5396091753057892,10.036730660687681,54.28816991799673,8.863374680489262,7.755452845428105,5.539609175305788,103.0367306606877,1170.9069974439142,968.7783762028796,990.0,0.799041027238639,0.48,988.7209589727612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.4076479898816,19.4076479898816,19.4076479898816,19.4076479898816,,1.1,1.1,1.1,1.1,0.9315469106795776,0.9315469106795776,0.9315469106795776,0.9315469106795776,0.98,0.98,0.98,0.98,47.797525470857394,47.797525470857394,47.797525470857394,47.797525470857394,191.19010188342958,4588.562445202309,0.1494275824567488,50.27829309831562,99.71146633198856,147.35753409703085,190.79072231734278,0.26
1937-02-12,1937-02-23,1473.6465,0.9395918192588348,1384.6261958794144,0.247,1937,2,12,1937.02,1936,5,135,20,0.11963170332398144,105.14285859950678,0.07593591607063857,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.11699908645532255,1222.6261958794146,1100.0,,4,275.0,275.0,275.0,275.0,122.62619587941437,37.09063949439077,6.055614611329102,5.298662784912966,3.7847591320806897,70.39651985670083,86.09063949439077,14.055614611329105,12.298662784912967,8.78475913208069,163.39651985670082,1212.4449168906328,969.1118692482257,990.0,0.8589926635534907,0.48,988.6610073364463,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.014203308220612,19.014203308220612,19.014203308220612,19.014203308220612,,1.1,1.1,1.1,1.1,0.9319925957449432,0.9319925957449432,0.9319925957449432,0.9319925957449432,0.98,0.98,0.98,0.98,46.85094684270769,46.85094684270769,46.85094684270769,46.85094684270769,187.4037873708308,4497.690896899939,0.13534612296700446,49.53990928085603,98.21130830217285,145.04946056859228,187.57875904065799,0.245
1937-02-13,1937-02-24,1557.9001,0.9498905583950592,1479.8345959127191,0.234,1937,2,13,1937.02,1936,5,136,20,0.12785770908685892,95.20840003330454,0.06433719031591012,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.10947169396325884,1317.8345959127194,1100.0,,4,275.0,275.0,275.0,275.0,217.83459591271912,51.0,10.0,9.412605996228603,6.7232899973061455,140.69869991918438,100.0,18.0,16.412605996228603,11.723289997306145,233.6986999191844,1234.4126059962284,969.4194656175639,990.0,0.8994429009737145,0.48,988.6205570990263,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66615670146218,18.66615670146218,18.66615670146218,18.66615670146218,,1.1,1.1,1.1,1.1,0.9319997446273012,0.9319997446273012,0.9319997446273012,0.9319997446273012,0.98,0.98,0.98,0.98,45.99371371458446,45.99371371458446,45.99371371458446,45.99371371458446,183.97485485833775,4415.396516600107,0.12432122844436368,48.84099828327688,96.79281305533935,142.87067779534598,184.55535457279214,0.235
1937-02-14,1937-02-25,1612.0655,0.9529583636595402,1536.2313009919985,0.225,1937,2,14,1937.02,1936,5,137,20,0.13273038440570867,56.396705079279634,0.036711076673715926,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.1054528702125721,1374.2313009919985,1100.0,,4,275.0,275.0,275.0,275.0,274.23130099199847,51.00000000000002,10.0,11.849500660148086,8.463929042962919,192.91787128888748,100.0,18.0,18.849500660148088,13.463929042962913,285.91787128888745,1236.8495006601481,969.6016703570509,990.0,0.9058347558298968,0.48,988.6141652441701,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.477560107119032,18.477560107119032,18.477560107119032,18.477560107119032,,1.1,1.1,1.1,1.1,0.9318518047839304,0.9318518047839304,0.9318518047839304,0.9318518047839304,0.98,0.98,0.98,0.98,45.521781646941044,45.521781646941044,45.521781646941044,45.521781646941044,182.08712658776417,4370.0910381063395,0.11852845757678815,48.41920471791976,95.93738779717293,141.55834976327714,182.73806348343442,0.225
1937-02-15,1937-02-26,1689.8676,0.9611343575799004,1624.1898101210886,0.215,1937,2,15,1937.02,1936,5,138,20,0.14032999959446205,87.9585091290901,0.054155313979301775,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.0997420369161917,1462.1898101210886,1100.0,,4,275.0,275.0,275.0,275.0,362.1898101210886,51.0,10.0,15.650176980540865,11.178697843243476,274.3609352973043,100.0,18.0,22.650176980540863,16.178697843243476,367.3609352973043,1240.650176980541,969.8858440019296,990.0,0.9158037428997794,0.48,988.6041962571002,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.183417475170547,18.183417475170547,18.183417475170547,18.183417475170547,,1.1,1.1,1.1,1.1,0.9314080807326296,0.9314080807326296,0.9314080807326296,0.9314080807326296,0.98,0.98,0.98,0.98,44.77579321589374,44.77579321589374,44.77579321589374,44.77579321589374,179.10317286357497,4298.4761487258,0.11027231654052938,47.7501918656069,94.58150430594885,139.48054786192154,179.866200756303,0.215
1937-02-16,1937-02-27,1793.3188,0.9810217003323608,1759.2846584139886,0.201,1937,2,16,1937.02,1936,5,139,20,0.1520021944869686,135.0948482929,0.07678964722780522,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.09208288108761463,1597.2846584139886,1100.0,,4,275.0,275.0,275.0,275.0,497.28465841398867,51.0,10.000000000000004,18.0,15.348291926357673,402.93636648763083,100.0,18.0,25.0,20.348291926357675,495.93636648763083,1243.0,970.3223042810298,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.740793725855454,17.740793725855454,17.740793725855454,17.740793725855454,,1.1,1.1,1.1,1.1,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.9302512024758048,0.98,0.98,0.98,0.98,43.6315923812426,43.6315923812426,43.6315923812426,43.6315923812426,174.5263695249704,4188.6328685992885,0.09920303044210453,46.6972839911896,92.44969770303156,136.21897163859342,175.37073079239892,0.2
1937-02-17,1937-02-28,1912.8444,0.9926338221585594,1898.7540479665963,0.188,1937,2,17,1937.02,1936,5,140,20,0.16405234974431393,139.4693895526077,0.07345310979163812,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.0853191071131557,1736.7540479665963,1100.0,,4,275.0,275.0,275.0,275.0,636.7540479665962,51.0,10.000000000000004,17.999999999999996,19.652902715018406,538.1011452515779,100.0,18.0,25.0,24.652902715018406,631.1011452515779,1243.0,970.7728976934303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.290200313454722,17.290200313454722,17.290200313454722,17.290200313454722,,1.1,1.1,1.1,1.1,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.9284697773911073,0.98,0.98,0.98,0.98,42.44197383216864,42.44197383216864,42.44197383216864,42.44197383216864,169.76789532867457,4074.4294878881897,0.08941015583902588,45.57989071442295,90.18990454780338,132.76802038785942,170.62961316851084,0.19
1937-02-18,1937-03-01,2193.1616,1.003385573007351,2200.5867087137194,0.156,1937,2,18,1937.02,1936,5,141,21,0.19013069163286536,301.8326607471231,0.13716008533176566,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.0736167311010852,2038.5867087137194,1100.0,,4,275.0,275.0,275.0,275.0,938.5867087137193,51.0,10.0,18.0,28.96872557758393,830.6179831361354,100.0,18.0,25.0,33.968725577583925,923.6179831361354,1243.0,971.5841748141363,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.478923192748727,16.478923192748727,16.478923192748727,16.478923192748727,,1.1,1.1,1.1,1.1,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.9237267960015352,0.98,0.98,0.98,0.98,40.243908092108455,40.243908092108455,40.243908092108455,40.243908092108455,160.97563236843382,3863.415176842411,0.07315123359193912,43.49712118321088,85.9840184825642,126.36086046714584,161.86465708105567,0.155
1937-02-19,1937-03-02,2273.8406,1.0091162618538574,2294.569526323532,0.147,1937,2,19,1937.02,1936,5,142,21,0.1982508070743532,93.98281760981264,0.040958801436013284,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.07060147802954747,2132.569526323532,1100.0,,4,275.0,275.0,275.0,275.0,1032.569526323532,51.0,10.0,18.0,31.86942982480037,921.7000964987317,100.0,18.0,25.0,36.86942982480037,1014.7000964987317,1243.0,971.8110298911258,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.25206811575943,16.25206811575943,16.25206811575943,16.25206811575943,,1.1,1.1,1.1,1.1,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.9220472714814814,0.98,0.98,0.98,0.98,39.61773090321785,39.61773090321785,39.61773090321785,39.61773090321785,158.4709236128714,3803.302166708913,0.06906346562824836,42.89979240372799,84.7791546188978,124.52882198781522,159.366676989257,0.145
1937-02-20,1937-03-03,2356.3647,1.0072308567466204,2373.403235588493,0.14,1937,2,20,1937.02,1936,5,143,21,0.20506203955484573,78.83370926496082,0.03321547223112878,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.06825641659658037,2211.403235588493,1100.0,,4,275.0,275.0,275.0,275.0,1111.4032355884926,51.0,10.0,18.0,34.30256899964484,998.100666588848,100.0,18.0,25.0,39.30256899964484,1091.100666588848,1243.0,972.0013181548687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.061779852016414,16.061779852016414,16.061779852016414,16.061779852016414,,1.1,1.1,1.1,1.1,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.9205194036169668,0.98,0.98,0.98,0.98,39.088984985609116,39.088984985609116,39.088984985609116,39.088984985609116,156.35593994243646,3752.5425586184747,0.06587837144482005,42.39410169278549,83.75957465217526,122.97962562876698,157.25703165600746,0.14
1937-02-21,1937-03-04,2469.2967,1.0151512415735742,2506.709610818529,0.127,1937,2,21,1937.02,1936,5,144,21,0.21657971037472093,133.30637523003634,0.05317982372378071,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.0646265523939573,2344.709610818529,1100.0,,4,275.0,275.0,275.0,275.0,1244.7096108185292,51.0,9.999999999999991,18.0,38.41696329686818,1127.2926475216611,100.0,18.0,25.0,43.41696329686818,1220.2926475216611,1243.0,972.3230921640449,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.740005842840517,15.740005842840517,15.740005842840517,15.740005842840517,,1.1,1.1,1.1,1.1,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.9176886542215088,0.98,0.98,0.98,0.98,38.18809800953485,38.18809800953485,38.18809800953485,38.18809800953485,152.7523920381394,3666.0574089153447,0.060937410292315565,41.52982781056926,82.01791597376679,120.33553780824316,153.6618761580826,0.125
1937-02-22,1937-03-05,2570.8598,1.0219738995797112,2627.3516150787163,0.11800000000000001,1937,2,22,1937.02,1936,5,145,21,0.2270031795428011,120.64200426018715,0.045917723219003816,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.061659048248533126,2465.3516150787163,1100.0,,4,275.0,275.0,275.0,275.0,1365.3516150787163,51.0,10.0,18.000000000000007,42.14048194687396,1244.2111331318424,100.0,18.0,25.0,47.14048194687396,1337.2111331318424,1243.0,972.6142970019141,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.448801004971145,15.448801004971145,15.448801004971145,15.448801004971145,,1.1,1.1,1.1,1.1,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.9148590780440736,0.98,0.98,0.98,0.98,37.36601276976594,37.36601276976594,37.36601276976594,37.36601276976594,149.46405107906375,3587.13722589753,0.056887723067316126,40.73830671899893,80.42382385501992,117.91788873128144,150.38044278644952,0.12
1937-02-23,1937-03-06,2675.0157,1.0203003171795997,2729.319367170408,0.11,1937,2,23,1937.02,1936,5,146,21,0.2358131933235232,101.96775209169165,0.03736013942457954,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.05935545760918105,2567.319367170408,1100.0,,4,275.0,275.0,275.0,275.0,1467.319367170408,51.0,10.0,18.000000000000007,45.28763478921013,1343.0317323811978,100.0,18.0,25.0,50.28763478921013,1436.0317323811978,1243.0,972.8604260586873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.202671948198102,15.202671948198102,15.202671948198102,15.202671948198102,,1.1,1.1,1.1,1.1,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.9122691135263986,0.98,0.98,0.98,0.98,36.66660266412955,36.66660266412955,36.66660266412955,36.66660266412955,146.6664106565182,3519.993855756437,0.053737357533417934,40.06282512364014,79.06412530133122,115.85747980751259,147.58813133121245,0.11
1937-02-24,1937-03-07,2797.2606,1.0224543431941675,2860.071249515923,0.1,1937,2,24,1937.02,1936,5,147,21,0.2471101559581757,130.7518823455148,0.045716302475906856,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.05664194555552386,2698.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1598.0712495159228,51.0,10.0,18.0,49.32318671345441,1469.7480628024687,100.0,18.0,25.0,54.32318671345441,1562.7480628024687,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1937-02-25,1937-03-08,2875.4190000000012,1.0205622441948206,2934.5440676404264,0.094,1937,2,25,1937.02,1936,5,148,22,0.2535446074441329,74.47281812450366,0.025377985952136296,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.055204487056914116,2772.5440676404264,1100.0,,4,275.0,275.0,275.0,275.0,1672.5440676404266,51.0,10.0,18.0,51.62173048272921,1541.9223371576973,100.0,18.0,25.0,56.62173048272921,1634.9223371576973,1243.0,973.3557960253387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.707301981546335,14.707301981546335,14.707301981546335,14.707301981546335,,1.1,1.1,1.1,1.1,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.98,0.98,0.98,0.98,35.247734872707525,35.247734872707525,35.247734872707525,35.247734872707525,140.9909394908301,3383.7825477799224,0.0480452623102697,38.686827130086705,76.29622608048281,111.66793931056108,141.9219707118493,0.095
1937-02-26,1937-03-09,2907.0632,1.0188587223586831,2961.886697767945,0.092,1937,2,26,1937.02,1936,5,149,22,0.25590701068715044,27.34263012751853,0.00923149091021062,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.054694867336445366,2799.886697767945,1100.0,,4,275.0,275.0,275.0,275.0,1699.886697767945,51.0,10.0,18.0,52.46563881999829,1568.4210589479471,100.0,18.0,25.0,57.46563881999829,1661.4210589479471,1243.0,973.4217954773708,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.641302529514364,14.641302529514364,14.641302529514364,14.641302529514364,,1.1,1.1,1.1,1.1,0.9056819832764159,0.9056819832764159,0.9056819832764159,0.9056819832764159,0.98,0.98,0.98,0.98,35.05768381052534,35.05768381052534,35.05768381052534,35.05768381052534,140.23073524210136,3365.537645810433,0.04734507074419091,38.50195416318226,75.92453056489657,111.10580742676494,141.1628642290106,0.09
1937-02-27,1937-03-10,2987.1311,1.0237713820942165,3058.1393347436165,0.085,1937,2,27,1937.02,1936,5,150,22,0.2642232385218484,96.25263697567152,0.03147424837127017,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.05297338749726442,2896.1393347436165,1100.0,,4,275.0,275.0,275.0,275.0,1796.1393347436167,51.0,10.0,18.0,55.436399220481995,1661.7029355231346,100.0,18.0,25.0,60.436399220481995,1754.7029355231346,1243.0,973.6541294286916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408968578193779,14.408968578193779,14.408968578193779,14.408968578193779,,1.1,1.1,1.1,1.1,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.9026791614368852,0.98,0.98,0.98,0.98,34.38698411178309,34.38698411178309,34.38698411178309,34.38698411178309,137.54793644713234,3301.150474731177,0.04497765516582124,37.84847637322234,74.61102962372173,109.1202159144941,138.483642522626,0.085
1937-02-28,1937-03-11,3151.4034,1.0308303577198212,3248.5622941414613,0.073,1937,2,28,1937.02,1936,5,151,22,0.2806757822138222,190.4229593978448,0.05861761054767469,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.04986821409955871,3086.5622941414613,1100.0,,4,275.0,275.0,275.0,275.0,1986.5622941414613,51.0,10.0,18.0,61.3136510537488,1846.2486430877125,100.0,18.0,25.0,66.3136510537488,1939.2486430877125,1243.0,974.087667718538,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.975430288347368,13.975430288347368,13.975430288347368,13.975430288347368,,1.1,1.1,1.1,1.1,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.8966428336749409,0.98,0.98,0.98,0.98,33.129314286037896,33.129314286037896,33.129314286037896,33.129314286037896,132.51725714415159,3180.414171459638,0.04079258611821498,36.6187969314288,72.14077455138789,105.38958040790413,133.45855792808774,0.075
1937-03-01,1937-03-12,3184.9249,1.0310368064993976,3283.7747978364127,0.07100000000000001,1937,3,1,1937.03,1936,6,152,22,0.28371814253306604,35.212503694951465,0.010723178616923424,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.07278209216949665,3044.7747978364127,1100.0,,4,275.0,275.0,275.0,275.0,1944.7747978364127,41.0,7.0,13.0,67.0,1816.774797836413,100.0,18.0,25.0,80.0,1960.774797836413,1243.0,974.1622846906532,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.900813316231918,13.900813316231918,13.900813316231918,13.900813316231918,,1.1,1.1,1.1,1.1,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.8955470360880075,0.98,0.98,0.98,0.98,32.91216023251401,32.91216023251401,32.91216023251401,32.91216023251401,131.64864093005605,3159.567382321345,0.04009064233539877,36.405926606659676,71.71332991922203,104.74450574341135,132.59078626715808,0.07
1937-03-02,1937-03-13,3118.105,1.028104228987988,3205.7369369285907,0.075,1937,3,2,1937.03,1936,6,153,22,0.2769756713506303,78.03786090782205,0.024343189239535653,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.07455384041242802,2966.7369369285907,1100.0,,4,275.0,275.0,275.0,275.0,1866.7369369285907,41.0,7.0,13.0,67.0,1738.7369369285907,100.0,18.0,25.0,80.0,1882.7369369285907,1243.0,973.996918747301,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.066179259584215,14.066179259584215,14.066179259584215,14.066179259584215,,1.1,1.1,1.1,1.1,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.8979530297223726,0.98,0.98,0.98,0.98,33.393162032123826,33.393162032123826,33.393162032123826,33.393162032123826,133.5726481284953,3205.7435550838877,0.0416667526863483,36.877244588987615,72.65980700936616,106.17304739610606,134.51292292723764,0.075
1937-03-03,1937-03-14,3035.8316,1.026636025839626,3116.6940889423536,0.08,1937,3,3,1937.03,1936,6,154,22,0.2692823692846193,89.04284798623712,0.02856964637695761,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.07668381726905522,2877.6940889423536,1100.0,,4,275.0,275.0,275.0,275.0,1777.6940889423536,41.0,7.0,13.0,67.0,1649.6940889423536,100.0,18.0,25.0,80.0,1793.6940889423536,1243.0,973.7954684905504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.26762951633482,14.26762951633482,14.26762951633482,14.26762951633482,,1.1,1.1,1.1,1.1,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.9007731896498344,0.98,0.98,0.98,0.98,33.97778406464386,33.97778406464386,33.97778406464386,33.97778406464386,135.91113625857545,3261.867270205811,0.04360746752168312,37.44900553799052,73.80834576062797,107.90747135979392,136.84884773454687,0.08
1937-03-04,1937-03-15,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1937,3,4,1937.03,1936,6,155,23,0.26683194443619523,28.36139870861234,0.009183401386223646,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0773880355428648,2849.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1749.3326902337408,41.0,7.0,13.0,67.0,1621.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1937-03-05,1937-03-16,3019.5429,1.022781524393557,3088.332690233741,0.08199999999999999,1937,3,5,1937.03,1936,6,156,23,0.26683194443619523,0.0,0.0,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0773880355428648,2849.332690233741,1100.0,,4,275.0,275.0,275.0,275.0,1749.3326902337408,41.0,7.0,13.0,67.0,1621.3326902337408,100.0,18.0,25.0,80.0,1765.3326902337408,1243.0,973.7270099419437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.336088064941762,14.336088064941762,14.336088064941762,14.336088064941762,,1.1,1.1,1.1,1.1,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.9017038441605612,0.98,0.98,0.98,0.98,34.176088703730606,34.176088703730606,34.176088703730606,34.176088703730606,136.70435481492243,3280.904515558138,0.04426477602209882,37.64267351667447,74.19747099518324,108.49532262459887,137.6411240320556,0.08
1937-03-06,1937-03-17,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1937,3,6,1937.03,1936,6,157,23,0.2614673929092742,62.0897167467715,0.020517095715956016,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.07897581327536755,2787.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1687.2429734869695,41.0,7.0,13.0,67.0,1559.24297348697,100.0,18.0,25.0,80.0,1703.24297348697,1243.0,973.5771382118652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1937-03-07,1937-03-18,2922.9672,1.0167801453929644,2972.015014594865,0.091,1937,3,7,1937.03,1936,6,158,23,0.2567820972609964,54.22795889210422,0.018246192776888232,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.08041682118910146,2733.015014594865,1100.0,,4,275.0,275.0,275.0,275.0,1633.015014594865,41.0,7.0,13.0,67.0,1505.015014594865,100.0,18.0,25.0,80.0,1649.015014594865,1243.0,973.4462431386772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.616854868208025,14.616854868208025,14.616854868208025,14.616854868208025,,1.1,1.1,1.1,1.1,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.9053736306963684,0.98,0.98,0.98,0.98,34.98722944635174,34.98722944635174,34.98722944635174,34.98722944635174,139.94891778540696,3358.7740268497673,0.04708889998810599,38.43338352711229,75.78667752068706,110.897354744115,140.88143832901997,0.09
1937-03-08,1937-03-19,2891.2138,1.0183455444982707,2944.254691421915,0.093,1937,3,8,1937.03,1936,6,159,23,0.25438360533885346,27.760323172950397,0.009428641908538036,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.08117504259951641,2705.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1605.2546914219154,41.0,7.0,13.0,67.0,1477.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233391,141.6524817121431,0.095
1937-03-09,1937-03-20,2891.2138,1.0183455444982707,2944.254691421915,0.093,1937,3,9,1937.03,1936,6,160,23,0.25438360533885346,0.0,0.0,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.08117504259951641,2705.254691421915,1100.0,,4,275.0,275.0,275.0,275.0,1605.2546914219154,41.0,7.0,13.0,67.0,1477.2546914219156,100.0,18.0,25.0,80.0,1621.2546914219156,1243.0,973.3792354620527,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.683862544832394,14.683862544832394,14.683862544832394,14.683862544832394,,1.1,1.1,1.1,1.1,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.9062145049297328,0.98,0.98,0.98,0.98,35.1802641954315,35.1802641954315,35.1802641954315,35.1802641954315,140.721056781726,3377.305362761424,0.04779513715023253,38.62120979854679,76.16429447432114,111.46840061233391,141.6524817121431,0.095
1937-03-10,1937-03-21,2859.6787,1.0209546780233656,2919.602346408777,0.095,1937,3,10,1937.03,1936,6,161,23,0.25225364272971834,24.652345013138074,0.008443733799385867,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.08186046305038053,2680.602346408777,1100.0,,4,275.0,275.0,275.0,275.0,1580.6023464087768,41.0,7.0,13.0,67.0,1452.6023464087768,100.0,18.0,25.0,80.0,1596.6023464087768,1243.0,973.3197298016763,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.743368205208938,14.743368205208938,14.743368205208938,14.743368205208938,,1.1,1.1,1.1,1.1,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.9069499445427563,0.98,0.98,0.98,0.98,35.35149684789574,35.35149684789574,35.35149684789574,35.35149684789574,141.40598739158295,3393.7436973979907,0.048433303790674696,38.787706458349106,76.49906692599524,111.97475111799083,142.33640454644845,0.095
1937-03-11,1937-03-22,2812.7838,1.027849310755933,2891.117890135454,0.098,1937,3,11,1937.03,1936,6,162,24,0.24979258570770324,28.48445627332285,0.00985240220418279,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08266698525697352,2652.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1552.117890135454,41.0,7.0,13.0,67.0,1424.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1937-03-12,1937-03-23,2812.7838,1.027849310755933,2891.117890135454,0.098,1937,3,12,1937.03,1936,6,163,24,0.24979258570770324,0.0,0.0,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08266698525697352,2652.117890135454,1100.0,,4,275.0,275.0,275.0,275.0,1552.117890135454,41.0,7.0,13.0,67.0,1424.117890135454,100.0,18.0,25.0,80.0,1568.117890135454,1243.0,973.2509742175683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.812123789316914,14.812123789316914,14.812123789316914,14.812123789316914,,1.1,1.1,1.1,1.1,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.9077864773713336,0.98,0.98,0.98,0.98,35.549117089867785,35.549117089867785,35.549117089867785,35.549117089867785,142.19646835947114,3412.715240627307,0.04918390524462805,38.97972751745761,76.8852050199787,112.5589047890832,143.12568711778968,0.1
1937-03-13,1937-03-24,2797.2606,1.0224543431941675,2860.071249515923,0.1,1937,3,13,1937.03,1936,6,164,24,0.2471101559581757,31.046640619531445,0.010855198318848245,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08356435177635928,2621.071249515923,1100.0,,4,275.0,275.0,275.0,275.0,1521.0712495159228,41.0,7.0,13.0,67.0,1393.0712495159228,100.0,18.0,25.0,80.0,1537.0712495159228,1243.0,973.1760340505556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.887063956329555,14.887063956329555,14.887063956329555,14.887063956329555,,1.1,1.1,1.1,1.1,0.90868210367285,0.90868210367285,0.90868210367285,0.90868210367285,0.98,0.98,0.98,0.98,35.764223961055244,35.764223961055244,35.764223961055244,35.764223961055244,143.05689584422097,3433.365500261303,0.050018647566361804,39.188576478486866,77.30523664325878,113.19446959061094,143.98476693340442,0.1
1937-03-14,1937-03-25,2751.0152,1.028638410250318,2829.7999019024605,0.10300000000000001,1937,3,14,1937.03,1936,6,165,24,0.24449471152437266,30.27134761346224,0.010697345629671891,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08445826852963048,2590.7999019024605,1100.0,,4,275.0,275.0,275.0,275.0,1490.7999019024605,41.0,7.0,13.0,67.0,1362.7999019024605,100.0,18.0,25.0,80.0,1506.7999019024605,1243.0,973.1029652804542,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960132726431038,14.960132726431038,14.960132726431038,14.960132726431038,,1.1,1.1,1.1,1.1,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.9095391422547042,0.98,0.98,0.98,0.98,35.97365930612161,35.97365930612161,35.97365930612161,35.97365930612161,143.89463722448644,3453.4712933876745,0.05084975694844953,39.39175443984705,77.71391739343728,113.81299673894432,144.8211526437371,0.105
1937-03-15,1937-03-26,2690.1084,1.0255857602624774,2758.936868602477,0.108,1937,3,15,1937.03,1936,6,166,24,0.238372145447254,70.86303329998373,0.02568490569915758,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08662757119232818,2519.9368686024773,1100.0,,4,275.0,275.0,275.0,275.0,1419.9368686024768,41.0,7.0,13.0,67.0,1291.9368686024768,100.0,18.0,25.0,80.0,1435.9368686024768,1243.0,972.9319165793852,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.131181427499952,15.131181427499952,15.131181427499952,15.131181427499952,,1.1,1.1,1.1,1.1,0.911482773565868,0.911482773565868,0.911482773565868,0.911482773565868,0.98,0.98,0.98,0.98,36.46272153080668,36.46272153080668,36.46272153080668,36.46272153080668,145.85088612322673,3500.4212669574413,0.05286488711758984,39.86556725077879,78.66717601322655,115.25626203639834,146.77406718911018,0.11
1937-03-16,1937-03-27,2735.7079,1.0234104608467474,2799.7520826810883,0.105,1937,3,16,1937.03,1936,6,167,24,0.24189857994364605,40.81521407861101,0.014578152948287373,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08536470120994774,2560.7520826810887,1100.0,,4,275.0,275.0,275.0,275.0,1460.7520826810885,41.0,7.0,13.0,67.0,1332.7520826810885,100.0,18.0,25.0,80.0,1476.7520826810885,1243.0,973.030436061644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032661945241287,15.032661945241287,15.032661945241287,15.032661945241287,,1.1,1.1,1.1,1.1,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.9103740121662744,0.98,0.98,0.98,0.98,36.1812460725764,36.1812460725764,36.1812460725764,36.1812460725764,144.7249842903056,3473.3996229673344,0.05169207130358292,39.59297795104982,78.11872031595811,114.42578994598436,145.65011337656784,0.105
1937-03-17,1937-03-28,2875.4190000000012,1.0205622441948206,2934.5440676404264,0.094,1937,3,17,1937.03,1936,6,168,24,0.2535446074441329,134.79198495933858,0.045932854253478816,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.08144365683087945,2695.5440676404264,1100.0,,4,275.0,275.0,275.0,275.0,1595.5440676404266,41.0,7.0,13.0,67.0,1467.5440676404266,100.0,18.0,25.0,80.0,1611.5440676404266,1243.0,973.3557960253387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.707301981546335,14.707301981546335,14.707301981546335,14.707301981546335,,1.1,1.1,1.1,1.1,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.9065054645927728,0.98,0.98,0.98,0.98,35.247734872707525,35.247734872707525,35.247734872707525,35.247734872707525,140.9909394908301,3383.7825477799224,0.0480452623102697,38.686827130086705,76.29622608048281,111.66793931056108,141.9219707118493,0.095
1937-03-18,1937-03-29,2938.9259,1.0243542087195967,3010.501114780029,0.08800000000000001,1937,3,18,1937.03,1936,6,169,25,0.2601072963169945,75.95704713960276,0.02523069889152085,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07938877644875518,2771.501114780029,1100.0,,4,275.0,275.0,275.0,275.0,1671.5011147800292,41.0,7.0,13.0,67.0,1543.5011147800292,100.0,18.0,25.0,80.0,1687.5011147800292,1243.0,973.5391406218828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.523957385002475,14.523957385002475,14.523957385002475,14.523957385002475,,1.1,1.1,1.1,1.1,0.904185585070588,0.904185585070588,0.904185585070588,0.904185585070588,0.98,0.98,0.98,0.98,34.719248950321834,34.719248950321834,34.719248950321834,34.719248950321834,138.87699580128734,3333.0478992308967,0.04613085679306742,38.172415975166146,75.26208616870173,110.10423393969593,139.81099371858002,0.09
1937-03-19,1937-03-30,2954.9395,1.0241302650991568,3026.2429734869697,0.08700000000000001,1937,3,19,1937.03,1936,6,170,25,0.2614673929092742,15.741858706940546,0.005201782819441656,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07897581327536755,2787.2429734869697,1100.0,,4,275.0,275.0,275.0,275.0,1687.2429734869695,41.0,7.0,13.0,67.0,1559.24297348697,100.0,18.0,25.0,80.0,1703.24297348697,1243.0,973.5771382118652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.48595979502018,14.48595979502018,14.48595979502018,14.48595979502018,,1.1,1.1,1.1,1.1,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.9036921816442286,0.98,0.98,0.98,0.98,34.609520101859424,34.609520101859424,34.609520101859424,34.609520101859424,138.4380804074377,3322.513929778504,0.045745857692293376,38.0654829580021,75.04715649792621,109.77934810611264,139.37266076924422,0.085
1937-03-20,1937-03-31,3003.3095,1.0242115453806917,3076.024264251512,0.083,1937,3,20,1937.03,1936,6,171,25,0.2657684964313306,49.781290764542064,0.016183646970241092,0.21,2,Mod_Wet,59,11,12,13,144,239.0,0.07769769659413132,2837.024264251512,1100.0,,4,275.0,275.0,275.0,275.0,1737.0242642515118,41.0,7.0,13.0,67.0,1609.0242642515118,100.0,18.0,25.0,80.0,1753.0242642515118,1243.0,973.6972999481932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.365798058691965,14.365798058691965,14.365798058691965,14.365798058691965,,1.1,1.1,1.1,1.1,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.9021033595214192,0.98,0.98,0.98,0.98,34.26208863876625,34.26208863876625,34.26208863876625,34.26208863876625,137.048354555065,3289.1605093215608,0.04455373000395137,37.726619207908655,74.36615222062437,108.75018541980428,137.9847036122643,0.085
1937-03-21,1937-04-01,3052.1754,1.0246677930235624,3127.465831038809,0.08,1937,3,21,1937.03,1936,6,172,25,0.2702130478017531,51.44156678729722,0.016448322560956827,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0764196998183077,2888.465831038809,1100.0,,4,275.0,275.0,275.0,275.0,1788.4658310388088,41.0,7.0,13.0,67.0,1660.4658310388088,100.0,18.0,25.0,80.0,1804.4658310388088,1243.0,973.821469247335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241628759550238,14.241628759550238,14.241628759550238,14.241628759550238,,1.1,1.1,1.1,1.1,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.9004160403273159,0.98,0.98,0.98,0.98,33.90241694403461,33.90241694403461,33.90241694403461,33.90241694403461,135.60966777613842,3254.6320266273224,0.04336087909587001,37.375361141363314,73.66038900055013,107.68398464572728,136.54772051839262,0.08
1937-03-22,1937-04-02,3085.0293,1.0246776610247352,3161.160607316777,0.077,1937,3,22,1937.03,1936,6,173,25,0.2731242764721695,33.694776277967776,0.010658989043447628,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0756051430752408,2922.160607316777,1100.0,,4,275.0,275.0,275.0,275.0,1822.1606073167768,41.0,7.0,13.0,67.0,1694.1606073167773,100.0,18.0,25.0,80.0,1838.1606073167773,1243.0,973.9024593821713,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.160638624713966,14.160638624713966,14.160638624713966,14.160638624713966,,1.1,1.1,1.1,1.1,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.8992905529067275,0.98,0.98,0.98,0.98,33.66748287699783,33.66748287699783,33.66748287699783,33.66748287699783,134.66993150799132,3232.0783561917915,0.04260142024934963,37.145680455550156,73.19898496206784,106.98714280096816,135.60904329869342,0.075
1937-03-23,1937-04-03,3168.1362,1.030253979619573,3263.984928026832,0.07200000000000001,1937,3,23,1937.03,1936,6,174,25,0.28200829778151826,102.82432071005545,0.03150269470521591,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.07322337733479732,3024.984928026832,1100.0,,4,275.0,275.0,275.0,275.0,1924.984928026832,40.999999999999936,7.0,13.0,67.0,1796.9849280268322,100.0,18.0,25.0,80.0,1940.984928026832,1243.0,974.1203490141521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.942748992733145,13.942748992733145,13.942748992733145,13.942748992733145,,1.1,1.1,1.1,1.1,0.896164943877881,0.896164943877881,0.896164943877881,0.896164943877881,0.98,0.98,0.98,0.98,33.0342261089271,33.0342261089271,33.0342261089271,33.0342261089271,132.1369044357084,3171.285706457001,0.04048330716881979,36.52561127492068,71.95364969394903,105.1071631095815,133.07859535352534,0.07
1937-03-24,1937-04-04,3201.7695,1.0317590724200547,3303.4547294228223,0.07,1937,3,24,1937.03,1936,6,175,25,0.2854184886221318,39.469801395990096,0.011948037623898731,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.07234850166745223,3064.4547294228223,1100.0,,4,275.0,275.0,275.0,275.0,1964.4547294228225,41.000000000000064,7.0,13.0,67.0,1836.4547294228225,100.0,18.0,25.0,80.0,1980.4547294228225,1243.0,974.2039874028244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.859110604060746,13.859110604060746,13.859110604060746,13.859110604060746,,1.1,1.1,1.1,1.1,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.8949273290260487,0.98,0.98,0.98,0.98,32.79071663939227,32.79071663939227,32.79071663939227,32.79071663939227,131.16286655756912,3147.9087973816577,0.03970475677760712,36.286800763176025,71.47414900726432,104.38360954651293,132.10545035527835,0.07
1937-03-25,1937-04-05,3286.8346,1.0375592184505815,3410.2855387523305,0.064,1937,3,25,1937.03,1936,6,176,26,0.2946486705482013,106.83080932950816,0.03132605997813096,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0700821081648897,3171.2855387523305,1100.0,,4,275.0,275.0,275.0,275.0,2071.2855387523305,41.0,7.0,13.0,67.0,1943.2855387523307,100.0,18.0,25.0,80.0,2087.2855387523305,1243.0,974.4303669749753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.632731031910069,13.632731031910069,13.632731031910069,13.632731031910069,,1.1,1.1,1.1,1.1,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.8914722702203133,0.98,0.98,0.98,0.98,32.130573841708625,32.130573841708625,32.130573841708625,32.130573841708625,128.5222953668345,3084.5350888040284,0.037686666968612566,35.638365690958345,70.17251187519481,102.42032890140614,129.46702556155435,0.065
1937-03-26,1937-04-06,3304.0166,1.0350736517678538,3419.9005276636085,0.063,1937,3,26,1937.03,1936,6,177,26,0.2954794055901358,9.614988911278033,0.002811482039755921,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.06988507357647589,3180.9005276636085,1100.0,,4,275.0,275.0,275.0,275.0,2080.9005276636085,41.0,7.0,13.0,67.0,1952.9005276636087,100.0,18.0,25.0,80.0,2096.900527663609,1243.0,974.4507415943348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.612356412550485,13.612356412550485,13.612356412550485,13.612356412550485,,1.1,1.1,1.1,1.1,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.8911537666556459,0.98,0.98,0.98,0.98,32.07109111858218,32.07109111858218,32.07109111858218,32.07109111858218,128.28436447432873,3078.824747383889,0.03751113912133855,35.57986428500568,70.05510299094826,102.24330008434988,129.22926848500842,0.065
1937-03-27,1937-04-07,3373.3099,1.0324218111984715,3482.678716691735,0.059000000000000004,1937,3,27,1937.03,1936,6,178,26,0.30090344112216594,62.77818902812669,0.018025834173920275,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.06862533682895412,3243.678716691735,1100.0,,4,275.0,275.0,275.0,275.0,2143.6787166917347,41.0,7.0,13.0,67.00000000000001,2015.6787166917352,100.0,18.0,25.0,80.0,2159.6787166917347,1243.0,974.583771566323,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.479326440562275,13.479326440562275,13.479326440562275,13.479326440562275,,1.1,1.1,1.1,1.1,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.8890435819549067,0.98,0.98,0.98,0.98,31.682469039559113,31.682469039559113,31.682469039559113,31.682469039559113,126.72987615823645,3041.5170277976745,0.03638862107803605,35.197355533536204,69.28752738325758,101.0861978323697,127.67583644653959,0.06
1937-03-28,1937-04-08,3443.512,1.0302101359764275,3547.540965756461,0.056,1937,3,28,1937.03,1936,6,179,26,0.3065075394413582,64.8622490647258,0.01828372094665717,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.06737061032050316,3308.540965756461,1100.0,,4,275.0,275.0,275.0,275.0,2208.540965756461,41.0,7.0,13.0,66.99999999999999,2080.540965756461,100.0,18.0,25.0,80.0,2224.540965756461,1243.0,974.7212177607696,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.34188024611565,13.34188024611565,13.34188024611565,13.34188024611565,,1.1,1.1,1.1,1.1,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.8868075811529978,0.98,0.98,0.98,0.98,31.280537877283468,31.280537877283468,31.280537877283468,31.280537877283468,125.12215150913387,3002.931636219213,0.03527010758068961,34.80119720441538,68.49273907698729,99.88852462152904,126.0690459935663,0.055
1937-03-29,1937-04-09,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1937,3,29,1937.03,1936,6,180,26,0.3124542955131948,68.82819527588572,0.019032403001754853,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.06608838571440917,3377.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2277.369161032347,41.0,7.0,13.0,67.0,2149.369161032347,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792984,13.196030022792984,13.196030022792984,13.196030022792984,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
1937-03-30,1937-04-10,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1937,3,30,1937.03,1936,6,181,26,0.3141947763942281,20.144454641590073,0.005539496553722322,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.06572228932950312,3397.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2297.5136156739372,41.0,7.0,13.0,67.0,2169.5136156739372,100.0,18.0,25.0,80.0,2313.5136156739372,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1937-03-31,1937-04-11,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1937,3,31,1937.03,1936,6,182,26,0.3141947763942281,0.0,0.0,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.06572228932950312,3397.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2297.5136156739372,41.0,7.0,13.0,67.0,2169.5136156739372,100.0,18.0,25.0,80.0,2313.5136156739372,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1937-04-01,1937-04-12,3514.6276,1.0346796387969917,3636.513615673937,0.052000000000000005,1937,4,1,1937.04,1936,7,183,27,0.3141947763942281,0.0,0.0,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08112165419331975,3341.513615673937,1100.0,,4,275.0,275.0,275.0,275.0,2241.5136156739372,30.0,4.0,7.0,55.0,2145.5136156739363,100.0,18.0,25.0,80.0,2313.5136156739363,1243.0,974.9097550427376,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.153342964147624,13.153342964147624,13.153342964147624,13.153342964147624,,1.1,1.1,1.1,1.1,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.8836482307756031,0.98,0.98,0.98,0.98,30.72863956376918,30.72863956376918,30.72863956376918,30.72863956376918,122.91455825507671,2949.9493981218407,0.03380010945794234,34.256351623265864,67.39993457872508,98.24249520002104,123.8625305791886,0.05
1937-04-02,1937-04-13,3496.7627,1.0342049121698609,3616.3691610323467,0.053,1937,4,2,1937.04,1936,7,184,27,0.3124542955131948,20.144454641590073,0.0055703535077816935,0.35000000000000003,2,Mod_Wet,70,14,18,25,168,295.0,0.08157353048431258,3321.3691610323467,1100.0,,4,275.0,275.0,275.0,275.0,2221.3691610323467,30.0,4.0,7.0,55.0,2125.3691610323467,100.0,18.0,25.0,80.0,2293.369161032347,1243.0,974.8670679840924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.196030022792984,13.196030022792984,13.196030022792984,13.196030022792984,,1.1,1.1,1.1,1.1,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.8843728837441229,0.98,0.98,0.98,0.98,30.85364582183129,30.85364582183129,30.85364582183129,30.85364582183129,123.41458328732516,2961.9499988958037,0.03412665515931305,34.3798525459796,67.64761252727008,98.61548316834411,124.36233871629857,0.055
